<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222834E+10</td>
    <td align="right">0.141212E+10</td>
    <td align="right">0.816229E+09</td>
    <td align="right">0.168206E+10</td>
    <td align="right">0.298159E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242656E+10</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.922860E+09</td>
    <td align="right">0.187412E+10</td>
    <td align="right">0.275913E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314628E+10</td>
    <td align="right">0.173603E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">0.271014E+10</td>
    <td align="right">0.232836E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286665E+10</td>
    <td align="right">0.121378E+10</td>
    <td align="right">0.165287E+10</td>
    <td align="right">0.234392E+10</td>
    <td align="right">0.195254E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362015E+10</td>
    <td align="right">0.127609E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.349024E+10</td>
    <td align="right">0.128021E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.222338E+10</td>
    <td align="right">0.505748E+10</td>
    <td align="right">0.719436E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360733E+10</td>
    <td align="right">0.132105E+10</td>
    <td align="right">0.228628E+10</td>
    <td align="right">0.426039E+10</td>
    <td align="right">0.676214E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376529E+10</td>
    <td align="right">0.186003E+10</td>
    <td align="right">0.190526E+10</td>
    <td align="right">0.441106E+10</td>
    <td align="right">0.753765E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323147E+10</td>
    <td align="right">0.154989E+10</td>
    <td align="right">0.168158E+10</td>
    <td align="right">0.359641E+10</td>
    <td align="right">0.108457E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280876E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.120338E+10</td>
    <td align="right">0.258392E+10</td>
    <td align="right">0.231006E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223057E+10</td>
    <td align="right">0.135428E+10</td>
    <td align="right">0.876290E+09</td>
    <td align="right">0.176821E+10</td>
    <td align="right">0.265131E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">0.126179E+10</td>
    <td align="right">0.331893E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360779E+11</td>
    <td align="right">0.179935E+11</td>
    <td align="right">0.180844E+11</td>
    <td align="right">0.350397E+11</td>
    <td align="right">0.228161E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">0.126179E+10</td>
    <td align="right">0.676214E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.505748E+10</td>
    <td align="right">0.331893E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334423E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.334423E+09</td>
    <td align="right"> 42056631.55</td>
    <td align="right">0.161983E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379653E+09</td>
    <td align="right"> 49325588.82</td>
    <td align="right">0.146548E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.571931E+09</td>
    <td align="right">0.208531E+09</td>
    <td align="right">0.120987E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695038E+09</td>
    <td align="right">  3801571.92</td>
    <td align="right">0.691237E+09</td>
    <td align="right">0.314791E+09</td>
    <td align="right">0.101327E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.981084E+09</td>
    <td align="right"> 32327815.06</td>
    <td align="right">0.948756E+09</td>
    <td align="right">0.726474E+09</td>
    <td align="right">0.607445E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104103E+10</td>
    <td align="right">0.115229E+09</td>
    <td align="right">0.925797E+09</td>
    <td align="right">0.108909E+10</td>
    <td align="right">0.315203E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101741E+10</td>
    <td align="right"> 65725917.40</td>
    <td align="right">0.951681E+09</td>
    <td align="right">0.112014E+10</td>
    <td align="right">0.307311E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.809778E+09</td>
    <td align="right"> 19045234.83</td>
    <td align="right">0.790733E+09</td>
    <td align="right">0.865518E+09</td>
    <td align="right">0.370984E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658357E+09</td>
    <td align="right">   148062.83</td>
    <td align="right">0.658209E+09</td>
    <td align="right">0.617739E+09</td>
    <td align="right">0.576000E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.487266E+09</td>
    <td align="right">0.194907E+09</td>
    <td align="right">0.126771E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.357964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.357964E+09</td>
    <td align="right"> 63738331.88</td>
    <td align="right">0.147111E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312895E+09</td>
    <td align="right"> 35758262.47</td>
    <td align="right">0.184457E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764682E+10</td>
    <td align="right">0.236277E+09</td>
    <td align="right">0.741054E+10</td>
    <td align="right">0.532807E+10</td>
    <td align="right">0.120688E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312895E+09</td>
    <td align="right"> 35758262.47</td>
    <td align="right">0.307311E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104103E+10</td>
    <td align="right">0.115229E+09</td>
    <td align="right">0.951681E+09</td>
    <td align="right">0.112014E+10</td>
    <td align="right">0.184457E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.334444E+09</td>
    <td align="right"> 42059289.46</td>
    <td align="right">0.161993E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379677E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379677E+09</td>
    <td align="right"> 49328706.12</td>
    <td align="right">0.146557E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.571967E+09</td>
    <td align="right">0.208544E+09</td>
    <td align="right">0.120995E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695082E+09</td>
    <td align="right">  3801812.17</td>
    <td align="right">0.691280E+09</td>
    <td align="right">0.314810E+09</td>
    <td align="right">0.101333E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.981146E+09</td>
    <td align="right"> 32329858.13</td>
    <td align="right">0.948816E+09</td>
    <td align="right">0.726520E+09</td>
    <td align="right">0.607484E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104109E+10</td>
    <td align="right">0.115236E+09</td>
    <td align="right">0.925856E+09</td>
    <td align="right">0.108916E+10</td>
    <td align="right">0.315223E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101747E+10</td>
    <td align="right"> 65730071.16</td>
    <td align="right">0.951741E+09</td>
    <td align="right">0.112021E+10</td>
    <td align="right">0.307330E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.809829E+09</td>
    <td align="right"> 19046438.45</td>
    <td align="right">0.790783E+09</td>
    <td align="right">0.865572E+09</td>
    <td align="right">0.371007E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658399E+09</td>
    <td align="right">   148072.18</td>
    <td align="right">0.658251E+09</td>
    <td align="right">0.617778E+09</td>
    <td align="right">0.576036E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.487296E+09</td>
    <td align="right">0.194919E+09</td>
    <td align="right">0.126779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.357987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.357987E+09</td>
    <td align="right"> 63742360.04</td>
    <td align="right">0.147120E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312914E+09</td>
    <td align="right"> 35760522.34</td>
    <td align="right">0.184469E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764730E+10</td>
    <td align="right">0.236292E+09</td>
    <td align="right">0.741101E+10</td>
    <td align="right">0.532841E+10</td>
    <td align="right">0.120695E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312914E+09</td>
    <td align="right"> 35760522.34</td>
    <td align="right">0.307330E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104109E+10</td>
    <td align="right">0.115236E+09</td>
    <td align="right">0.951741E+09</td>
    <td align="right">0.112021E+10</td>
    <td align="right">0.184469E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.334444E+09</td>
    <td align="right"> 42059289.46</td>
    <td align="right">0.161993E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379677E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379677E+09</td>
    <td align="right"> 49328706.12</td>
    <td align="right">0.146557E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.571967E+09</td>
    <td align="right">0.208544E+09</td>
    <td align="right">0.120995E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695082E+09</td>
    <td align="right">  3801812.17</td>
    <td align="right">0.691280E+09</td>
    <td align="right">0.314810E+09</td>
    <td align="right">0.101333E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.981146E+09</td>
    <td align="right"> 32329858.13</td>
    <td align="right">0.948816E+09</td>
    <td align="right">0.726520E+09</td>
    <td align="right">0.607484E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104109E+10</td>
    <td align="right">0.115236E+09</td>
    <td align="right">0.925856E+09</td>
    <td align="right">0.108916E+10</td>
    <td align="right">0.315223E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101747E+10</td>
    <td align="right"> 65730071.16</td>
    <td align="right">0.951741E+09</td>
    <td align="right">0.112021E+10</td>
    <td align="right">0.307330E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.809829E+09</td>
    <td align="right"> 19046438.45</td>
    <td align="right">0.790783E+09</td>
    <td align="right">0.865572E+09</td>
    <td align="right">0.371007E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658399E+09</td>
    <td align="right">   148072.18</td>
    <td align="right">0.658251E+09</td>
    <td align="right">0.617778E+09</td>
    <td align="right">0.576036E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.487296E+09</td>
    <td align="right">0.194919E+09</td>
    <td align="right">0.126779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.357987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.357987E+09</td>
    <td align="right"> 63742360.04</td>
    <td align="right">0.147120E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312914E+09</td>
    <td align="right"> 35760522.34</td>
    <td align="right">0.184469E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764730E+10</td>
    <td align="right">0.236292E+09</td>
    <td align="right">0.741101E+10</td>
    <td align="right">0.532841E+10</td>
    <td align="right">0.120695E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312914E+09</td>
    <td align="right"> 35760522.34</td>
    <td align="right">0.307330E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104109E+10</td>
    <td align="right">0.115236E+09</td>
    <td align="right">0.951741E+09</td>
    <td align="right">0.112021E+10</td>
    <td align="right">0.184469E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201508E+10</td>
    <td align="right">0.123501E+10</td>
    <td align="right">0.780061E+09</td>
    <td align="right">0.138768E+10</td>
    <td align="right">0.290626E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241733E+10</td>
    <td align="right">0.152602E+10</td>
    <td align="right">0.891306E+09</td>
    <td align="right">0.188487E+10</td>
    <td align="right">0.269412E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323043E+10</td>
    <td align="right">0.188431E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.281961E+10</td>
    <td align="right">0.225347E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320619E+10</td>
    <td align="right">0.156188E+10</td>
    <td align="right">0.164432E+10</td>
    <td align="right">0.277246E+10</td>
    <td align="right">0.190887E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.387224E+10</td>
    <td align="right">0.161717E+10</td>
    <td align="right">0.225507E+10</td>
    <td align="right">0.381289E+10</td>
    <td align="right">0.116475E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457183E+10</td>
    <td align="right">0.239967E+10</td>
    <td align="right">0.217215E+10</td>
    <td align="right">0.537590E+10</td>
    <td align="right">0.625775E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.429484E+10</td>
    <td align="right">0.204475E+10</td>
    <td align="right">0.225009E+10</td>
    <td align="right">0.508913E+10</td>
    <td align="right">0.609385E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433249E+10</td>
    <td align="right">0.238613E+10</td>
    <td align="right">0.194637E+10</td>
    <td align="right">0.505599E+10</td>
    <td align="right">0.725579E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348904E+10</td>
    <td align="right">0.189552E+10</td>
    <td align="right">0.159352E+10</td>
    <td align="right">0.381343E+10</td>
    <td align="right">0.107118E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261056E+10</td>
    <td align="right">0.143037E+10</td>
    <td align="right">0.118019E+10</td>
    <td align="right">0.226997E+10</td>
    <td align="right">0.237415E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196661E+10</td>
    <td align="right">0.111039E+10</td>
    <td align="right">0.856216E+09</td>
    <td align="right">0.138681E+10</td>
    <td align="right">0.269526E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175959E+10</td>
    <td align="right">0.101379E+10</td>
    <td align="right">0.745799E+09</td>
    <td align="right">0.111302E+10</td>
    <td align="right">0.334183E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.377662E+11</td>
    <td align="right">0.201050E+11</td>
    <td align="right">0.176612E+11</td>
    <td align="right">0.367818E+11</td>
    <td align="right">0.223706E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175959E+10</td>
    <td align="right">0.101379E+10</td>
    <td align="right">0.745799E+09</td>
    <td align="right">0.111302E+10</td>
    <td align="right">0.609385E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457183E+10</td>
    <td align="right">0.239967E+10</td>
    <td align="right">0.225507E+10</td>
    <td align="right">0.537590E+10</td>
    <td align="right">0.334183E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 79674263.21</td>
    <td align="right"> 48831351.75</td>
    <td align="right"> 30842911.46</td>
    <td align="right"> 54867668.13</td>
    <td align="right">0.114911E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 95578964.23</td>
    <td align="right"> 60337532.88</td>
    <td align="right"> 35241431.35</td>
    <td align="right"> 74526025.32</td>
    <td align="right">0.106523E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127728E+09</td>
    <td align="right"> 74503971.91</td>
    <td align="right"> 53224189.13</td>
    <td align="right">0.111485E+09</td>
    <td align="right"> 89100078.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126770E+09</td>
    <td align="right"> 61755238.23</td>
    <td align="right"> 65014737.96</td>
    <td align="right">0.109621E+09</td>
    <td align="right"> 75474866.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153105E+09</td>
    <td align="right"> 63941526.51</td>
    <td align="right"> 89163420.06</td>
    <td align="right">0.150758E+09</td>
    <td align="right"> 46053116.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180766E+09</td>
    <td align="right"> 94880831.51</td>
    <td align="right"> 85885025.11</td>
    <td align="right">0.212558E+09</td>
    <td align="right"> 24742583.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169814E+09</td>
    <td align="right"> 80847620.35</td>
    <td align="right"> 88966657.29</td>
    <td align="right">0.201219E+09</td>
    <td align="right"> 24094522.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171303E+09</td>
    <td align="right"> 94345262.99</td>
    <td align="right"> 76957581.25</td>
    <td align="right">0.199909E+09</td>
    <td align="right"> 28688744.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137954E+09</td>
    <td align="right"> 74947078.80</td>
    <td align="right"> 63006508.16</td>
    <td align="right">0.150780E+09</td>
    <td align="right"> 42353626.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103219E+09</td>
    <td align="right"> 56555512.80</td>
    <td align="right"> 46663670.86</td>
    <td align="right"> 89752695.93</td>
    <td align="right"> 93871889.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77757984.37</td>
    <td align="right"> 43903967.20</td>
    <td align="right"> 33854017.17</td>
    <td align="right"> 54833408.90</td>
    <td align="right">0.106568E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69572726.79</td>
    <td align="right"> 40084500.82</td>
    <td align="right"> 29488225.97</td>
    <td align="right"> 44007890.28</td>
    <td align="right">0.132133E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149324E+10</td>
    <td align="right">0.794934E+09</td>
    <td align="right">0.698308E+09</td>
    <td align="right">0.145432E+10</td>
    <td align="right">0.884515E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 69572726.79</td>
    <td align="right"> 40084500.82</td>
    <td align="right"> 29488225.97</td>
    <td align="right"> 44007890.28</td>
    <td align="right"> 24094522.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180766E+09</td>
    <td align="right"> 94880831.51</td>
    <td align="right"> 89163420.06</td>
    <td align="right">0.212558E+09</td>
    <td align="right">0.132133E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320545E+10</td>
    <td align="right">0.263686E+10</td>
    <td align="right">0.568590E+09</td>
    <td align="right">0.342957E+10</td>
    <td align="right">0.147987E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277846E+10</td>
    <td align="right">0.221547E+10</td>
    <td align="right">0.562984E+09</td>
    <td align="right">0.281425E+10</td>
    <td align="right">0.137158E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226750E+10</td>
    <td align="right">0.149215E+10</td>
    <td align="right">0.775346E+09</td>
    <td align="right">0.208236E+10</td>
    <td align="right">0.119512E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142049E+10</td>
    <td align="right">0.571041E+09</td>
    <td align="right">0.849454E+09</td>
    <td align="right">0.101778E+10</td>
    <td align="right">0.102026E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134513E+10</td>
    <td align="right">0.246376E+09</td>
    <td align="right">0.109876E+10</td>
    <td align="right">0.106117E+10</td>
    <td align="right">0.635822E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119992E+10</td>
    <td align="right">0.218955E+09</td>
    <td align="right">0.980963E+09</td>
    <td align="right">0.120191E+10</td>
    <td align="right">0.345110E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129091E+10</td>
    <td align="right">0.230931E+09</td>
    <td align="right">0.105998E+10</td>
    <td align="right">0.133386E+10</td>
    <td align="right">0.330303E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164367E+10</td>
    <td align="right">0.686950E+09</td>
    <td align="right">0.956717E+09</td>
    <td align="right">0.157258E+10</td>
    <td align="right">0.393215E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204697E+10</td>
    <td align="right">0.114224E+10</td>
    <td align="right">0.904729E+09</td>
    <td align="right">0.209968E+10</td>
    <td align="right">0.603132E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253048E+10</td>
    <td align="right">0.179585E+10</td>
    <td align="right">0.734630E+09</td>
    <td align="right">0.258807E+10</td>
    <td align="right">0.126371E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298264E+10</td>
    <td align="right">0.237775E+10</td>
    <td align="right">0.604891E+09</td>
    <td align="right">0.320430E+10</td>
    <td align="right">0.138946E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294623E+10</td>
    <td align="right">0.238458E+10</td>
    <td align="right">0.561646E+09</td>
    <td align="right">0.312870E+10</td>
    <td align="right">0.164132E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256578E+11</td>
    <td align="right">0.159992E+11</td>
    <td align="right">0.965868E+10</td>
    <td align="right">0.255342E+11</td>
    <td align="right">0.116689E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119992E+10</td>
    <td align="right">0.218955E+09</td>
    <td align="right">0.561646E+09</td>
    <td align="right">0.101778E+10</td>
    <td align="right">0.330303E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320545E+10</td>
    <td align="right">0.263686E+10</td>
    <td align="right">0.109876E+10</td>
    <td align="right">0.342957E+10</td>
    <td align="right">0.164132E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320545E+10</td>
    <td align="right">0.263686E+10</td>
    <td align="right">0.568590E+09</td>
    <td align="right">0.342957E+10</td>
    <td align="right">0.147987E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277846E+10</td>
    <td align="right">0.221547E+10</td>
    <td align="right">0.562984E+09</td>
    <td align="right">0.281425E+10</td>
    <td align="right">0.137158E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226750E+10</td>
    <td align="right">0.149215E+10</td>
    <td align="right">0.775346E+09</td>
    <td align="right">0.208236E+10</td>
    <td align="right">0.119512E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142049E+10</td>
    <td align="right">0.571041E+09</td>
    <td align="right">0.849454E+09</td>
    <td align="right">0.101778E+10</td>
    <td align="right">0.102026E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134513E+10</td>
    <td align="right">0.246376E+09</td>
    <td align="right">0.109876E+10</td>
    <td align="right">0.106117E+10</td>
    <td align="right">0.635822E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119992E+10</td>
    <td align="right">0.218955E+09</td>
    <td align="right">0.980963E+09</td>
    <td align="right">0.120191E+10</td>
    <td align="right">0.345110E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129091E+10</td>
    <td align="right">0.230931E+09</td>
    <td align="right">0.105998E+10</td>
    <td align="right">0.133386E+10</td>
    <td align="right">0.330303E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164367E+10</td>
    <td align="right">0.686950E+09</td>
    <td align="right">0.956717E+09</td>
    <td align="right">0.157258E+10</td>
    <td align="right">0.393215E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204697E+10</td>
    <td align="right">0.114224E+10</td>
    <td align="right">0.904729E+09</td>
    <td align="right">0.209968E+10</td>
    <td align="right">0.603132E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253048E+10</td>
    <td align="right">0.179585E+10</td>
    <td align="right">0.734630E+09</td>
    <td align="right">0.258807E+10</td>
    <td align="right">0.126371E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298264E+10</td>
    <td align="right">0.237775E+10</td>
    <td align="right">0.604891E+09</td>
    <td align="right">0.320430E+10</td>
    <td align="right">0.138946E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294623E+10</td>
    <td align="right">0.238458E+10</td>
    <td align="right">0.561646E+09</td>
    <td align="right">0.312870E+10</td>
    <td align="right">0.164132E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256578E+11</td>
    <td align="right">0.159992E+11</td>
    <td align="right">0.965868E+10</td>
    <td align="right">0.255342E+11</td>
    <td align="right">0.116689E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119992E+10</td>
    <td align="right">0.218955E+09</td>
    <td align="right">0.561646E+09</td>
    <td align="right">0.101778E+10</td>
    <td align="right">0.330303E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320545E+10</td>
    <td align="right">0.263686E+10</td>
    <td align="right">0.109876E+10</td>
    <td align="right">0.342957E+10</td>
    <td align="right">0.164132E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320525E+10</td>
    <td align="right">0.263670E+10</td>
    <td align="right">0.568554E+09</td>
    <td align="right">0.342935E+10</td>
    <td align="right">0.147978E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277828E+10</td>
    <td align="right">0.221533E+10</td>
    <td align="right">0.562948E+09</td>
    <td align="right">0.281407E+10</td>
    <td align="right">0.137149E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226736E+10</td>
    <td align="right">0.149206E+10</td>
    <td align="right">0.775297E+09</td>
    <td align="right">0.208223E+10</td>
    <td align="right">0.119505E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142041E+10</td>
    <td align="right">0.571005E+09</td>
    <td align="right">0.849400E+09</td>
    <td align="right">0.101772E+10</td>
    <td align="right">0.102020E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134505E+10</td>
    <td align="right">0.246361E+09</td>
    <td align="right">0.109869E+10</td>
    <td align="right">0.106110E+10</td>
    <td align="right">0.635781E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119984E+10</td>
    <td align="right">0.218941E+09</td>
    <td align="right">0.980901E+09</td>
    <td align="right">0.120184E+10</td>
    <td align="right">0.345088E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129083E+10</td>
    <td align="right">0.230917E+09</td>
    <td align="right">0.105991E+10</td>
    <td align="right">0.133377E+10</td>
    <td align="right">0.330282E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164356E+10</td>
    <td align="right">0.686906E+09</td>
    <td align="right">0.956657E+09</td>
    <td align="right">0.157248E+10</td>
    <td align="right">0.393190E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204684E+10</td>
    <td align="right">0.114217E+10</td>
    <td align="right">0.904672E+09</td>
    <td align="right">0.209955E+10</td>
    <td align="right">0.603094E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253032E+10</td>
    <td align="right">0.179574E+10</td>
    <td align="right">0.734583E+09</td>
    <td align="right">0.258791E+10</td>
    <td align="right">0.126363E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298245E+10</td>
    <td align="right">0.237760E+10</td>
    <td align="right">0.604853E+09</td>
    <td align="right">0.320409E+10</td>
    <td align="right">0.138937E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294604E+10</td>
    <td align="right">0.238443E+10</td>
    <td align="right">0.561611E+09</td>
    <td align="right">0.312850E+10</td>
    <td align="right">0.164122E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256562E+11</td>
    <td align="right">0.159982E+11</td>
    <td align="right">0.965807E+10</td>
    <td align="right">0.255326E+11</td>
    <td align="right">0.116682E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119984E+10</td>
    <td align="right">0.218941E+09</td>
    <td align="right">0.561611E+09</td>
    <td align="right">0.101772E+10</td>
    <td align="right">0.330282E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320525E+10</td>
    <td align="right">0.263670E+10</td>
    <td align="right">0.109869E+10</td>
    <td align="right">0.342935E+10</td>
    <td align="right">0.164122E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214357E+10</td>
    <td align="right">0.135839E+10</td>
    <td align="right">0.785180E+09</td>
    <td align="right">0.162479E+10</td>
    <td align="right">0.298945E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233425E+10</td>
    <td align="right">0.144649E+10</td>
    <td align="right">0.887755E+09</td>
    <td align="right">0.182309E+10</td>
    <td align="right">0.273818E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302659E+10</td>
    <td align="right">0.166998E+10</td>
    <td align="right">0.135661E+10</td>
    <td align="right">0.264119E+10</td>
    <td align="right">0.230065E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275760E+10</td>
    <td align="right">0.116760E+10</td>
    <td align="right">0.158999E+10</td>
    <td align="right">0.228884E+10</td>
    <td align="right">0.195054E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348243E+10</td>
    <td align="right">0.122754E+10</td>
    <td align="right">0.225489E+10</td>
    <td align="right">0.341333E+10</td>
    <td align="right">0.123093E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412150E+10</td>
    <td align="right">0.198270E+10</td>
    <td align="right">0.213880E+10</td>
    <td align="right">0.488791E+10</td>
    <td align="right">0.703610E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347010E+10</td>
    <td align="right">0.127079E+10</td>
    <td align="right">0.219931E+10</td>
    <td align="right">0.412164E+10</td>
    <td align="right">0.650179E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362205E+10</td>
    <td align="right">0.178926E+10</td>
    <td align="right">0.183279E+10</td>
    <td align="right">0.424417E+10</td>
    <td align="right">0.757868E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310854E+10</td>
    <td align="right">0.149093E+10</td>
    <td align="right">0.161761E+10</td>
    <td align="right">0.342851E+10</td>
    <td align="right">0.114123E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270191E+10</td>
    <td align="right">0.154431E+10</td>
    <td align="right">0.115760E+10</td>
    <td align="right">0.246094E+10</td>
    <td align="right">0.241976E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.214571E+10</td>
    <td align="right">0.130276E+10</td>
    <td align="right">0.842956E+09</td>
    <td align="right">0.168706E+10</td>
    <td align="right">0.273680E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179117E+10</td>
    <td align="right">0.105823E+10</td>
    <td align="right">0.732938E+09</td>
    <td align="right">0.120698E+10</td>
    <td align="right">0.337308E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347054E+11</td>
    <td align="right">0.173090E+11</td>
    <td align="right">0.173964E+11</td>
    <td align="right">0.338285E+11</td>
    <td align="right">0.229923E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179117E+10</td>
    <td align="right">0.105823E+10</td>
    <td align="right">0.732938E+09</td>
    <td align="right">0.120698E+10</td>
    <td align="right">0.650179E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.412150E+10</td>
    <td align="right">0.198270E+10</td>
    <td align="right">0.225489E+10</td>
    <td align="right">0.488791E+10</td>
    <td align="right">0.337308E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84754658.79</td>
    <td align="right"> 53709407.31</td>
    <td align="right"> 31045251.48</td>
    <td align="right"> 64242682.58</td>
    <td align="right">0.118200E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 92293889.64</td>
    <td align="right"> 57192923.45</td>
    <td align="right"> 35100966.19</td>
    <td align="right"> 72083050.17</td>
    <td align="right">0.108265E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119668E+09</td>
    <td align="right"> 66029316.47</td>
    <td align="right"> 53638953.77</td>
    <td align="right">0.104430E+09</td>
    <td align="right"> 90965477.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109033E+09</td>
    <td align="right"> 46165782.52</td>
    <td align="right"> 62866820.16</td>
    <td align="right"> 90498449.19</td>
    <td align="right"> 77122607.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137692E+09</td>
    <td align="right"> 48535603.03</td>
    <td align="right"> 89156107.24</td>
    <td align="right">0.134960E+09</td>
    <td align="right"> 48669823.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162960E+09</td>
    <td align="right"> 78393893.67</td>
    <td align="right"> 84566085.79</td>
    <td align="right">0.193263E+09</td>
    <td align="right"> 27820073.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137204E+09</td>
    <td align="right"> 50245727.43</td>
    <td align="right"> 86958629.76</td>
    <td align="right">0.162965E+09</td>
    <td align="right"> 25707460.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143212E+09</td>
    <td align="right"> 70745549.25</td>
    <td align="right"> 72466603.42</td>
    <td align="right">0.167810E+09</td>
    <td align="right"> 29965390.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122909E+09</td>
    <td align="right"> 58949693.51</td>
    <td align="right"> 63958827.27</td>
    <td align="right">0.135560E+09</td>
    <td align="right"> 45123208.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106831E+09</td>
    <td align="right"> 61060431.40</td>
    <td align="right"> 45770368.58</td>
    <td align="right"> 97303002.72</td>
    <td align="right"> 95675317.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 84839254.86</td>
    <td align="right"> 51509593.42</td>
    <td align="right"> 33329661.44</td>
    <td align="right"> 66704688.09</td>
    <td align="right">0.108210E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70821060.56</td>
    <td align="right"> 41841408.57</td>
    <td align="right"> 28979651.99</td>
    <td align="right"> 47722901.75</td>
    <td align="right">0.133369E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137222E+10</td>
    <td align="right">0.684379E+09</td>
    <td align="right">0.687838E+09</td>
    <td align="right">0.133754E+10</td>
    <td align="right">0.909094E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70821060.56</td>
    <td align="right"> 41841408.57</td>
    <td align="right"> 28979651.99</td>
    <td align="right"> 47722901.75</td>
    <td align="right"> 25707460.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162960E+09</td>
    <td align="right"> 78393893.67</td>
    <td align="right"> 89156107.24</td>
    <td align="right">0.193263E+09</td>
    <td align="right">0.133369E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100332E+10</td>
    <td align="right">0.105865E+09</td>
    <td align="right">0.502659E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">0.119358E+09</td>
    <td align="right">0.456589E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171587E+10</td>
    <td align="right">0.548782E+09</td>
    <td align="right">0.381463E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208521E+10</td>
    <td align="right"> 11405255.36</td>
    <td align="right">0.207381E+10</td>
    <td align="right">0.860241E+09</td>
    <td align="right">0.319019E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.294339E+10</td>
    <td align="right"> 96988033.89</td>
    <td align="right">0.284640E+10</td>
    <td align="right">0.205246E+10</td>
    <td align="right">0.195162E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.277752E+10</td>
    <td align="right">0.320073E+10</td>
    <td align="right">0.100212E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305237E+10</td>
    <td align="right">0.197187E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">0.329991E+10</td>
    <td align="right">0.978451E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242945E+10</td>
    <td align="right"> 57138407.82</td>
    <td align="right">0.237231E+10</td>
    <td align="right">0.256644E+10</td>
    <td align="right">0.114821E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197516E+10</td>
    <td align="right">   444209.49</td>
    <td align="right">0.197472E+10</td>
    <td align="right">0.185246E+10</td>
    <td align="right">0.171372E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146187E+10</td>
    <td align="right">0.581723E+09</td>
    <td align="right">0.376775E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">0.185385E+09</td>
    <td align="right">0.441185E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">0.102511E+09</td>
    <td align="right">0.555455E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229415E+11</td>
    <td align="right">0.708865E+09</td>
    <td align="right">0.222327E+11</td>
    <td align="right">0.154759E+11</td>
    <td align="right">0.371256E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">0.102511E+09</td>
    <td align="right">0.978451E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">0.329991E+10</td>
    <td align="right">0.555455E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.810908E+09</td>
    <td align="right">0.141590E+10</td>
    <td align="right">0.307100E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251293E+10</td>
    <td align="right">0.158638E+10</td>
    <td align="right">0.926551E+09</td>
    <td align="right">0.192460E+10</td>
    <td align="right">0.285179E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335818E+10</td>
    <td align="right">0.195884E+10</td>
    <td align="right">0.139935E+10</td>
    <td align="right">0.288036E+10</td>
    <td align="right">0.239052E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333299E+10</td>
    <td align="right">0.162365E+10</td>
    <td align="right">0.170934E+10</td>
    <td align="right">0.283435E+10</td>
    <td align="right">0.201657E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402538E+10</td>
    <td align="right">0.168113E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">0.389956E+10</td>
    <td align="right">0.124667E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.225805E+10</td>
    <td align="right">0.556574E+10</td>
    <td align="right">0.649253E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446469E+10</td>
    <td align="right">0.212562E+10</td>
    <td align="right">0.233907E+10</td>
    <td align="right">0.526966E+10</td>
    <td align="right">0.634249E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450383E+10</td>
    <td align="right">0.248050E+10</td>
    <td align="right">0.202333E+10</td>
    <td align="right">0.525044E+10</td>
    <td align="right">0.730370E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362702E+10</td>
    <td align="right">0.197049E+10</td>
    <td align="right">0.165654E+10</td>
    <td align="right">0.397754E+10</td>
    <td align="right">0.105722E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271380E+10</td>
    <td align="right">0.148694E+10</td>
    <td align="right">0.122686E+10</td>
    <td align="right">0.236358E+10</td>
    <td align="right">0.239477E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204438E+10</td>
    <td align="right">0.115431E+10</td>
    <td align="right">0.890075E+09</td>
    <td align="right">0.143712E+10</td>
    <td align="right">0.276155E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">0.114859E+10</td>
    <td align="right">0.345584E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392598E+11</td>
    <td align="right">0.209002E+11</td>
    <td align="right">0.183596E+11</td>
    <td align="right">0.379674E+11</td>
    <td align="right">0.232598E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">0.114859E+10</td>
    <td align="right">0.634249E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">0.556574E+10</td>
    <td align="right">0.345584E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.170572E+10</td>
    <td align="right">0.101415E+11</td>
    <td align="right">0.445496E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.833510E+10</td>
    <td align="right">0.664620E+10</td>
    <td align="right">0.168891E+10</td>
    <td align="right">0.827156E+10</td>
    <td align="right">0.420493E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680229E+10</td>
    <td align="right">0.447631E+10</td>
    <td align="right">0.232598E+10</td>
    <td align="right">0.609678E+10</td>
    <td align="right">0.373448E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426136E+10</td>
    <td align="right">0.171307E+10</td>
    <td align="right">0.254829E+10</td>
    <td align="right">0.291468E+10</td>
    <td align="right">0.322582E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.403528E+10</td>
    <td align="right">0.739104E+09</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.301308E+10</td>
    <td align="right">0.208134E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.294281E+10</td>
    <td align="right">0.354640E+10</td>
    <td align="right">0.110122E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387261E+10</td>
    <td align="right">0.692771E+09</td>
    <td align="right">0.317984E+10</td>
    <td align="right">0.394717E+10</td>
    <td align="right">0.105037E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.493086E+10</td>
    <td align="right">0.206078E+10</td>
    <td align="right">0.287008E+10</td>
    <td align="right">0.469338E+10</td>
    <td align="right">0.119016E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614074E+10</td>
    <td align="right">0.342662E+10</td>
    <td align="right">0.271411E+10</td>
    <td align="right">0.629491E+10</td>
    <td align="right">0.174696E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.759121E+10</td>
    <td align="right">0.538738E+10</td>
    <td align="right">0.220383E+10</td>
    <td align="right">0.770540E+10</td>
    <td align="right">0.372297E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.894764E+10</td>
    <td align="right">0.713302E+10</td>
    <td align="right">0.181462E+10</td>
    <td align="right">0.949908E+10</td>
    <td align="right">0.411887E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.883839E+10</td>
    <td align="right">0.715350E+10</td>
    <td align="right">0.168489E+10</td>
    <td align="right">0.924524E+10</td>
    <td align="right">0.494097E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.769712E+11</td>
    <td align="right">0.479959E+11</td>
    <td align="right">0.289752E+11</td>
    <td align="right">0.753691E+11</td>
    <td align="right">0.355730E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.168489E+10</td>
    <td align="right">0.291468E+10</td>
    <td align="right">0.105037E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.101415E+11</td>
    <td align="right">0.494097E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222834E+10</td>
    <td align="right">0.141212E+10</td>
    <td align="right">0.816229E+09</td>
    <td align="right">0.166018E+10</td>
    <td align="right">0.315881E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242656E+10</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.922860E+09</td>
    <td align="right">0.186009E+10</td>
    <td align="right">0.290074E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314628E+10</td>
    <td align="right">0.173603E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">0.269497E+10</td>
    <td align="right">0.245656E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286665E+10</td>
    <td align="right">0.121378E+10</td>
    <td align="right">0.165287E+10</td>
    <td align="right">0.233040E+10</td>
    <td align="right">0.208085E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362015E+10</td>
    <td align="right">0.127609E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.347479E+10</td>
    <td align="right">0.133951E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.222338E+10</td>
    <td align="right">0.505911E+10</td>
    <td align="right">0.743493E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360733E+10</td>
    <td align="right">0.132105E+10</td>
    <td align="right">0.228628E+10</td>
    <td align="right">0.426173E+10</td>
    <td align="right">0.695991E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376529E+10</td>
    <td align="right">0.186003E+10</td>
    <td align="right">0.190526E+10</td>
    <td align="right">0.440815E+10</td>
    <td align="right">0.782771E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323147E+10</td>
    <td align="right">0.154989E+10</td>
    <td align="right">0.168158E+10</td>
    <td align="right">0.358115E+10</td>
    <td align="right">0.114246E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280876E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.120338E+10</td>
    <td align="right">0.256203E+10</td>
    <td align="right">0.245247E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223057E+10</td>
    <td align="right">0.135428E+10</td>
    <td align="right">0.876290E+09</td>
    <td align="right">0.174622E+10</td>
    <td align="right">0.281112E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">0.124340E+10</td>
    <td align="right">0.348990E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360779E+11</td>
    <td align="right">0.179935E+11</td>
    <td align="right">0.180844E+11</td>
    <td align="right">0.348822E+11</td>
    <td align="right">0.240547E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">0.124340E+10</td>
    <td align="right">0.695991E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.505911E+10</td>
    <td align="right">0.348990E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.35</td>
    <td align="right">     1760.01</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       56.71</td>
    <td align="right">     1786.06</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.56</td>
    <td align="right">     1343.32</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      342.36</td>
    <td align="right">     1147.47</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      777.22</td>
    <td align="right">      694.42</td>
    <td align="right">     1098.94</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1234.17</td>
    <td align="right">      374.95</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1230.28</td>
    <td align="right">      355.65</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      958.00</td>
    <td align="right">      412.24</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      722.72</td>
    <td align="right">      624.86</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      232.64</td>
    <td align="right">     1314.10</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       81.45</td>
    <td align="right">     1592.25</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.58</td>
    <td align="right">     1960.63</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      497.76</td>
    <td align="right">     1110.27</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.58</td>
    <td align="right">      355.65</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1234.17</td>
    <td align="right">     1960.63</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      542.05</td>
    <td align="right">     1085.63</td>
    <td align="right">      782.10</td>
    <td align="right">      479.34</td>
    <td align="right">      302.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      806.61</td>
    <td align="right">     1125.03</td>
    <td align="right">     1038.74</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1083.52</td>
    <td align="right">      850.31</td>
    <td align="right">     1253.80</td>
    <td align="right">      731.35</td>
    <td align="right">      522.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1100.03</td>
    <td align="right">      732.88</td>
    <td align="right">     1285.88</td>
    <td align="right">      626.41</td>
    <td align="right">      659.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1460.73</td>
    <td align="right">      450.01</td>
    <td align="right">     1502.90</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2142.95</td>
    <td align="right">      245.48</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      871.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1963.48</td>
    <td align="right">      232.77</td>
    <td align="right">     1666.93</td>
    <td align="right">      793.62</td>
    <td align="right">      873.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1957.66</td>
    <td align="right">      265.63</td>
    <td align="right">     1681.54</td>
    <td align="right">      926.11</td>
    <td align="right">      755.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1537.26</td>
    <td align="right">      391.28</td>
    <td align="right">     1399.31</td>
    <td align="right">      760.22</td>
    <td align="right">      639.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      891.56</td>
    <td align="right">      846.10</td>
    <td align="right">     1013.22</td>
    <td align="right">      555.16</td>
    <td align="right">      458.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      567.46</td>
    <td align="right">     1008.96</td>
    <td align="right">      788.73</td>
    <td align="right">      445.34</td>
    <td align="right">      343.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.79</td>
    <td align="right">     1229.63</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1209.64</td>
    <td align="right">      703.07</td>
    <td align="right">     1244.92</td>
    <td align="right">      662.74</td>
    <td align="right">      582.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.79</td>
    <td align="right">      232.77</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2142.95</td>
    <td align="right">     1229.63</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3816.66</td>
    <td align="right">     1570.19</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">      636.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3441.36</td>
    <td align="right">     1649.35</td>
    <td align="right">     3445.40</td>
    <td align="right">     2747.27</td>
    <td align="right">      698.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2290.53</td>
    <td align="right">     1320.48</td>
    <td align="right">     2539.68</td>
    <td align="right">     1671.26</td>
    <td align="right">      868.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1136.71</td>
    <td align="right">     1165.53</td>
    <td align="right">     1644.04</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1135.60</td>
    <td align="right">      743.04</td>
    <td align="right">     1506.60</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1367.17</td>
    <td align="right">      411.51</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1472.11</td>
    <td align="right">      381.44</td>
    <td align="right">     1445.87</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1753.74</td>
    <td align="right">      428.19</td>
    <td align="right">     1840.97</td>
    <td align="right">      769.41</td>
    <td align="right">     1071.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2437.58</td>
    <td align="right">      640.70</td>
    <td align="right">     2369.11</td>
    <td align="right">     1322.00</td>
    <td align="right">     1047.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2894.92</td>
    <td align="right">     1308.18</td>
    <td align="right">     2834.23</td>
    <td align="right">     2011.42</td>
    <td align="right">      822.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3690.81</td>
    <td align="right">     1499.13</td>
    <td align="right">     3452.02</td>
    <td align="right">     2751.93</td>
    <td align="right">      700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3479.50</td>
    <td align="right">     1746.85</td>
    <td align="right">     3299.88</td>
    <td align="right">     2670.81</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2404.00</td>
    <td align="right">     1068.87</td>
    <td align="right">     2440.74</td>
    <td align="right">     1521.94</td>
    <td align="right">      918.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1135.60</td>
    <td align="right">      381.44</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3816.66</td>
    <td align="right">     1746.85</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">     1230.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      628.01</td>
    <td align="right">     1113.20</td>
    <td align="right">      831.97</td>
    <td align="right">      527.22</td>
    <td align="right">      304.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      774.69</td>
    <td align="right">     1140.51</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.57</td>
    <td align="right">      381.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1011.85</td>
    <td align="right">      869.31</td>
    <td align="right">     1174.69</td>
    <td align="right">      648.16</td>
    <td align="right">      526.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      904.29</td>
    <td align="right">      753.29</td>
    <td align="right">     1105.96</td>
    <td align="right">      468.28</td>
    <td align="right">      637.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1303.11</td>
    <td align="right">      477.97</td>
    <td align="right">     1351.61</td>
    <td align="right">      476.44</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1951.19</td>
    <td align="right">      277.56</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      857.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1590.65</td>
    <td align="right">      252.47</td>
    <td align="right">     1346.82</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1646.90</td>
    <td align="right">      281.42</td>
    <td align="right">     1405.80</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1387.50</td>
    <td align="right">      418.43</td>
    <td align="right">     1246.71</td>
    <td align="right">      597.95</td>
    <td align="right">      648.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      964.72</td>
    <td align="right">      862.48</td>
    <td align="right">     1048.67</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      682.18</td>
    <td align="right">     1022.88</td>
    <td align="right">      860.56</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.10</td>
    <td align="right">     1239.15</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1111.10</td>
    <td align="right">      723.49</td>
    <td align="right">     1144.02</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      471.10</td>
    <td align="right">      252.47</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1951.19</td>
    <td align="right">     1239.15</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.11</td>
    <td align="right">     1814.40</td>
    <td align="right">      374.59</td>
    <td align="right">        0.00</td>
    <td align="right">      374.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       61.17</td>
    <td align="right">     1817.39</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      233.58</td>
    <td align="right">     1355.20</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.36</td>
    <td align="right">     1172.81</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      813.74</td>
    <td align="right">      680.41</td>
    <td align="right">     1098.93</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1260.57</td>
    <td align="right">      364.83</td>
    <td align="right">     1204.94</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1254.69</td>
    <td align="right">      344.22</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      969.48</td>
    <td align="right">      415.55</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      715.01</td>
    <td align="right">      666.69</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      218.32</td>
    <td align="right">     1419.98</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.77</td>
    <td align="right">     1702.74</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.05</td>
    <td align="right">     2066.14</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      506.88</td>
    <td align="right">     1148.14</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.05</td>
    <td align="right">      344.22</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1260.57</td>
    <td align="right">     2066.14</td>
    <td align="right">     1204.94</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      538.59</td>
    <td align="right">     1127.98</td>
    <td align="right">      782.09</td>
    <td align="right">      479.33</td>
    <td align="right">      302.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      809.94</td>
    <td align="right">     1157.67</td>
    <td align="right">     1038.73</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1094.34</td>
    <td align="right">      874.61</td>
    <td align="right">     1253.79</td>
    <td align="right">      731.34</td>
    <td align="right">      522.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1111.91</td>
    <td align="right">      765.56</td>
    <td align="right">     1285.87</td>
    <td align="right">      626.40</td>
    <td align="right">      659.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1479.85</td>
    <td align="right">      452.06</td>
    <td align="right">     1502.89</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2156.04</td>
    <td align="right">      250.97</td>
    <td align="right">     1833.56</td>
    <td align="right">      962.40</td>
    <td align="right">      871.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1975.19</td>
    <td align="right">      236.51</td>
    <td align="right">     1666.91</td>
    <td align="right">      793.61</td>
    <td align="right">      873.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1962.33</td>
    <td align="right">      281.61</td>
    <td align="right">     1681.52</td>
    <td align="right">      926.10</td>
    <td align="right">      755.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1529.40</td>
    <td align="right">      429.61</td>
    <td align="right">     1399.30</td>
    <td align="right">      760.21</td>
    <td align="right">      639.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      881.02</td>
    <td align="right">      921.46</td>
    <td align="right">     1013.21</td>
    <td align="right">      555.15</td>
    <td align="right">      458.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      556.19</td>
    <td align="right">     1080.95</td>
    <td align="right">      788.72</td>
    <td align="right">      445.33</td>
    <td align="right">      343.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      431.99</td>
    <td align="right">     1297.03</td>
    <td align="right">      682.93</td>
    <td align="right">      393.47</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1212.46</td>
    <td align="right">      737.42</td>
    <td align="right">     1244.91</td>
    <td align="right">      662.73</td>
    <td align="right">      582.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      431.99</td>
    <td align="right">      236.51</td>
    <td align="right">      682.93</td>
    <td align="right">      393.47</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2156.04</td>
    <td align="right">     1297.03</td>
    <td align="right">     1833.56</td>
    <td align="right">      962.40</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3841.28</td>
    <td align="right">     1657.53</td>
    <td align="right">     3590.26</td>
    <td align="right">     2953.41</td>
    <td align="right">      636.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3489.82</td>
    <td align="right">     1700.83</td>
    <td align="right">     3445.43</td>
    <td align="right">     2747.30</td>
    <td align="right">      698.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2332.34</td>
    <td align="right">     1338.59</td>
    <td align="right">     2539.71</td>
    <td align="right">     1671.28</td>
    <td align="right">      868.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1177.97</td>
    <td align="right">     1180.83</td>
    <td align="right">     1644.06</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1188.56</td>
    <td align="right">      712.15</td>
    <td align="right">     1506.61</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1391.08</td>
    <td align="right">      399.42</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1493.98</td>
    <td align="right">      369.96</td>
    <td align="right">     1445.88</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1761.36</td>
    <td align="right">      440.42</td>
    <td align="right">     1840.99</td>
    <td align="right">      769.42</td>
    <td align="right">     1071.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2430.13</td>
    <td align="right">      698.06</td>
    <td align="right">     2369.13</td>
    <td align="right">     1322.01</td>
    <td align="right">     1047.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2898.77</td>
    <td align="right">     1415.42</td>
    <td align="right">     2834.26</td>
    <td align="right">     2011.44</td>
    <td align="right">      822.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3708.60</td>
    <td align="right">     1608.14</td>
    <td align="right">     3452.06</td>
    <td align="right">     2751.97</td>
    <td align="right">      700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3504.29</td>
    <td align="right">     1838.36</td>
    <td align="right">     3299.91</td>
    <td align="right">     2670.84</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2429.00</td>
    <td align="right">     1110.03</td>
    <td align="right">     2440.76</td>
    <td align="right">     1521.96</td>
    <td align="right">      918.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1177.97</td>
    <td align="right">      369.96</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3841.28</td>
    <td align="right">     1838.36</td>
    <td align="right">     3590.26</td>
    <td align="right">     2953.41</td>
    <td align="right">     1230.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      630.61</td>
    <td align="right">     1160.26</td>
    <td align="right">      831.96</td>
    <td align="right">      527.22</td>
    <td align="right">      304.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.39</td>
    <td align="right">     1176.60</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.56</td>
    <td align="right">      381.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1025.10</td>
    <td align="right">      892.93</td>
    <td align="right">     1174.68</td>
    <td align="right">      648.15</td>
    <td align="right">      526.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      917.96</td>
    <td align="right">      782.28</td>
    <td align="right">     1105.95</td>
    <td align="right">      468.27</td>
    <td align="right">      637.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1324.78</td>
    <td align="right">      477.75</td>
    <td align="right">     1351.60</td>
    <td align="right">      476.43</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1960.33</td>
    <td align="right">      282.19</td>
    <td align="right">     1652.96</td>
    <td align="right">      795.17</td>
    <td align="right">      857.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1599.69</td>
    <td align="right">      252.35</td>
    <td align="right">     1346.81</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1647.25</td>
    <td align="right">      294.14</td>
    <td align="right">     1405.79</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1375.03</td>
    <td align="right">      457.70</td>
    <td align="right">     1246.70</td>
    <td align="right">      597.95</td>
    <td align="right">      648.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      955.14</td>
    <td align="right">      939.16</td>
    <td align="right">     1048.66</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      676.61</td>
    <td align="right">     1097.61</td>
    <td align="right">      860.55</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.45</td>
    <td align="right">     1309.16</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1115.11</td>
    <td align="right">      757.91</td>
    <td align="right">     1144.01</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.45</td>
    <td align="right">      252.35</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1960.33</td>
    <td align="right">     1309.16</td>
    <td align="right">     1652.96</td>
    <td align="right">      795.17</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.53</td>
    <td align="right">     1876.71</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.34</td>
    <td align="right">     1887.36</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      204.89</td>
    <td align="right">     1424.22</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      331.88</td>
    <td align="right">     1230.78</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      766.30</td>
    <td align="right">      728.65</td>
    <td align="right">     1098.94</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1234.85</td>
    <td align="right">      386.62</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1232.05</td>
    <td align="right">      365.31</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      958.20</td>
    <td align="right">      428.69</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      714.68</td>
    <td align="right">      661.16</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.19</td>
    <td align="right">     1406.72</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       71.52</td>
    <td align="right">     1702.10</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.27</td>
    <td align="right">     2073.83</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      490.74</td>
    <td align="right">     1177.24</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.27</td>
    <td align="right">      365.31</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1234.85</td>
    <td align="right">     2073.83</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      528.63</td>
    <td align="right">     1146.58</td>
    <td align="right">      782.10</td>
    <td align="right">      479.34</td>
    <td align="right">      302.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      795.55</td>
    <td align="right">     1178.82</td>
    <td align="right">     1038.74</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1075.40</td>
    <td align="right">      892.52</td>
    <td align="right">     1253.80</td>
    <td align="right">      731.35</td>
    <td align="right">      522.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1093.50</td>
    <td align="right">      778.00</td>
    <td align="right">     1285.88</td>
    <td align="right">      626.41</td>
    <td align="right">      659.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1455.93</td>
    <td align="right">      465.45</td>
    <td align="right">     1502.90</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2147.28</td>
    <td align="right">      250.48</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      871.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1967.46</td>
    <td align="right">      236.80</td>
    <td align="right">     1666.93</td>
    <td align="right">      793.62</td>
    <td align="right">      873.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1960.29</td>
    <td align="right">      272.69</td>
    <td align="right">     1681.54</td>
    <td align="right">      926.11</td>
    <td align="right">      755.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1534.55</td>
    <td align="right">      407.88</td>
    <td align="right">     1399.31</td>
    <td align="right">      760.22</td>
    <td align="right">      639.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      882.46</td>
    <td align="right">      894.10</td>
    <td align="right">     1013.22</td>
    <td align="right">      555.16</td>
    <td align="right">      458.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      554.44</td>
    <td align="right">     1065.41</td>
    <td align="right">      788.73</td>
    <td align="right">      445.34</td>
    <td align="right">      343.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.83</td>
    <td align="right">     1290.26</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1203.94</td>
    <td align="right">      737.56</td>
    <td align="right">     1244.92</td>
    <td align="right">      662.74</td>
    <td align="right">      582.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.83</td>
    <td align="right">      236.80</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2147.28</td>
    <td align="right">     1290.26</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3786.38</td>
    <td align="right">     1663.29</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">      636.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3419.13</td>
    <td align="right">     1738.15</td>
    <td align="right">     3445.40</td>
    <td align="right">     2747.27</td>
    <td align="right">      698.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2276.28</td>
    <td align="right">     1394.29</td>
    <td align="right">     2539.68</td>
    <td align="right">     1671.26</td>
    <td align="right">      868.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1124.49</td>
    <td align="right">     1244.53</td>
    <td align="right">     1644.04</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1124.96</td>
    <td align="right">      777.08</td>
    <td align="right">     1506.60</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1368.21</td>
    <td align="right">      424.85</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1473.70</td>
    <td align="right">      392.16</td>
    <td align="right">     1445.87</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1752.31</td>
    <td align="right">      444.36</td>
    <td align="right">     1840.97</td>
    <td align="right">      769.41</td>
    <td align="right">     1071.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2428.59</td>
    <td align="right">      673.98</td>
    <td align="right">     2369.11</td>
    <td align="right">     1322.00</td>
    <td align="right">     1047.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2876.87</td>
    <td align="right">     1390.00</td>
    <td align="right">     2834.23</td>
    <td align="right">     2011.42</td>
    <td align="right">      822.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3664.77</td>
    <td align="right">     1589.07</td>
    <td align="right">     3452.02</td>
    <td align="right">     2751.93</td>
    <td align="right">      700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3451.78</td>
    <td align="right">     1844.75</td>
    <td align="right">     3299.88</td>
    <td align="right">     2670.81</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2389.94</td>
    <td align="right">     1128.01</td>
    <td align="right">     2440.74</td>
    <td align="right">     1521.94</td>
    <td align="right">      918.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1124.49</td>
    <td align="right">      392.16</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3786.38</td>
    <td align="right">     1844.75</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">     1230.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      619.84</td>
    <td align="right">     1179.36</td>
    <td align="right">      831.97</td>
    <td align="right">      527.22</td>
    <td align="right">      304.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      768.89</td>
    <td align="right">     1199.05</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.57</td>
    <td align="right">      381.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1006.19</td>
    <td align="right">      917.18</td>
    <td align="right">     1174.69</td>
    <td align="right">      648.16</td>
    <td align="right">      526.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      899.07</td>
    <td align="right">      802.80</td>
    <td align="right">     1105.96</td>
    <td align="right">      468.28</td>
    <td align="right">      637.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1297.34</td>
    <td align="right">      500.11</td>
    <td align="right">     1351.61</td>
    <td align="right">      476.44</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1951.82</td>
    <td align="right">      286.84</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      857.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1591.15</td>
    <td align="right">      259.85</td>
    <td align="right">     1346.82</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1645.81</td>
    <td align="right">      292.25</td>
    <td align="right">     1405.80</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1381.62</td>
    <td align="right">      440.76</td>
    <td align="right">     1246.71</td>
    <td align="right">      597.95</td>
    <td align="right">      648.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      956.55</td>
    <td align="right">      915.65</td>
    <td align="right">     1048.67</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      673.70</td>
    <td align="right">     1084.54</td>
    <td align="right">      860.56</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      464.23</td>
    <td align="right">     1302.98</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1106.11</td>
    <td align="right">      762.77</td>
    <td align="right">     1144.02</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      464.23</td>
    <td align="right">      259.85</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1951.82</td>
    <td align="right">     1302.98</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126811E+09</td>
    <td align="right">0.471400E+10</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137198E+09</td>
    <td align="right">0.432085E+10</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577365E+09</td>
    <td align="right">0.359795E+10</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.887400E+09</td>
    <td align="right">0.297425E+10</td>
    <td align="right">0.208521E+10</td>
    <td align="right"> 11405255.36</td>
    <td align="right">0.207381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208170E+10</td>
    <td align="right">0.185992E+10</td>
    <td align="right">0.294339E+10</td>
    <td align="right"> 96988033.89</td>
    <td align="right">0.284640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.319897E+10</td>
    <td align="right">0.971871E+09</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.277752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329517E+10</td>
    <td align="right">0.952560E+09</td>
    <td align="right">0.305237E+10</td>
    <td align="right">0.197187E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.256590E+10</td>
    <td align="right">0.110414E+10</td>
    <td align="right">0.242945E+10</td>
    <td align="right"> 57138407.82</td>
    <td align="right">0.237231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187328E+10</td>
    <td align="right">0.161964E+10</td>
    <td align="right">0.197516E+10</td>
    <td align="right">   444209.49</td>
    <td align="right">0.197472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.623092E+09</td>
    <td align="right">0.351969E+10</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.211107E+09</td>
    <td align="right">0.412712E+10</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119403E+09</td>
    <td align="right">0.525135E+10</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156974E+11</td>
    <td align="right">0.350134E+11</td>
    <td align="right">0.229415E+11</td>
    <td align="right">0.708865E+09</td>
    <td align="right">0.222327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119403E+09</td>
    <td align="right">0.952560E+09</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329517E+10</td>
    <td align="right">0.525135E+10</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145182E+10</td>
    <td align="right">0.290775E+10</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.810908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195135E+10</td>
    <td align="right">0.272167E+10</td>
    <td align="right">0.251293E+10</td>
    <td align="right">0.158638E+10</td>
    <td align="right">0.926551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290210E+10</td>
    <td align="right">0.227748E+10</td>
    <td align="right">0.335818E+10</td>
    <td align="right">0.195884E+10</td>
    <td align="right">0.139935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285128E+10</td>
    <td align="right">0.189964E+10</td>
    <td align="right">0.333299E+10</td>
    <td align="right">0.162365E+10</td>
    <td align="right">0.170934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391241E+10</td>
    <td align="right">0.120531E+10</td>
    <td align="right">0.402538E+10</td>
    <td align="right">0.168113E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.555454E+10</td>
    <td align="right">0.636292E+09</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.225805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.525899E+10</td>
    <td align="right">0.623443E+09</td>
    <td align="right">0.446469E+10</td>
    <td align="right">0.212562E+10</td>
    <td align="right">0.233907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.524340E+10</td>
    <td align="right">0.711468E+09</td>
    <td align="right">0.450383E+10</td>
    <td align="right">0.248050E+10</td>
    <td align="right">0.202333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398457E+10</td>
    <td align="right">0.101420E+10</td>
    <td align="right">0.362702E+10</td>
    <td align="right">0.197049E+10</td>
    <td align="right">0.165654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238795E+10</td>
    <td align="right">0.226620E+10</td>
    <td align="right">0.271380E+10</td>
    <td align="right">0.148694E+10</td>
    <td align="right">0.122686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147086E+10</td>
    <td align="right">0.261522E+10</td>
    <td align="right">0.204438E+10</td>
    <td align="right">0.115431E+10</td>
    <td align="right">0.890075E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117795E+10</td>
    <td align="right">0.329344E+10</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381472E+11</td>
    <td align="right">0.221721E+11</td>
    <td align="right">0.392598E+11</td>
    <td align="right">0.209002E+11</td>
    <td align="right">0.183596E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117795E+10</td>
    <td align="right">0.623443E+09</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.555454E+10</td>
    <td align="right">0.329344E+10</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102225E+11</td>
    <td align="right">0.420560E+10</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.170572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.832535E+10</td>
    <td align="right">0.399012E+10</td>
    <td align="right">0.833510E+10</td>
    <td align="right">0.664620E+10</td>
    <td align="right">0.168891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.613495E+10</td>
    <td align="right">0.353677E+10</td>
    <td align="right">0.680229E+10</td>
    <td align="right">0.447631E+10</td>
    <td align="right">0.232598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294635E+10</td>
    <td align="right">0.302105E+10</td>
    <td align="right">0.426136E+10</td>
    <td align="right">0.171307E+10</td>
    <td align="right">0.254829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304160E+10</td>
    <td align="right">0.199015E+10</td>
    <td align="right">0.403528E+10</td>
    <td align="right">0.739104E+09</td>
    <td align="right">0.329617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.354370E+10</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.294281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.394289E+10</td>
    <td align="right">0.102164E+10</td>
    <td align="right">0.387261E+10</td>
    <td align="right">0.692771E+09</td>
    <td align="right">0.317984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.469722E+10</td>
    <td align="right">0.114687E+10</td>
    <td align="right">0.493086E+10</td>
    <td align="right">0.206078E+10</td>
    <td align="right">0.287008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.631821E+10</td>
    <td align="right">0.166070E+10</td>
    <td align="right">0.614074E+10</td>
    <td align="right">0.342662E+10</td>
    <td align="right">0.271411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.775374E+10</td>
    <td align="right">0.350383E+10</td>
    <td align="right">0.759121E+10</td>
    <td align="right">0.538738E+10</td>
    <td align="right">0.220383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.956658E+10</td>
    <td align="right">0.388575E+10</td>
    <td align="right">0.894764E+10</td>
    <td align="right">0.713302E+10</td>
    <td align="right">0.181462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.931949E+10</td>
    <td align="right">0.467877E+10</td>
    <td align="right">0.883839E+10</td>
    <td align="right">0.715350E+10</td>
    <td align="right">0.168489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.758126E+11</td>
    <td align="right">0.337079E+11</td>
    <td align="right">0.769712E+11</td>
    <td align="right">0.479959E+11</td>
    <td align="right">0.289752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.294635E+10</td>
    <td align="right">0.102164E+10</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.168489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102225E+11</td>
    <td align="right">0.467877E+10</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.329617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168206E+10</td>
    <td align="right">0.298159E+10</td>
    <td align="right">0.222834E+10</td>
    <td align="right">0.141212E+10</td>
    <td align="right">0.816229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187412E+10</td>
    <td align="right">0.275913E+10</td>
    <td align="right">0.242656E+10</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.922860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271014E+10</td>
    <td align="right">0.232836E+10</td>
    <td align="right">0.314628E+10</td>
    <td align="right">0.173603E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234392E+10</td>
    <td align="right">0.195254E+10</td>
    <td align="right">0.286665E+10</td>
    <td align="right">0.121378E+10</td>
    <td align="right">0.165287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349024E+10</td>
    <td align="right">0.128021E+10</td>
    <td align="right">0.362015E+10</td>
    <td align="right">0.127609E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.505748E+10</td>
    <td align="right">0.719436E+09</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.222338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426039E+10</td>
    <td align="right">0.676214E+09</td>
    <td align="right">0.360733E+10</td>
    <td align="right">0.132105E+10</td>
    <td align="right">0.228628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441106E+10</td>
    <td align="right">0.753765E+09</td>
    <td align="right">0.376529E+10</td>
    <td align="right">0.186003E+10</td>
    <td align="right">0.190526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359641E+10</td>
    <td align="right">0.108457E+10</td>
    <td align="right">0.323147E+10</td>
    <td align="right">0.154989E+10</td>
    <td align="right">0.168158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258392E+10</td>
    <td align="right">0.231006E+10</td>
    <td align="right">0.280876E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.120338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176821E+10</td>
    <td align="right">0.265131E+10</td>
    <td align="right">0.223057E+10</td>
    <td align="right">0.135428E+10</td>
    <td align="right">0.876290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126179E+10</td>
    <td align="right">0.331893E+10</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350397E+11</td>
    <td align="right">0.228161E+11</td>
    <td align="right">0.360779E+11</td>
    <td align="right">0.179935E+11</td>
    <td align="right">0.180844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126179E+10</td>
    <td align="right">0.676214E+09</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505748E+10</td>
    <td align="right">0.331893E+10</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126175E+09</td>
    <td align="right">0.485968E+10</td>
    <td align="right">0.100331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147983E+09</td>
    <td align="right">0.439662E+10</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.625618E+09</td>
    <td align="right">0.362977E+10</td>
    <td align="right">0.171586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.944412E+09</td>
    <td align="right">0.303993E+10</td>
    <td align="right">0.208520E+10</td>
    <td align="right"> 11405196.26</td>
    <td align="right">0.207380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217951E+10</td>
    <td align="right">0.182241E+10</td>
    <td align="right">0.294338E+10</td>
    <td align="right"> 96987531.32</td>
    <td align="right">0.284639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326740E+10</td>
    <td align="right">0.945649E+09</td>
    <td align="right">0.312321E+10</td>
    <td align="right">0.345701E+09</td>
    <td align="right">0.277751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.336057E+10</td>
    <td align="right">0.921971E+09</td>
    <td align="right">0.305235E+10</td>
    <td align="right">0.197186E+09</td>
    <td align="right">0.285516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259666E+10</td>
    <td align="right">0.111300E+10</td>
    <td align="right">0.242944E+10</td>
    <td align="right"> 57138111.74</td>
    <td align="right">0.237230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185330E+10</td>
    <td align="right">0.172807E+10</td>
    <td align="right">0.197515E+10</td>
    <td align="right">   444207.19</td>
    <td align="right">0.197471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584746E+09</td>
    <td align="right">0.380328E+10</td>
    <td align="right">0.146186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191223E+09</td>
    <td align="right">0.441351E+10</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107279E+09</td>
    <td align="right">0.553395E+10</td>
    <td align="right">0.938724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159849E+11</td>
    <td align="right">0.362079E+11</td>
    <td align="right">0.229414E+11</td>
    <td align="right">0.708862E+09</td>
    <td align="right">0.222326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107279E+09</td>
    <td align="right">0.921971E+09</td>
    <td align="right">0.938724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336057E+10</td>
    <td align="right">0.553395E+10</td>
    <td align="right">0.312321E+10</td>
    <td align="right">0.345701E+09</td>
    <td align="right">0.285516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144255E+10</td>
    <td align="right">0.302117E+10</td>
    <td align="right">0.209475E+10</td>
    <td align="right">0.128385E+10</td>
    <td align="right">0.810904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195940E+10</td>
    <td align="right">0.280064E+10</td>
    <td align="right">0.251291E+10</td>
    <td align="right">0.158636E+10</td>
    <td align="right">0.926547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.293109E+10</td>
    <td align="right">0.234257E+10</td>
    <td align="right">0.335815E+10</td>
    <td align="right">0.195882E+10</td>
    <td align="right">0.139934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288208E+10</td>
    <td align="right">0.198434E+10</td>
    <td align="right">0.333296E+10</td>
    <td align="right">0.162363E+10</td>
    <td align="right">0.170933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396364E+10</td>
    <td align="right">0.121080E+10</td>
    <td align="right">0.402535E+10</td>
    <td align="right">0.168111E+10</td>
    <td align="right">0.234423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558846E+10</td>
    <td align="right">0.650518E+09</td>
    <td align="right">0.475259E+10</td>
    <td align="right">0.249455E+10</td>
    <td align="right">0.225804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529034E+10</td>
    <td align="right">0.633479E+09</td>
    <td align="right">0.446466E+10</td>
    <td align="right">0.212560E+10</td>
    <td align="right">0.233906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.525590E+10</td>
    <td align="right">0.754268E+09</td>
    <td align="right">0.450380E+10</td>
    <td align="right">0.248047E+10</td>
    <td align="right">0.202332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396421E+10</td>
    <td align="right">0.111354E+10</td>
    <td align="right">0.362700E+10</td>
    <td align="right">0.197047E+10</td>
    <td align="right">0.165653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235973E+10</td>
    <td align="right">0.246803E+10</td>
    <td align="right">0.271378E+10</td>
    <td align="right">0.148692E+10</td>
    <td align="right">0.122685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144165E+10</td>
    <td align="right">0.280183E+10</td>
    <td align="right">0.204437E+10</td>
    <td align="right">0.115430E+10</td>
    <td align="right">0.890070E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115703E+10</td>
    <td align="right">0.347397E+10</td>
    <td align="right">0.182917E+10</td>
    <td align="right">0.105388E+10</td>
    <td align="right">0.775287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382361E+11</td>
    <td align="right">0.232552E+11</td>
    <td align="right">0.392595E+11</td>
    <td align="right">0.209000E+11</td>
    <td align="right">0.183595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115703E+10</td>
    <td align="right">0.633479E+09</td>
    <td align="right">0.182917E+10</td>
    <td align="right">0.105388E+10</td>
    <td align="right">0.775287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558846E+10</td>
    <td align="right">0.347397E+10</td>
    <td align="right">0.475259E+10</td>
    <td align="right">0.249455E+10</td>
    <td align="right">0.234423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102885E+11</td>
    <td align="right">0.443952E+10</td>
    <td align="right">0.961615E+10</td>
    <td align="right">0.791042E+10</td>
    <td align="right">0.170573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.844258E+10</td>
    <td align="right">0.411464E+10</td>
    <td align="right">0.833519E+10</td>
    <td align="right">0.664628E+10</td>
    <td align="right">0.168892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.624694E+10</td>
    <td align="right">0.358529E+10</td>
    <td align="right">0.680236E+10</td>
    <td align="right">0.447637E+10</td>
    <td align="right">0.232599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305329E+10</td>
    <td align="right">0.306072E+10</td>
    <td align="right">0.426139E+10</td>
    <td align="right">0.171309E+10</td>
    <td align="right">0.254831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.318343E+10</td>
    <td align="right">0.190742E+10</td>
    <td align="right">0.403531E+10</td>
    <td align="right">0.739113E+09</td>
    <td align="right">0.329620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360567E+10</td>
    <td align="right">0.103531E+10</td>
    <td align="right">0.359968E+10</td>
    <td align="right">0.656851E+09</td>
    <td align="right">0.294283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.400148E+10</td>
    <td align="right">0.990888E+09</td>
    <td align="right">0.387264E+10</td>
    <td align="right">0.692779E+09</td>
    <td align="right">0.317986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.471763E+10</td>
    <td align="right">0.117962E+10</td>
    <td align="right">0.493090E+10</td>
    <td align="right">0.206081E+10</td>
    <td align="right">0.287009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.629891E+10</td>
    <td align="right">0.180936E+10</td>
    <td align="right">0.614079E+10</td>
    <td align="right">0.342666E+10</td>
    <td align="right">0.271413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.776406E+10</td>
    <td align="right">0.379105E+10</td>
    <td align="right">0.759129E+10</td>
    <td align="right">0.538744E+10</td>
    <td align="right">0.220384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.961268E+10</td>
    <td align="right">0.416829E+10</td>
    <td align="right">0.894773E+10</td>
    <td align="right">0.713310E+10</td>
    <td align="right">0.181464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938589E+10</td>
    <td align="right">0.492386E+10</td>
    <td align="right">0.883849E+10</td>
    <td align="right">0.715359E+10</td>
    <td align="right">0.168490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.766010E+11</td>
    <td align="right">0.350060E+11</td>
    <td align="right">0.769719E+11</td>
    <td align="right">0.479965E+11</td>
    <td align="right">0.289754E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305329E+10</td>
    <td align="right">0.990888E+09</td>
    <td align="right">0.359968E+10</td>
    <td align="right">0.656851E+09</td>
    <td align="right">0.168490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102885E+11</td>
    <td align="right">0.492386E+10</td>
    <td align="right">0.961615E+10</td>
    <td align="right">0.791042E+10</td>
    <td align="right">0.329620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168904E+10</td>
    <td align="right">0.310765E+10</td>
    <td align="right">0.222833E+10</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.816225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189517E+10</td>
    <td align="right">0.284644E+10</td>
    <td align="right">0.242654E+10</td>
    <td align="right">0.150369E+10</td>
    <td align="right">0.922856E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274562E+10</td>
    <td align="right">0.239161E+10</td>
    <td align="right">0.314626E+10</td>
    <td align="right">0.173601E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237934E+10</td>
    <td align="right">0.202766E+10</td>
    <td align="right">0.286663E+10</td>
    <td align="right">0.121377E+10</td>
    <td align="right">0.165286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354829E+10</td>
    <td align="right">0.127960E+10</td>
    <td align="right">0.362012E+10</td>
    <td align="right">0.127607E+10</td>
    <td align="right">0.234405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.508118E+10</td>
    <td align="right">0.731430E+09</td>
    <td align="right">0.428446E+10</td>
    <td align="right">0.206109E+10</td>
    <td align="right">0.222337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428460E+10</td>
    <td align="right">0.675886E+09</td>
    <td align="right">0.360731E+10</td>
    <td align="right">0.132104E+10</td>
    <td align="right">0.228627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441198E+10</td>
    <td align="right">0.787833E+09</td>
    <td align="right">0.376526E+10</td>
    <td align="right">0.186001E+10</td>
    <td align="right">0.190525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.356407E+10</td>
    <td align="right">0.118635E+10</td>
    <td align="right">0.323145E+10</td>
    <td align="right">0.154988E+10</td>
    <td align="right">0.168157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255824E+10</td>
    <td align="right">0.251544E+10</td>
    <td align="right">0.280874E+10</td>
    <td align="right">0.160537E+10</td>
    <td align="right">0.120337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175377E+10</td>
    <td align="right">0.284501E+10</td>
    <td align="right">0.223055E+10</td>
    <td align="right">0.135426E+10</td>
    <td align="right">0.876286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125471E+10</td>
    <td align="right">0.350645E+10</td>
    <td align="right">0.186199E+10</td>
    <td align="right">0.110007E+10</td>
    <td align="right">0.761918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351660E+11</td>
    <td align="right">0.239014E+11</td>
    <td align="right">0.360776E+11</td>
    <td align="right">0.179934E+11</td>
    <td align="right">0.180843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125471E+10</td>
    <td align="right">0.675886E+09</td>
    <td align="right">0.186199E+10</td>
    <td align="right">0.110007E+10</td>
    <td align="right">0.761918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.508118E+10</td>
    <td align="right">0.350645E+10</td>
    <td align="right">0.428446E+10</td>
    <td align="right">0.206109E+10</td>
    <td align="right">0.234405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105865E+09</td>
    <td align="right">0.502659E+10</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119358E+09</td>
    <td align="right">0.456589E+10</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.548782E+09</td>
    <td align="right">0.381463E+10</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.860241E+09</td>
    <td align="right">0.319019E+10</td>
    <td align="right">0.208521E+10</td>
    <td align="right"> 11405255.36</td>
    <td align="right">0.207381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205246E+10</td>
    <td align="right">0.195162E+10</td>
    <td align="right">0.294339E+10</td>
    <td align="right"> 96988033.89</td>
    <td align="right">0.284640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320073E+10</td>
    <td align="right">0.100212E+10</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.277752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329991E+10</td>
    <td align="right">0.978451E+09</td>
    <td align="right">0.305237E+10</td>
    <td align="right">0.197187E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.256644E+10</td>
    <td align="right">0.114821E+10</td>
    <td align="right">0.242945E+10</td>
    <td align="right"> 57138407.82</td>
    <td align="right">0.237231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185246E+10</td>
    <td align="right">0.171372E+10</td>
    <td align="right">0.197516E+10</td>
    <td align="right">   444209.49</td>
    <td align="right">0.197472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.581723E+09</td>
    <td align="right">0.376775E+10</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.185385E+09</td>
    <td align="right">0.441185E+10</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102511E+09</td>
    <td align="right">0.555455E+10</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154759E+11</td>
    <td align="right">0.371256E+11</td>
    <td align="right">0.229415E+11</td>
    <td align="right">0.708865E+09</td>
    <td align="right">0.222327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102511E+09</td>
    <td align="right">0.978451E+09</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329991E+10</td>
    <td align="right">0.555455E+10</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141590E+10</td>
    <td align="right">0.307100E+10</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.810908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192460E+10</td>
    <td align="right">0.285179E+10</td>
    <td align="right">0.251293E+10</td>
    <td align="right">0.158638E+10</td>
    <td align="right">0.926551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.288036E+10</td>
    <td align="right">0.239052E+10</td>
    <td align="right">0.335818E+10</td>
    <td align="right">0.195884E+10</td>
    <td align="right">0.139935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283435E+10</td>
    <td align="right">0.201657E+10</td>
    <td align="right">0.333299E+10</td>
    <td align="right">0.162365E+10</td>
    <td align="right">0.170934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389956E+10</td>
    <td align="right">0.124667E+10</td>
    <td align="right">0.402538E+10</td>
    <td align="right">0.168113E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556574E+10</td>
    <td align="right">0.649253E+09</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.225805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.526966E+10</td>
    <td align="right">0.634249E+09</td>
    <td align="right">0.446469E+10</td>
    <td align="right">0.212562E+10</td>
    <td align="right">0.233907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.525044E+10</td>
    <td align="right">0.730370E+09</td>
    <td align="right">0.450383E+10</td>
    <td align="right">0.248050E+10</td>
    <td align="right">0.202333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.397754E+10</td>
    <td align="right">0.105722E+10</td>
    <td align="right">0.362702E+10</td>
    <td align="right">0.197049E+10</td>
    <td align="right">0.165654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236358E+10</td>
    <td align="right">0.239477E+10</td>
    <td align="right">0.271380E+10</td>
    <td align="right">0.148694E+10</td>
    <td align="right">0.122686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143712E+10</td>
    <td align="right">0.276155E+10</td>
    <td align="right">0.204438E+10</td>
    <td align="right">0.115431E+10</td>
    <td align="right">0.890075E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114859E+10</td>
    <td align="right">0.345584E+10</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379674E+11</td>
    <td align="right">0.232598E+11</td>
    <td align="right">0.392598E+11</td>
    <td align="right">0.209002E+11</td>
    <td align="right">0.183596E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114859E+10</td>
    <td align="right">0.634249E+09</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.556574E+10</td>
    <td align="right">0.345584E+10</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101415E+11</td>
    <td align="right">0.445496E+10</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.170572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.827156E+10</td>
    <td align="right">0.420493E+10</td>
    <td align="right">0.833510E+10</td>
    <td align="right">0.664620E+10</td>
    <td align="right">0.168891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.609678E+10</td>
    <td align="right">0.373448E+10</td>
    <td align="right">0.680229E+10</td>
    <td align="right">0.447631E+10</td>
    <td align="right">0.232598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291468E+10</td>
    <td align="right">0.322582E+10</td>
    <td align="right">0.426136E+10</td>
    <td align="right">0.171307E+10</td>
    <td align="right">0.254829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.301308E+10</td>
    <td align="right">0.208134E+10</td>
    <td align="right">0.403528E+10</td>
    <td align="right">0.739104E+09</td>
    <td align="right">0.329617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.354640E+10</td>
    <td align="right">0.110122E+10</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.294281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.394717E+10</td>
    <td align="right">0.105037E+10</td>
    <td align="right">0.387261E+10</td>
    <td align="right">0.692771E+09</td>
    <td align="right">0.317984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.469338E+10</td>
    <td align="right">0.119016E+10</td>
    <td align="right">0.493086E+10</td>
    <td align="right">0.206078E+10</td>
    <td align="right">0.287008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.629491E+10</td>
    <td align="right">0.174696E+10</td>
    <td align="right">0.614074E+10</td>
    <td align="right">0.342662E+10</td>
    <td align="right">0.271411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.770540E+10</td>
    <td align="right">0.372297E+10</td>
    <td align="right">0.759121E+10</td>
    <td align="right">0.538738E+10</td>
    <td align="right">0.220383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.949908E+10</td>
    <td align="right">0.411887E+10</td>
    <td align="right">0.894764E+10</td>
    <td align="right">0.713302E+10</td>
    <td align="right">0.181462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.924524E+10</td>
    <td align="right">0.494097E+10</td>
    <td align="right">0.883839E+10</td>
    <td align="right">0.715350E+10</td>
    <td align="right">0.168489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.753691E+11</td>
    <td align="right">0.355730E+11</td>
    <td align="right">0.769712E+11</td>
    <td align="right">0.479959E+11</td>
    <td align="right">0.289752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.291468E+10</td>
    <td align="right">0.105037E+10</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.168489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101415E+11</td>
    <td align="right">0.494097E+10</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.329617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166018E+10</td>
    <td align="right">0.315881E+10</td>
    <td align="right">0.222834E+10</td>
    <td align="right">0.141212E+10</td>
    <td align="right">0.816229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186009E+10</td>
    <td align="right">0.290074E+10</td>
    <td align="right">0.242656E+10</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.922860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269497E+10</td>
    <td align="right">0.245656E+10</td>
    <td align="right">0.314628E+10</td>
    <td align="right">0.173603E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233040E+10</td>
    <td align="right">0.208085E+10</td>
    <td align="right">0.286665E+10</td>
    <td align="right">0.121378E+10</td>
    <td align="right">0.165287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347479E+10</td>
    <td align="right">0.133951E+10</td>
    <td align="right">0.362015E+10</td>
    <td align="right">0.127609E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.505911E+10</td>
    <td align="right">0.743493E+09</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.222338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426173E+10</td>
    <td align="right">0.695991E+09</td>
    <td align="right">0.360733E+10</td>
    <td align="right">0.132105E+10</td>
    <td align="right">0.228628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440815E+10</td>
    <td align="right">0.782771E+09</td>
    <td align="right">0.376529E+10</td>
    <td align="right">0.186003E+10</td>
    <td align="right">0.190526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358115E+10</td>
    <td align="right">0.114246E+10</td>
    <td align="right">0.323147E+10</td>
    <td align="right">0.154989E+10</td>
    <td align="right">0.168158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256203E+10</td>
    <td align="right">0.245247E+10</td>
    <td align="right">0.280876E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.120338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174622E+10</td>
    <td align="right">0.281112E+10</td>
    <td align="right">0.223057E+10</td>
    <td align="right">0.135428E+10</td>
    <td align="right">0.876290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124340E+10</td>
    <td align="right">0.348990E+10</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348822E+11</td>
    <td align="right">0.240547E+11</td>
    <td align="right">0.360779E+11</td>
    <td align="right">0.179935E+11</td>
    <td align="right">0.180844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124340E+10</td>
    <td align="right">0.695991E+09</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505911E+10</td>
    <td align="right">0.348990E+10</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.85</td>
    <td align="right">        -1.5</td>
    <td align="right">        -4.5</td>
    <td align="right">        2.30</td>
    <td align="right">       -12.1</td>
    <td align="right">       27.63</td>
    <td align="right">      226.20</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.7</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.74</td>
    <td align="right">       -13.6</td>
    <td align="right">       32.55</td>
    <td align="right">      253.27</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.82</td>
    <td align="right">        0.40</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.48</td>
    <td align="right">        -7.8</td>
    <td align="right">       54.65</td>
    <td align="right">      233.06</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.08</td>
    <td align="right">        2.31</td>
    <td align="right">        -2.0</td>
    <td align="right">        5.23</td>
    <td align="right">        -4.9</td>
    <td align="right">       81.86</td>
    <td align="right">      179.11</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.74</td>
    <td align="right">        7.51</td>
    <td align="right">        1.82</td>
    <td align="right">        4.10</td>
    <td align="right">        2.75</td>
    <td align="right">      117.64</td>
    <td align="right">      180.87</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.16</td>
    <td align="right">       12.44</td>
    <td align="right">        5.10</td>
    <td align="right">        4.19</td>
    <td align="right">        9.76</td>
    <td align="right">       95.26</td>
    <td align="right">      290.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.71</td>
    <td align="right">       13.23</td>
    <td align="right">        6.43</td>
    <td align="right">        4.25</td>
    <td align="right">       12.01</td>
    <td align="right">      110.54</td>
    <td align="right">      215.12</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.74</td>
    <td align="right">       12.78</td>
    <td align="right">        6.20</td>
    <td align="right">        3.81</td>
    <td align="right">       10.76</td>
    <td align="right">       77.72</td>
    <td align="right">      272.61</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.54</td>
    <td align="right">        9.33</td>
    <td align="right">        1.35</td>
    <td align="right">        4.13</td>
    <td align="right">        5.52</td>
    <td align="right">       70.51</td>
    <td align="right">      233.03</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.12</td>
    <td align="right">        2.51</td>
    <td align="right">        -2.7</td>
    <td align="right">        3.54</td>
    <td align="right">        -5.8</td>
    <td align="right">       44.60</td>
    <td align="right">      216.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.03</td>
    <td align="right">        0.32</td>
    <td align="right">        -2.9</td>
    <td align="right">        2.79</td>
    <td align="right">        -8.8</td>
    <td align="right">       30.71</td>
    <td align="right">      220.86</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.0</td>
    <td align="right">        -4.5</td>
    <td align="right">        -9.5</td>
    <td align="right">        4.43</td>
    <td align="right">       -15.4</td>
    <td align="right">       27.45</td>
    <td align="right">      194.75</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.02</td>
    <td align="right">        4.39</td>
    <td align="right">        -1.0</td>
    <td align="right">        3.91</td>
    <td align="right">        -2.2</td>
    <td align="right">       64.46</td>
    <td align="right">      226.11</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.0</td>
    <td align="right">        -4.5</td>
    <td align="right">        -9.5</td>
    <td align="right">        2.30</td>
    <td align="right">       -15.4</td>
    <td align="right">       27.45</td>
    <td align="right">      179.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.71</td>
    <td align="right">       13.23</td>
    <td align="right">        6.43</td>
    <td align="right">        5.23</td>
    <td align="right">       12.01</td>
    <td align="right">      117.64</td>
    <td align="right">      290.95</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">20-JAN-12:00</td>
    <td align="right">        6.93</td>
    <td align="right">       -11.0</td>
    <td align="right">        0.50</td>
    <td align="right">        6.55</td>
    <td align="right">       41.00</td>
    <td align="right">      961.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.00</td>
    <td align="right">18-FEB-12:00</td>
    <td align="right">        7.71</td>
    <td align="right">        -5.0</td>
    <td align="right">        3.60</td>
    <td align="right">        6.35</td>
    <td align="right">       56.00</td>
    <td align="right">      998.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.00</td>
    <td align="right">14-MAR-12:00</td>
    <td align="right">        7.86</td>
    <td align="right">       -12.0</td>
    <td align="right">        3.10</td>
    <td align="right">       11.65</td>
    <td align="right">      160.00</td>
    <td align="right">      837.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.00</td>
    <td align="right">19-APR-13:09</td>
    <td align="right">        8.46</td>
    <td align="right">        -5.7</td>
    <td align="right">        5.52</td>
    <td align="right">       11.55</td>
    <td align="right">      235.67</td>
    <td align="right">      789.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.00</td>
    <td align="right">17-MAY-12:00</td>
    <td align="right">       11.89</td>
    <td align="right">        -3.0</td>
    <td align="right">        5.10</td>
    <td align="right">       18.99</td>
    <td align="right">      432.50</td>
    <td align="right">      162.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.40</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       15.59</td>
    <td align="right">        -2.8</td>
    <td align="right">        4.60</td>
    <td align="right">       21.96</td>
    <td align="right">      136.50</td>
    <td align="right">      752.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.00</td>
    <td align="right">16-JUL-12:00</td>
    <td align="right">       14.86</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.10</td>
    <td align="right">       26.65</td>
    <td align="right">      319.50</td>
    <td align="right">      109.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.00</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       16.32</td>
    <td align="right">        3.00</td>
    <td align="right">        3.60</td>
    <td align="right">       28.27</td>
    <td align="right">       90.00</td>
    <td align="right">      895.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.70</td>
    <td align="right">09-SEP-12:00</td>
    <td align="right">       13.01</td>
    <td align="right">        -3.9</td>
    <td align="right">        3.00</td>
    <td align="right">       16.30</td>
    <td align="right">      270.50</td>
    <td align="right">      562.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.00</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">        9.69</td>
    <td align="right">        -9.0</td>
    <td align="right">        4.60</td>
    <td align="right">       12.03</td>
    <td align="right">       89.50</td>
    <td align="right">      844.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.00</td>
    <td align="right">06-NOV-13:09</td>
    <td align="right">        7.06</td>
    <td align="right">       -13.0</td>
    <td align="right">        2.60</td>
    <td align="right">        4.92</td>
    <td align="right">       88.67</td>
    <td align="right">      883.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.00</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">        7.90</td>
    <td align="right">        -8.0</td>
    <td align="right">        2.60</td>
    <td align="right">        5.13</td>
    <td align="right">       49.00</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.93</td>
    <td align="right">       -13.0</td>
    <td align="right">        0.50</td>
    <td align="right">        4.92</td>
    <td align="right">       41.00</td>
    <td align="right">      109.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.32</td>
    <td align="right">        3.00</td>
    <td align="right">        5.52</td>
    <td align="right">       28.27</td>
    <td align="right">      432.50</td>
    <td align="right">      998.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -19.0</td>
    <td align="right">05-JAN-18:00</td>
    <td align="right">       -19.0</td>
    <td align="right">       -19.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -37.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -20.0</td>
    <td align="right">12-FEB-04:00</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -39.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -15.6</td>
    <td align="right">19-MAR-06:00</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.6</td>
    <td align="right">       10.80</td>
    <td align="right">       -25.3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -8.0</td>
    <td align="right">03-APR-02:00</td>
    <td align="right">        -8.0</td>
    <td align="right">        -8.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -22.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -1.0</td>
    <td align="right">03-MAY-01:00</td>
    <td align="right">        -2.3</td>
    <td align="right">        -4.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.60</td>
    <td align="right">09-JUN-03:00</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.00</td>
    <td align="right">02-JUL-04:00</td>
    <td align="right">        3.29</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.60</td>
    <td align="right">        -5.3</td>
    <td align="right">       20.00</td>
    <td align="right">      184.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">12-AUG-22:00</td>
    <td align="right">        7.21</td>
    <td align="right">        4.00</td>
    <td align="right">        4.10</td>
    <td align="right">        5.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -1.7</td>
    <td align="right">22-SEP-05:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -15.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -10.0</td>
    <td align="right">30-OCT-03:00</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.60</td>
    <td align="right">       -18.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -15.0</td>
    <td align="right">29-NOV-20:00</td>
    <td align="right">       -15.0</td>
    <td align="right">       -15.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -33.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -23.0</td>
    <td align="right">22-DEC-02:00</td>
    <td align="right">       -23.0</td>
    <td align="right">       -23.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -23.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.0</td>
    <td align="right">       -23.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.21</td>
    <td align="right">        4.00</td>
    <td align="right">       10.80</td>
    <td align="right">        5.13</td>
    <td align="right">       24.00</td>
    <td align="right">      184.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.52</td>
    <td align="right">20-JAN-11:00</td>
    <td align="right">       20.00</td>
    <td align="right">        -6.0</td>
    <td align="right">        2.60</td>
    <td align="right">        7.95</td>
    <td align="right">       43.00</td>
    <td align="right">      971.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.95</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.60</td>
    <td align="right">        5.94</td>
    <td align="right">      151.00</td>
    <td align="right">      410.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.98</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       15.00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       19.50</td>
    <td align="right">      261.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.48</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">        9.00</td>
    <td align="right">        9.80</td>
    <td align="right">        9.72</td>
    <td align="right">      335.00</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.84</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">        7.00</td>
    <td align="right">        4.60</td>
    <td align="right">       14.47</td>
    <td align="right">      157.50</td>
    <td align="right">      830.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.63</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       15.50</td>
    <td align="right">        6.10</td>
    <td align="right">       16.85</td>
    <td align="right">      272.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.73</td>
    <td align="right">30-JUL-13:00</td>
    <td align="right">       29.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.60</td>
    <td align="right">       18.99</td>
    <td align="right">      217.50</td>
    <td align="right">      412.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.79</td>
    <td align="right">05-AUG-14:09</td>
    <td align="right">       25.83</td>
    <td align="right">       15.33</td>
    <td align="right">        6.62</td>
    <td align="right">       20.51</td>
    <td align="right">      196.33</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.93</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.40</td>
    <td align="right">        3.00</td>
    <td align="right">       10.69</td>
    <td align="right">      193.50</td>
    <td align="right">      684.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.69</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        4.60</td>
    <td align="right">       12.03</td>
    <td align="right">       89.50</td>
    <td align="right">      844.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.31</td>
    <td align="right">09-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       11.07</td>
    <td align="right">      112.00</td>
    <td align="right">      860.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.90</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">        -8.0</td>
    <td align="right">        2.60</td>
    <td align="right">        5.13</td>
    <td align="right">       49.00</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        1.50</td>
    <td align="right">        1.58</td>
    <td align="right">       19.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       16.00</td>
    <td align="right">        9.80</td>
    <td align="right">       20.51</td>
    <td align="right">      335.00</td>
    <td align="right">      971.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.00</td>
    <td align="right">28-JAN-10:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -6.2</td>
    <td align="right">      207.00</td>
    <td align="right">      309.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">19-FEB-14:30</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.80</td>
    <td align="right">        -0.4</td>
    <td align="right">      188.00</td>
    <td align="right">      467.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.00</td>
    <td align="right">17-MAR-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.39</td>
    <td align="right">        8.20</td>
    <td align="right">        1.16</td>
    <td align="right">      121.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.00</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       12.48</td>
    <td align="right">        9.80</td>
    <td align="right">        9.72</td>
    <td align="right">      335.00</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.00</td>
    <td align="right">21-MAY-21:10</td>
    <td align="right">       12.83</td>
    <td align="right">       11.72</td>
    <td align="right">        2.68</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.50</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       19.63</td>
    <td align="right">        6.10</td>
    <td align="right">       16.85</td>
    <td align="right">      272.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.00</td>
    <td align="right">28-JUL-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       17.91</td>
    <td align="right">        5.70</td>
    <td align="right">       15.02</td>
    <td align="right">      155.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">04-AUG-01:00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.20</td>
    <td align="right">30-SEP-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.89</td>
    <td align="right">        5.10</td>
    <td align="right">        9.72</td>
    <td align="right">      209.00</td>
    <td align="right">       82.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.00</td>
    <td align="right">01-OCT-19:00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.28</td>
    <td align="right">        3.10</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">09-NOV-23:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.39</td>
    <td align="right">        4.10</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">30-DEC-14:00</td>
    <td align="right">        7.00</td>
    <td align="right">        4.05</td>
    <td align="right">        9.80</td>
    <td align="right">        -1.2</td>
    <td align="right">      101.00</td>
    <td align="right">       91.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        4.05</td>
    <td align="right">        1.00</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       19.63</td>
    <td align="right">        9.80</td>
    <td align="right">       16.85</td>
    <td align="right">      335.00</td>
    <td align="right">      596.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.52</td>
    <td align="right">       21.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.90</td>
    <td align="right">       29.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.65</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.64</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.34</td>
    <td align="right">       48.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.03</td>
    <td align="right">       59.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.97</td>
    <td align="right">       52.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.66</td>
    <td align="right">       51.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.88</td>
    <td align="right">       41.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.85</td>
    <td align="right">       30.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.14</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.46</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.28</td>
    <td align="right">       37.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.90</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.66</td>
    <td align="right">       59.81</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156658E+10</td>
    <td align="right">-.481046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-933365357.7</td>
    <td align="right">       70.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148846E+10</td>
    <td align="right">-.441959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-839128957.0</td>
    <td align="right">       69.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190270E+10</td>
    <td align="right">-.516166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-908354459.2</td>
    <td align="right">       68.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130952E+10</td>
    <td align="right">-.446311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-900605764.0</td>
    <td align="right">       70.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125279E+10</td>
    <td align="right">-.452941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-919525218.9</td>
    <td align="right">       70.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104825E+10</td>
    <td align="right">-.423186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-887754056.2</td>
    <td align="right">       70.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.530437E+09</td>
    <td align="right">-.381076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-946028094.5</td>
    <td align="right">       71.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.850637E+09</td>
    <td align="right">-.414819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-921629548.2</td>
    <td align="right">       70.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.623253E+09</td>
    <td align="right">-.380312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-907205577.9</td>
    <td align="right">       71.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.852158E+09</td>
    <td align="right">-.412475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939767822.0</td>
    <td align="right">       70.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114343E+10</td>
    <td align="right">-.430200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-902528258.4</td>
    <td align="right">       70.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124940E+10</td>
    <td align="right">-.449549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-945918547.4</td>
    <td align="right">       70.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138176E+11</td>
    <td align="right">-.523004E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.109518E+11</td>
    <td align="right">       70.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.530437E+09</td>
    <td align="right">-.516166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-946028094.5</td>
    <td align="right">       68.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190270E+10</td>
    <td align="right">-.380312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-839128957.0</td>
    <td align="right">       71.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     9787.49</td>
    <td align="right">       34.18</td>
    <td align="right">      231.83</td>
    <td align="right">      262.00</td>
    <td align="right">     3248.64</td>
    <td align="right">       30.36</td>
    <td align="right">      194.83</td>
    <td align="right">      256.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">    13513.32</td>
    <td align="right">       36.99</td>
    <td align="right">      228.50</td>
    <td align="right">      263.83</td>
    <td align="right">     2005.00</td>
    <td align="right">       22.60</td>
    <td align="right">       91.67</td>
    <td align="right">      227.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">    12215.32</td>
    <td align="right">       32.74</td>
    <td align="right">      248.50</td>
    <td align="right">      330.67</td>
    <td align="right">     1368.81</td>
    <td align="right">       20.77</td>
    <td align="right">      116.33</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     2332.74</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">      344.00</td>
    <td align="right">     1035.19</td>
    <td align="right">       20.89</td>
    <td align="right">      145.83</td>
    <td align="right">      282.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     2125.63</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">      397.67</td>
    <td align="right">      867.83</td>
    <td align="right">       20.97</td>
    <td align="right">      239.67</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1670.08</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">      394.50</td>
    <td align="right">      770.95</td>
    <td align="right">       20.54</td>
    <td align="right">      164.00</td>
    <td align="right">      333.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1919.48</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">      399.50</td>
    <td align="right">      813.79</td>
    <td align="right">       20.62</td>
    <td align="right">      214.67</td>
    <td align="right">      341.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     2008.61</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      372.67</td>
    <td align="right">      954.71</td>
    <td align="right">       20.38</td>
    <td align="right">      150.00</td>
    <td align="right">      320.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     3161.30</td>
    <td align="right">       17.44</td>
    <td align="right">       29.50</td>
    <td align="right">      335.17</td>
    <td align="right">     1190.75</td>
    <td align="right">       20.81</td>
    <td align="right">      155.00</td>
    <td align="right">      293.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">    13330.05</td>
    <td align="right">       35.42</td>
    <td align="right">      238.00</td>
    <td align="right">      302.67</td>
    <td align="right">     1696.75</td>
    <td align="right">       21.45</td>
    <td align="right">      115.83</td>
    <td align="right">      258.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">    11418.57</td>
    <td align="right">       35.74</td>
    <td align="right">      228.67</td>
    <td align="right">      261.50</td>
    <td align="right">     2414.17</td>
    <td align="right">       27.31</td>
    <td align="right">      160.17</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     9209.60</td>
    <td align="right">       35.32</td>
    <td align="right">      220.00</td>
    <td align="right">      253.67</td>
    <td align="right">     4072.17</td>
    <td align="right">       33.71</td>
    <td align="right">      199.33</td>
    <td align="right">      240.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6000.66</td>
    <td align="right">       23.78</td>
    <td align="right">     1425.00</td>
    <td align="right">     3917.83</td>
    <td align="right">     1544.66</td>
    <td align="right">       22.83</td>
    <td align="right">     1947.33</td>
    <td align="right">     3406.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1670.08</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      253.67</td>
    <td align="right">      770.95</td>
    <td align="right">       20.38</td>
    <td align="right">       91.67</td>
    <td align="right">      227.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13513.32</td>
    <td align="right">       36.99</td>
    <td align="right">      248.50</td>
    <td align="right">      399.50</td>
    <td align="right">     4072.17</td>
    <td align="right">       33.71</td>
    <td align="right">      239.67</td>
    <td align="right">      341.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     2390.44</td>
    <td align="right">       18.35</td>
    <td align="right">       82.50</td>
    <td align="right">      233.67</td>
    <td align="right">     1339.35</td>
    <td align="right">       23.29</td>
    <td align="right">       94.33</td>
    <td align="right">      185.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">     3428.92</td>
    <td align="right">       18.40</td>
    <td align="right">       66.17</td>
    <td align="right">      249.83</td>
    <td align="right">     1248.84</td>
    <td align="right">       21.47</td>
    <td align="right">       51.50</td>
    <td align="right">      189.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     4651.75</td>
    <td align="right">       19.71</td>
    <td align="right">       92.00</td>
    <td align="right">      319.00</td>
    <td align="right">     1835.83</td>
    <td align="right">       23.05</td>
    <td align="right">       75.50</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     4065.36</td>
    <td align="right">       19.26</td>
    <td align="right">       84.83</td>
    <td align="right">      344.50</td>
    <td align="right">     1585.79</td>
    <td align="right">       22.65</td>
    <td align="right">       57.17</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     4004.79</td>
    <td align="right">       18.78</td>
    <td align="right">      112.50</td>
    <td align="right">      403.50</td>
    <td align="right">     1543.70</td>
    <td align="right">       22.87</td>
    <td align="right">       87.50</td>
    <td align="right">      352.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     4817.99</td>
    <td align="right">       18.38</td>
    <td align="right">      111.00</td>
    <td align="right">      405.83</td>
    <td align="right">     1434.30</td>
    <td align="right">       21.24</td>
    <td align="right">       53.00</td>
    <td align="right">      361.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     4334.09</td>
    <td align="right">       18.59</td>
    <td align="right">      114.67</td>
    <td align="right">      408.50</td>
    <td align="right">     1661.95</td>
    <td align="right">       22.63</td>
    <td align="right">       87.83</td>
    <td align="right">      359.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     4636.67</td>
    <td align="right">       18.94</td>
    <td align="right">      113.50</td>
    <td align="right">      372.67</td>
    <td align="right">     1687.87</td>
    <td align="right">       22.08</td>
    <td align="right">       70.00</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-05:49</td>
    <td align="right">     3713.96</td>
    <td align="right">       17.67</td>
    <td align="right">       84.00</td>
    <td align="right">      331.83</td>
    <td align="right">     1343.52</td>
    <td align="right">       21.69</td>
    <td align="right">       66.00</td>
    <td align="right">      295.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     4416.50</td>
    <td align="right">       20.53</td>
    <td align="right">       91.17</td>
    <td align="right">      288.00</td>
    <td align="right">     1821.51</td>
    <td align="right">       23.58</td>
    <td align="right">       67.50</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">     2981.91</td>
    <td align="right">       18.45</td>
    <td align="right">       75.00</td>
    <td align="right">      243.67</td>
    <td align="right">     1136.14</td>
    <td align="right">       21.63</td>
    <td align="right">       79.50</td>
    <td align="right">      186.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     2390.53</td>
    <td align="right">       19.17</td>
    <td align="right">       78.00</td>
    <td align="right">      230.17</td>
    <td align="right">     1386.81</td>
    <td align="right">       23.99</td>
    <td align="right">       95.50</td>
    <td align="right">      174.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3925.79</td>
    <td align="right">       18.80</td>
    <td align="right">     1105.33</td>
    <td align="right">     3831.17</td>
    <td align="right">     1515.37</td>
    <td align="right">       22.46</td>
    <td align="right">      885.33</td>
    <td align="right">     3189.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2390.44</td>
    <td align="right">       17.67</td>
    <td align="right">       66.17</td>
    <td align="right">      230.17</td>
    <td align="right">     1136.14</td>
    <td align="right">       21.24</td>
    <td align="right">       51.50</td>
    <td align="right">      174.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4817.99</td>
    <td align="right">       20.53</td>
    <td align="right">      114.67</td>
    <td align="right">      408.50</td>
    <td align="right">     1835.83</td>
    <td align="right">       23.99</td>
    <td align="right">       95.50</td>
    <td align="right">      361.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">      560.65</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.83</td>
    <td align="right">      313.26</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">       91.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:50</td>
    <td align="right">      659.66</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">      243.17</td>
    <td align="right">      387.81</td>
    <td align="right">       18.29</td>
    <td align="right">        0.33</td>
    <td align="right">      144.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">      887.41</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">      318.50</td>
    <td align="right">      471.16</td>
    <td align="right">       19.37</td>
    <td align="right">        4.17</td>
    <td align="right">      221.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     1203.27</td>
    <td align="right">       15.64</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
    <td align="right">      572.05</td>
    <td align="right">       20.39</td>
    <td align="right">       50.50</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1506.47</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">      411.17</td>
    <td align="right">      648.64</td>
    <td align="right">       21.18</td>
    <td align="right">      169.00</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     1559.28</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      418.17</td>
    <td align="right">      722.13</td>
    <td align="right">       23.87</td>
    <td align="right">      230.00</td>
    <td align="right">      397.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1529.76</td>
    <td align="right">       16.16</td>
    <td align="right">        0.00</td>
    <td align="right">      420.83</td>
    <td align="right">      667.67</td>
    <td align="right">       22.22</td>
    <td align="right">      201.33</td>
    <td align="right">      381.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     1192.10</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">      383.33</td>
    <td align="right">      583.80</td>
    <td align="right">       20.31</td>
    <td align="right">       82.33</td>
    <td align="right">      332.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">      983.11</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
    <td align="right">      333.00</td>
    <td align="right">      501.48</td>
    <td align="right">       19.78</td>
    <td align="right">       20.50</td>
    <td align="right">      267.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">      807.85</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">      284.67</td>
    <td align="right">      458.16</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">      621.11</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">      233.33</td>
    <td align="right">      359.24</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">      138.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">      576.85</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">      219.17</td>
    <td align="right">      321.15</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">      100.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1079.81</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">     3829.00</td>
    <td align="right">      526.29</td>
    <td align="right">       20.09</td>
    <td align="right">      758.17</td>
    <td align="right">     2904.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      560.65</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.83</td>
    <td align="right">      313.26</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">       91.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.28</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      420.83</td>
    <td align="right">      722.13</td>
    <td align="right">       23.87</td>
    <td align="right">      230.00</td>
    <td align="right">      397.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">     2637.24</td>
    <td align="right">       18.69</td>
    <td align="right">       84.33</td>
    <td align="right">      248.00</td>
    <td align="right">      949.21</td>
    <td align="right">       21.95</td>
    <td align="right">       80.00</td>
    <td align="right">      184.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">     4033.07</td>
    <td align="right">       21.32</td>
    <td align="right">       93.50</td>
    <td align="right">      257.17</td>
    <td align="right">     1542.16</td>
    <td align="right">       23.82</td>
    <td align="right">       72.83</td>
    <td align="right">      197.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     3261.96</td>
    <td align="right">       17.81</td>
    <td align="right">       74.67</td>
    <td align="right">      328.50</td>
    <td align="right">     1800.52</td>
    <td align="right">       23.71</td>
    <td align="right">       89.17</td>
    <td align="right">      267.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     3340.60</td>
    <td align="right">       18.87</td>
    <td align="right">       85.00</td>
    <td align="right">      349.67</td>
    <td align="right">     1299.67</td>
    <td align="right">       21.38</td>
    <td align="right">       39.17</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:49</td>
    <td align="right">     3628.61</td>
    <td align="right">       16.84</td>
    <td align="right">       84.00</td>
    <td align="right">      399.67</td>
    <td align="right">     1269.95</td>
    <td align="right">       19.02</td>
    <td align="right">        6.83</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     4331.99</td>
    <td align="right">       14.52</td>
    <td align="right">       53.83</td>
    <td align="right">      403.50</td>
    <td align="right">     1262.04</td>
    <td align="right">       18.71</td>
    <td align="right">        1.00</td>
    <td align="right">      364.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     3528.70</td>
    <td align="right">       16.27</td>
    <td align="right">       85.33</td>
    <td align="right">      406.67</td>
    <td align="right">     1112.82</td>
    <td align="right">       18.83</td>
    <td align="right">        7.83</td>
    <td align="right">      361.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3759.25</td>
    <td align="right">       16.27</td>
    <td align="right">       78.50</td>
    <td align="right">      380.17</td>
    <td align="right">     1426.89</td>
    <td align="right">       18.67</td>
    <td align="right">        5.50</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     3998.85</td>
    <td align="right">       19.22</td>
    <td align="right">      110.67</td>
    <td align="right">      334.83</td>
    <td align="right">     1159.20</td>
    <td align="right">       21.56</td>
    <td align="right">       71.83</td>
    <td align="right">      294.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     4144.99</td>
    <td align="right">       21.31</td>
    <td align="right">       92.83</td>
    <td align="right">      297.17</td>
    <td align="right">     1424.74</td>
    <td align="right">       22.49</td>
    <td align="right">       57.17</td>
    <td align="right">      236.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">     2728.30</td>
    <td align="right">       19.30</td>
    <td align="right">       77.17</td>
    <td align="right">      252.50</td>
    <td align="right">     1536.52</td>
    <td align="right">       24.86</td>
    <td align="right">       98.33</td>
    <td align="right">      199.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">     2278.31</td>
    <td align="right">       19.76</td>
    <td align="right">       80.67</td>
    <td align="right">      242.50</td>
    <td align="right">     1267.82</td>
    <td align="right">       24.58</td>
    <td align="right">       90.83</td>
    <td align="right">      186.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3534.23</td>
    <td align="right">       17.98</td>
    <td align="right">     1000.50</td>
    <td align="right">     3900.33</td>
    <td align="right">     1322.40</td>
    <td align="right">       21.18</td>
    <td align="right">      620.50</td>
    <td align="right">     3273.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2278.31</td>
    <td align="right">       14.52</td>
    <td align="right">       53.83</td>
    <td align="right">      242.50</td>
    <td align="right">      949.21</td>
    <td align="right">       18.67</td>
    <td align="right">        1.00</td>
    <td align="right">      184.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4331.99</td>
    <td align="right">       21.32</td>
    <td align="right">      110.67</td>
    <td align="right">      406.67</td>
    <td align="right">     1800.52</td>
    <td align="right">       24.86</td>
    <td align="right">       98.33</td>
    <td align="right">      364.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     9515.09</td>
    <td align="right">       33.35</td>
    <td align="right">      231.67</td>
    <td align="right">      259.33</td>
    <td align="right">     3070.90</td>
    <td align="right">       28.55</td>
    <td align="right">      148.17</td>
    <td align="right">      255.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">    13259.30</td>
    <td align="right">       36.49</td>
    <td align="right">      228.50</td>
    <td align="right">      261.50</td>
    <td align="right">     1893.48</td>
    <td align="right">       22.37</td>
    <td align="right">       69.83</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">    12015.34</td>
    <td align="right">       32.03</td>
    <td align="right">      247.33</td>
    <td align="right">      329.00</td>
    <td align="right">     1252.39</td>
    <td align="right">       18.54</td>
    <td align="right">       17.50</td>
    <td align="right">      267.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     2184.44</td>
    <td align="right">       11.92</td>
    <td align="right">        0.00</td>
    <td align="right">      342.00</td>
    <td align="right">      965.81</td>
    <td align="right">       18.73</td>
    <td align="right">       14.33</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     2004.37</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">      394.17</td>
    <td align="right">      820.51</td>
    <td align="right">       18.76</td>
    <td align="right">        2.67</td>
    <td align="right">      334.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1578.10</td>
    <td align="right">       11.66</td>
    <td align="right">        0.00</td>
    <td align="right">      391.17</td>
    <td align="right">      734.44</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1811.52</td>
    <td align="right">       11.70</td>
    <td align="right">        0.00</td>
    <td align="right">      396.33</td>
    <td align="right">      771.57</td>
    <td align="right">       18.48</td>
    <td align="right">        4.00</td>
    <td align="right">      337.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     1882.96</td>
    <td align="right">       11.48</td>
    <td align="right">        0.00</td>
    <td align="right">      370.33</td>
    <td align="right">      894.05</td>
    <td align="right">       18.34</td>
    <td align="right">       15.50</td>
    <td align="right">      316.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     2989.12</td>
    <td align="right">       13.49</td>
    <td align="right">       29.50</td>
    <td align="right">      332.67</td>
    <td align="right">     1099.22</td>
    <td align="right">       18.56</td>
    <td align="right">       12.00</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">    13068.97</td>
    <td align="right">       34.88</td>
    <td align="right">      238.00</td>
    <td align="right">      300.00</td>
    <td align="right">     1544.58</td>
    <td align="right">       18.89</td>
    <td align="right">       21.83</td>
    <td align="right">      253.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">    11136.15</td>
    <td align="right">       35.07</td>
    <td align="right">      228.67</td>
    <td align="right">      260.33</td>
    <td align="right">     2229.83</td>
    <td align="right">       24.95</td>
    <td align="right">       98.67</td>
    <td align="right">      237.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     8926.51</td>
    <td align="right">       34.60</td>
    <td align="right">      220.00</td>
    <td align="right">      252.83</td>
    <td align="right">     3888.58</td>
    <td align="right">       32.24</td>
    <td align="right">      166.17</td>
    <td align="right">      238.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5821.40</td>
    <td align="right">       21.10</td>
    <td align="right">     1423.67</td>
    <td align="right">     3889.67</td>
    <td align="right">     1448.63</td>
    <td align="right">       20.84</td>
    <td align="right">      570.67</td>
    <td align="right">     3367.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.04</td>
