    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.48</td>
    <td align="right">        2.17</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.49</td>
    <td align="right">        2.17</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       27.66</td>
    <td align="right">        4.50</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.77</td>
    <td align="right">        3.33</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.73</td>
    <td align="right">        3.83</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.49</td>
    <td align="right">        2.17</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.50</td>
    <td align="right">       27.64</td>
    <td align="right">       18.17</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       27.77</td>
    <td align="right">        4.50</td>
    <td align="right">       27.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.65</td>
    <td align="right">        1.33</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.38</td>
    <td align="right">        1.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.83</td>
    <td align="right">       25.44</td>
    <td align="right">       40.33</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.50</td>
    <td align="right">       25.26</td>
    <td align="right">       53.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       25.85</td>
    <td align="right">        7.83</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      106.50</td>
    <td align="right">       25.45</td>
    <td align="right">      104.33</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.50</td>
    <td align="right">       27.65</td>
    <td align="right">       53.00</td>
    <td align="right">       27.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.29</td>
    <td align="right">        0.50</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.66</td>
    <td align="right">        4.50</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.50</td>
    <td align="right">        5.17</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
    <td align="right">       26.96</td>
    <td align="right">       14.33</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">       25.83</td>
    <td align="right">       20.33</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       27.65</td>
    <td align="right">        5.17</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       51.17</td>
    <td align="right">       26.71</td>
    <td align="right">       50.17</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">       27.66</td>
    <td align="right">       20.33</td>
    <td align="right">       27.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.67</td>
    <td align="right">        1.33</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.32</td>
    <td align="right">        1.00</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.17</td>
    <td align="right">       25.45</td>
    <td align="right">       30.83</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       25.30</td>
    <td align="right">       53.50</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
    <td align="right">       26.20</td>
    <td align="right">       15.33</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       27.71</td>
    <td align="right">        7.83</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.58</td>
    <td align="right">        4.17</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      117.00</td>
    <td align="right">       25.77</td>
    <td align="right">      115.17</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       27.71</td>
    <td align="right">       53.50</td>
    <td align="right">       27.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.36</td>
    <td align="right">        0.33</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.88</td>
    <td align="right">        4.00</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.81</td>
    <td align="right">        3.17</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.67</td>
    <td align="right">       25.73</td>
    <td align="right">       28.83</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.33</td>
    <td align="right">       25.45</td>
    <td align="right">       40.67</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       26.47</td>
    <td align="right">        8.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.59</td>
    <td align="right">        2.50</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       95.50</td>
    <td align="right">       25.95</td>
    <td align="right">       88.33</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.33</td>
    <td align="right">       27.88</td>
    <td align="right">       40.67</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.67</td>
    <td align="right">       23.32</td>
    <td align="right">      311.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.83</td>
    <td align="right">       23.26</td>
    <td align="right">      306.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.00</td>
    <td align="right">       23.30</td>
    <td align="right">      340.67</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.17</td>
    <td align="right">       23.35</td>
    <td align="right">      357.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      475.17</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      449.33</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.83</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      448.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.67</td>
    <td align="right">       23.58</td>
    <td align="right">      448.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.17</td>
    <td align="right">       23.41</td>
    <td align="right">      420.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.83</td>
    <td align="right">       23.31</td>
    <td align="right">      341.67</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       98.33</td>
    <td align="right">       23.31</td>
    <td align="right">     4812.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.17</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.67</td>
    <td align="right">       23.58</td>
    <td align="right">      475.17</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      107.17</td>
    <td align="right">       23.37</td>
    <td align="right">      180.33</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.00</td>
    <td align="right">       23.36</td>
    <td align="right">      235.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.00</td>
    <td align="right">       23.41</td>
    <td align="right">      283.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.83</td>
    <td align="right">       23.40</td>
    <td align="right">      327.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      465.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.33</td>
    <td align="right">       24.45</td>
    <td align="right">      491.33</td>
    <td align="right">       24.30</td>
    <td align="right">       19.33</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.33</td>
    <td align="right">       24.46</td>
    <td align="right">      509.83</td>
    <td align="right">       24.27</td>
    <td align="right">       31.33</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.83</td>
    <td align="right">       24.35</td>
    <td align="right">      475.83</td>
    <td align="right">       24.31</td>
    <td align="right">        4.83</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.50</td>
    <td align="right">       23.79</td>
    <td align="right">      459.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.67</td>
    <td align="right">       23.55</td>
    <td align="right">      410.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">       23.32</td>
    <td align="right">      260.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      379.83</td>
    <td align="right">       23.53</td>
    <td align="right">     4587.17</td>
    <td align="right">       24.32</td>
    <td align="right">       55.50</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      107.17</td>
    <td align="right">       24.46</td>
    <td align="right">      509.83</td>
    <td align="right">       24.44</td>
    <td align="right">       31.33</td>
    <td align="right">       24.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      267.00</td>
    <td align="right">       23.22</td>
    <td align="right">       81.17</td>
    <td align="right">       24.28</td>
    <td align="right">       13.67</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.33</td>
    <td align="right">       23.16</td>
    <td align="right">      137.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      125.50</td>
    <td align="right">       23.27</td>
    <td align="right">      222.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.00</td>
    <td align="right">       23.34</td>
    <td align="right">      312.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       24.43</td>
    <td align="right">      496.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.83</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      481.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       23.66</td>
    <td align="right">      442.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.50</td>
    <td align="right">       23.37</td>
    <td align="right">      319.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      203.50</td>
    <td align="right">       23.12</td>
    <td align="right">      149.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      854.00</td>
    <td align="right">       23.21</td>
    <td align="right">     4121.67</td>
    <td align="right">       24.31</td>
    <td align="right">       14.50</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      267.00</td>
    <td align="right">       24.43</td>
    <td align="right">      514.00</td>
    <td align="right">       24.35</td>
    <td align="right">       13.67</td>
    <td align="right">       24.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.33</td>
    <td align="right">       22.49</td>
    <td align="right">       38.83</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      284.00</td>
    <td align="right">       22.61</td>
    <td align="right">       97.83</td>
    <td align="right">       24.25</td>
    <td align="right">        1.67</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.83</td>
    <td align="right">       22.88</td>
    <td align="right">      183.00</td>
    <td align="right">       24.24</td>
    <td align="right">        1.17</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       95.17</td>
    <td align="right">       23.34</td>
    <td align="right">      320.17</td>
    <td align="right">       24.38</td>
    <td align="right">       19.00</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.00</td>
    <td align="right">       25.92</td>
    <td align="right">      474.67</td>
    <td align="right">       24.48</td>
    <td align="right">       30.83</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.50</td>
    <td align="right">       26.08</td>
    <td align="right">      495.17</td>
    <td align="right">       24.47</td>
    <td align="right">       55.50</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.17</td>
    <td align="right">       26.29</td>
    <td align="right">      496.50</td>
    <td align="right">       24.61</td>
    <td align="right">       76.17</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.33</td>
    <td align="right">       26.22</td>
    <td align="right">      514.00</td>
    <td align="right">       24.49</td>
    <td align="right">       54.33</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.00</td>
    <td align="right">       25.99</td>
    <td align="right">      479.33</td>
    <td align="right">       24.50</td>
    <td align="right">       61.00</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.83</td>
    <td align="right">       24.87</td>
    <td align="right">      441.83</td>
    <td align="right">       24.44</td>
    <td align="right">       38.50</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      109.17</td>
    <td align="right">       23.06</td>
    <td align="right">      298.33</td>
    <td align="right">       24.28</td>
    <td align="right">        3.50</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.33</td>
    <td align="right">       22.67</td>
    <td align="right">       98.67</td>
    <td align="right">       24.19</td>
    <td align="right">       13.83</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1767.67</td>
    <td align="right">       23.32</td>
    <td align="right">     3938.33</td>
    <td align="right">       24.45</td>
    <td align="right">      355.50</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.00</td>
    <td align="right">       22.49</td>
    <td align="right">       38.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.33</td>
    <td align="right">       26.29</td>
    <td align="right">      514.00</td>
    <td align="right">       24.61</td>
    <td align="right">       76.17</td>
    <td align="right">       26.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      393.00</td>
    <td align="right">       22.43</td>
    <td align="right">       47.33</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      257.67</td>
    <td align="right">       22.47</td>
    <td align="right">      106.00</td>
    <td align="right">       24.41</td>
    <td align="right">        1.33</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.83</td>
    <td align="right">       22.71</td>
    <td align="right">      209.83</td>
    <td align="right">       24.29</td>
    <td align="right">        1.50</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       98.50</td>
    <td align="right">       23.38</td>
    <td align="right">      341.00</td>
    <td align="right">       24.42</td>
    <td align="right">       22.00</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.83</td>
    <td align="right">       26.21</td>
    <td align="right">      476.83</td>
    <td align="right">       24.49</td>
    <td align="right">       46.67</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.17</td>
    <td align="right">       26.26</td>
    <td align="right">      494.17</td>
    <td align="right">       24.46</td>
    <td align="right">       61.17</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       83.00</td>
    <td align="right">       26.45</td>
    <td align="right">      496.00</td>
    <td align="right">       24.60</td>
    <td align="right">       83.00</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.50</td>
    <td align="right">       26.43</td>
    <td align="right">      514.00</td>
    <td align="right">       24.46</td>
    <td align="right">       55.50</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       69.33</td>
    <td align="right">       26.24</td>
    <td align="right">      474.67</td>
    <td align="right">       24.50</td>
    <td align="right">       68.83</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       57.33</td>
    <td align="right">       25.03</td>
    <td align="right">      427.33</td>
    <td align="right">       24.48</td>
    <td align="right">       41.33</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.17</td>
    <td align="right">       22.92</td>
    <td align="right">      310.67</td>
    <td align="right">       24.34</td>
    <td align="right">        4.83</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      330.67</td>
    <td align="right">       22.57</td>
    <td align="right">      111.17</td>
    <td align="right">       24.30</td>
    <td align="right">       13.33</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1783.00</td>
    <td align="right">       23.36</td>
    <td align="right">     4009.00</td>
    <td align="right">       24.46</td>
    <td align="right">      399.50</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       49.83</td>
    <td align="right">       22.43</td>
    <td align="right">       47.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      393.00</td>
    <td align="right">       26.45</td>
    <td align="right">      514.00</td>
    <td align="right">       24.79</td>
    <td align="right">       83.00</td>
    <td align="right">       26.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      274.83</td>
    <td align="right">       22.63</td>
    <td align="right">      156.00</td>
    <td align="right">       24.68</td>
    <td align="right">        1.33</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      213.67</td>
    <td align="right">       22.70</td>
    <td align="right">      185.33</td>
    <td align="right">       24.43</td>
    <td align="right">        3.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      186.00</td>
    <td align="right">       22.89</td>
    <td align="right">      237.33</td>
    <td align="right">       24.31</td>
    <td align="right">        2.67</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       99.33</td>
    <td align="right">       23.37</td>
    <td align="right">      325.83</td>
    <td align="right">       24.40</td>
    <td align="right">       21.83</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.17</td>
    <td align="right">       25.62</td>
    <td align="right">      467.33</td>
    <td align="right">       24.47</td>
    <td align="right">       29.00</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.67</td>
    <td align="right">       26.03</td>
    <td align="right">      492.67</td>
    <td align="right">       24.45</td>
    <td align="right">       52.67</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.83</td>
    <td align="right">       26.27</td>
    <td align="right">      496.17</td>
    <td align="right">       24.58</td>
    <td align="right">       70.83</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.50</td>
    <td align="right">       26.29</td>
    <td align="right">      514.00</td>
    <td align="right">       24.49</td>
    <td align="right">       51.50</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.67</td>
    <td align="right">       26.16</td>
    <td align="right">      479.00</td>
    <td align="right">       24.52</td>
    <td align="right">       64.67</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       74.17</td>
    <td align="right">       25.79</td>
    <td align="right">      456.33</td>
    <td align="right">       24.54</td>
    <td align="right">       65.17</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       85.00</td>
    <td align="right">       23.69</td>
    <td align="right">      353.17</td>
    <td align="right">       24.50</td>
    <td align="right">       18.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      232.67</td>
    <td align="right">       22.92</td>
    <td align="right">      213.00</td>
    <td align="right">       24.54</td>
    <td align="right">       17.50</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1440.50</td>
    <td align="right">       23.66</td>
    <td align="right">     4376.17</td>
    <td align="right">       24.49</td>
    <td align="right">      399.00</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.17</td>
    <td align="right">       22.63</td>
    <td align="right">      156.00</td>
    <td align="right">       24.31</td>
    <td align="right">        1.33</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      274.83</td>
    <td align="right">       26.29</td>
    <td align="right">      514.00</td>
    <td align="right">       24.68</td>
    <td align="right">       70.83</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      400.33</td>
    <td align="right">       22.13</td>
    <td align="right">       49.83</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.17</td>
    <td align="right">       22.28</td>
    <td align="right">      102.33</td>
    <td align="right">       24.34</td>
    <td align="right">        1.33</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      256.83</td>
    <td align="right">       22.55</td>
    <td align="right">      181.33</td>
    <td align="right">       24.27</td>
    <td align="right">        2.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      137.83</td>
    <td align="right">       23.02</td>
    <td align="right">      297.17</td>
    <td align="right">       24.38</td>
    <td align="right">       22.50</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.00</td>
    <td align="right">       24.91</td>
    <td align="right">      442.67</td>
    <td align="right">       24.46</td>
    <td align="right">       29.50</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.33</td>
    <td align="right">       26.05</td>
    <td align="right">      476.50</td>
    <td align="right">       24.42</td>
    <td align="right">       45.83</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.00</td>
    <td align="right">       26.29</td>
    <td align="right">      494.33</td>
    <td align="right">       24.51</td>
    <td align="right">       62.00</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.67</td>
    <td align="right">       26.31</td>
    <td align="right">      513.83</td>
    <td align="right">       24.41</td>
    <td align="right">       43.67</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       55.50</td>
    <td align="right">       25.68</td>
    <td align="right">      452.67</td>
    <td align="right">       24.45</td>
    <td align="right">       49.67</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       84.50</td>
    <td align="right">       24.23</td>
    <td align="right">      389.83</td>
    <td align="right">       24.44</td>
    <td align="right">       41.67</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.83</td>
    <td align="right">       22.69</td>
    <td align="right">      255.83</td>
    <td align="right">       24.30</td>
    <td align="right">        3.83</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      359.17</td>
    <td align="right">       22.32</td>
    <td align="right">       99.33</td>
    <td align="right">       24.36</td>
    <td align="right">       12.67</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1962.17</td>
    <td align="right">       22.93</td>
    <td align="right">     3755.67</td>
    <td align="right">       24.42</td>
    <td align="right">      314.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.67</td>
    <td align="right">       22.13</td>
    <td align="right">       49.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      400.33</td>
    <td align="right">       26.31</td>
    <td align="right">      513.83</td>
    <td align="right">       24.83</td>
    <td align="right">       62.00</td>
    <td align="right">       26.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      217.17</td>
    <td align="right">       23.21</td>
    <td align="right">      133.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      174.33</td>
    <td align="right">       23.15</td>
    <td align="right">      168.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      162.50</td>
    <td align="right">       23.19</td>
    <td align="right">      212.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.17</td>
    <td align="right">       23.69</td>
    <td align="right">      311.17</td>
    <td align="right">       24.39</td>
    <td align="right">       16.00</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.17</td>
    <td align="right">       25.83</td>
    <td align="right">      484.50</td>
    <td align="right">       24.42</td>
    <td align="right">       10.17</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.33</td>
    <td align="right">       25.62</td>
    <td align="right">      496.00</td>
    <td align="right">       24.42</td>
    <td align="right">       23.33</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.17</td>
    <td align="right">       26.11</td>
    <td align="right">      497.00</td>
    <td align="right">       24.57</td>
    <td align="right">       31.17</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.50</td>
    <td align="right">       26.17</td>
    <td align="right">      514.00</td>
    <td align="right">       24.47</td>
    <td align="right">       19.50</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.17</td>
    <td align="right">       26.06</td>
    <td align="right">      485.00</td>
    <td align="right">       24.50</td>
    <td align="right">       30.17</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.83</td>
    <td align="right">       25.95</td>
    <td align="right">      490.17</td>
    <td align="right">       24.48</td>
    <td align="right">       18.83</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       23.54</td>
    <td align="right">      451.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.17</td>
    <td align="right">       23.40</td>
    <td align="right">      259.33</td>
    <td align="right">       24.27</td>
    <td align="right">        5.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      861.67</td>
    <td align="right">       23.68</td>
    <td align="right">     4503.00</td>
    <td align="right">       24.42</td>
    <td align="right">      154.17</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       23.15</td>
    <td align="right">      133.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      217.17</td>
    <td align="right">       26.17</td>
    <td align="right">      514.00</td>
    <td align="right">       24.57</td>
    <td align="right">       31.17</td>
    <td align="right">       26.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      209.50</td>
    <td align="right">       22.99</td>
    <td align="right">      155.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.67</td>
    <td align="right">       22.92</td>
    <td align="right">      193.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      168.17</td>
    <td align="right">       22.93</td>
    <td align="right">      229.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       74.67</td>
    <td align="right">       23.66</td>
    <td align="right">      340.33</td>
    <td align="right">       24.45</td>
    <td align="right">       17.00</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.33</td>
    <td align="right">       26.20</td>
    <td align="right">      488.50</td>
    <td align="right">       24.44</td>
    <td align="right">       17.33</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.17</td>
    <td align="right">       25.96</td>
    <td align="right">      496.00</td>
    <td align="right">       24.43</td>
    <td align="right">       29.17</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.17</td>
    <td align="right">       26.35</td>
    <td align="right">      497.00</td>
    <td align="right">       24.57</td>
    <td align="right">       41.17</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.50</td>
    <td align="right">       26.39</td>
    <td align="right">      514.00</td>
    <td align="right">       24.46</td>
    <td align="right">       31.50</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.83</td>
    <td align="right">       26.34</td>
    <td align="right">      485.00</td>
    <td align="right">       24.52</td>
    <td align="right">       39.83</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.50</td>
    <td align="right">       26.24</td>
    <td align="right">      496.00</td>
    <td align="right">       24.50</td>
    <td align="right">       23.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.67</td>
    <td align="right">       24.72</td>
    <td align="right">      439.67</td>
    <td align="right">       24.38</td>
    <td align="right">        2.50</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      123.50</td>
    <td align="right">       23.15</td>
    <td align="right">      258.00</td>
    <td align="right">       24.31</td>
    <td align="right">        5.33</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      935.67</td>
    <td align="right">       23.69</td>
    <td align="right">     4592.67</td>
    <td align="right">       24.45</td>
    <td align="right">      207.33</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.67</td>
    <td align="right">       22.92</td>
    <td align="right">      155.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      209.50</td>
    <td align="right">       26.39</td>
    <td align="right">      514.00</td>
    <td align="right">       24.57</td>
    <td align="right">       41.17</td>
    <td align="right">       26.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      134.67</td>
    <td align="right">       22.78</td>
    <td align="right">      253.00</td>
    <td align="right">       24.57</td>
    <td align="right">        2.00</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      109.50</td>
    <td align="right">       22.83</td>
    <td align="right">      252.17</td>
    <td align="right">       24.47</td>
    <td align="right">        4.83</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      121.83</td>
    <td align="right">       22.87</td>
    <td align="right">      279.17</td>
    <td align="right">       24.40</td>
    <td align="right">        8.50</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       77.33</td>
    <td align="right">       23.49</td>
    <td align="right">      345.33</td>
    <td align="right">       24.48</td>
    <td align="right">       26.17</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.33</td>
    <td align="right">       25.11</td>
    <td align="right">      489.67</td>
    <td align="right">       24.62</td>
    <td align="right">       46.67</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      109.33</td>
    <td align="right">       25.23</td>
    <td align="right">      496.00</td>
    <td align="right">       24.71</td>
    <td align="right">      109.33</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      140.33</td>
    <td align="right">       25.49</td>
    <td align="right">      497.00</td>
    <td align="right">       24.92</td>
    <td align="right">      140.33</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      154.50</td>
    <td align="right">       25.68</td>
    <td align="right">      514.00</td>
    <td align="right">       24.94</td>
    <td align="right">      154.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      135.67</td>
    <td align="right">       25.66</td>
    <td align="right">      485.00</td>
    <td align="right">       24.89</td>
    <td align="right">      135.67</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.67</td>
    <td align="right">       25.68</td>
    <td align="right">      500.17</td>
    <td align="right">       24.85</td>
    <td align="right">      108.67</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       51.83</td>
    <td align="right">       25.05</td>
    <td align="right">      474.33</td>
    <td align="right">       24.63</td>
    <td align="right">       48.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.83</td>
    <td align="right">       23.18</td>
    <td align="right">      354.00</td>
    <td align="right">       24.51</td>
    <td align="right">       17.00</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1262.83</td>
    <td align="right">       24.47</td>
    <td align="right">     4939.83</td>
    <td align="right">       24.70</td>
    <td align="right">      802.17</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.33</td>
    <td align="right">       22.78</td>
    <td align="right">      252.17</td>
    <td align="right">       24.40</td>
    <td align="right">        2.00</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      154.50</td>
    <td align="right">       25.68</td>
    <td align="right">      514.00</td>
    <td align="right">       24.94</td>
    <td align="right">      154.50</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      257.33</td>
    <td align="right">       22.93</td>
    <td align="right">      123.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      197.17</td>
    <td align="right">       22.88</td>
    <td align="right">      153.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      171.00</td>
    <td align="right">       22.91</td>
    <td align="right">      218.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       90.33</td>
    <td align="right">       23.39</td>
    <td align="right">      311.17</td>
    <td align="right">       24.45</td>
    <td align="right">       16.67</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       25.84</td>
    <td align="right">      475.17</td>
    <td align="right">       24.43</td>
    <td align="right">       15.67</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.17</td>
    <td align="right">       26.08</td>
    <td align="right">      495.67</td>
    <td align="right">       24.42</td>
    <td align="right">       27.17</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.67</td>
    <td align="right">       26.46</td>
    <td align="right">      497.00</td>
    <td align="right">       24.55</td>
    <td align="right">       37.67</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.00</td>
    <td align="right">       26.50</td>
    <td align="right">      514.00</td>
    <td align="right">       24.46</td>
    <td align="right">       26.00</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.50</td>
    <td align="right">       26.36</td>
    <td align="right">      485.00</td>
    <td align="right">       24.51</td>
    <td align="right">       33.50</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.83</td>
    <td align="right">       26.25</td>
    <td align="right">      491.17</td>
    <td align="right">       24.48</td>
    <td align="right">       25.83</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.33</td>
    <td align="right">       23.53</td>
    <td align="right">      424.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.67</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      147.67</td>
    <td align="right">       23.07</td>
    <td align="right">      223.00</td>
    <td align="right">       24.34</td>
    <td align="right">        5.33</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1039.00</td>
    <td align="right">       23.53</td>
    <td align="right">     4411.17</td>
    <td align="right">       24.44</td>
    <td align="right">      188.50</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.33</td>
    <td align="right">       22.88</td>
    <td align="right">      123.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      257.33</td>
    <td align="right">       26.50</td>
    <td align="right">      514.00</td>
    <td align="right">       24.55</td>
    <td align="right">       37.67</td>
    <td align="right">       26.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      294.00</td>
    <td align="right">       23.04</td>
    <td align="right">       80.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      201.17</td>
    <td align="right">       23.08</td>
    <td align="right">      153.83</td>
    <td align="right">       24.26</td>
    <td align="right">        1.50</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      138.50</td>
    <td align="right">       23.22</td>
    <td align="right">      235.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.67</td>
    <td align="right">       23.94</td>
    <td align="right">      352.83</td>
    <td align="right">       24.40</td>
    <td align="right">       16.50</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.33</td>
    <td align="right">       26.05</td>
    <td align="right">      490.83</td>
    <td align="right">       24.48</td>
    <td align="right">       22.33</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.83</td>
    <td align="right">       25.93</td>
    <td align="right">      496.00</td>
    <td align="right">       24.47</td>
    <td align="right">       49.83</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       94.00</td>
    <td align="right">       25.87</td>
    <td align="right">      497.00</td>
    <td align="right">       24.68</td>
    <td align="right">       94.00</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.83</td>
    <td align="right">       25.70</td>
    <td align="right">      514.00</td>
    <td align="right">       24.60</td>
    <td align="right">       88.83</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.67</td>
    <td align="right">       25.75</td>
    <td align="right">      485.00</td>
    <td align="right">       24.51</td>
    <td align="right">       58.67</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.00</td>
    <td align="right">       25.34</td>
    <td align="right">      478.50</td>
    <td align="right">       24.44</td>
    <td align="right">       32.17</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.17</td>
    <td align="right">       23.39</td>
    <td align="right">      371.83</td>
    <td align="right">       24.31</td>
    <td align="right">        2.50</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      209.50</td>
    <td align="right">       23.13</td>
    <td align="right">      179.83</td>
    <td align="right">       24.21</td>
    <td align="right">        9.33</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1265.67</td>
    <td align="right">       23.87</td>
    <td align="right">     4335.33</td>
    <td align="right">       24.46</td>
    <td align="right">      375.83</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.33</td>
    <td align="right">       23.04</td>
    <td align="right">       80.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      294.00</td>
    <td align="right">       26.05</td>
    <td align="right">      514.00</td>
    <td align="right">       24.68</td>
    <td align="right">       94.00</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      281.33</td>
    <td align="right">       22.73</td>
    <td align="right">       61.00</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      198.50</td>
    <td align="right">       22.74</td>
    <td align="right">      110.00</td>
    <td align="right">       24.55</td>
    <td align="right">        1.17</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      167.00</td>
    <td align="right">       22.88</td>
    <td align="right">      172.50</td>
    <td align="right">       24.44</td>
    <td align="right">        0.33</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       76.67</td>
    <td align="right">       23.64</td>
    <td align="right">      276.67</td>
    <td align="right">       24.55</td>
    <td align="right">       18.33</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.17</td>
    <td align="right">       26.26</td>
    <td align="right">      404.17</td>
    <td align="right">       24.55</td>
    <td align="right">       32.17</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.33</td>
    <td align="right">       26.06</td>
    <td align="right">      417.50</td>
    <td align="right">       24.51</td>
    <td align="right">       52.33</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       92.67</td>
    <td align="right">       25.93</td>
    <td align="right">      422.00</td>
    <td align="right">       24.69</td>
    <td align="right">       92.67</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.50</td>
    <td align="right">       25.63</td>
    <td align="right">      433.00</td>
    <td align="right">       24.58</td>
    <td align="right">       85.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.67</td>
    <td align="right">       25.97</td>
    <td align="right">      405.17</td>
    <td align="right">       24.56</td>
    <td align="right">       60.67</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.83</td>
    <td align="right">       25.63</td>
    <td align="right">      370.00</td>
    <td align="right">       24.54</td>
    <td align="right">       32.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       66.33</td>
    <td align="right">       23.11</td>
    <td align="right">      271.83</td>
    <td align="right">       24.46</td>
    <td align="right">        4.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      228.50</td>
    <td align="right">       22.83</td>
    <td align="right">      115.50</td>
    <td align="right">       24.47</td>
    <td align="right">        9.17</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1376.50</td>
    <td align="right">       23.66</td>
    <td align="right">     3459.33</td>
    <td align="right">       24.55</td>
    <td align="right">      388.83</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.17</td>
    <td align="right">       22.73</td>
    <td align="right">       61.00</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      281.33</td>
    <td align="right">       26.26</td>
    <td align="right">      433.00</td>
    <td align="right">       24.80</td>
    <td align="right">       92.67</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      188.17</td>
    <td align="right">       23.10</td>
    <td align="right">      210.33</td>
    <td align="right">       24.56</td>
    <td align="right">        1.50</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.17</td>
    <td align="right">       23.11</td>
    <td align="right">      229.67</td>
    <td align="right">       24.44</td>
    <td align="right">        2.83</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      106.17</td>
    <td align="right">       23.19</td>
    <td align="right">      284.83</td>
    <td align="right">       24.34</td>
    <td align="right">        1.17</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       52.67</td>
    <td align="right">       23.84</td>
    <td align="right">      355.50</td>
    <td align="right">       24.42</td>
    <td align="right">       16.83</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.50</td>
    <td align="right">       25.99</td>
    <td align="right">      485.83</td>
    <td align="right">       24.46</td>
    <td align="right">       20.50</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.67</td>
    <td align="right">       25.83</td>
    <td align="right">      496.00</td>
    <td align="right">       24.45</td>
    <td align="right">       44.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.33</td>
    <td align="right">       25.75</td>
    <td align="right">      497.00</td>
    <td align="right">       24.64</td>
    <td align="right">       86.33</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.67</td>
    <td align="right">       25.72</td>
    <td align="right">      514.00</td>
    <td align="right">       24.59</td>
    <td align="right">       85.67</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       67.50</td>
    <td align="right">       26.02</td>
    <td align="right">      485.00</td>
    <td align="right">       24.55</td>
    <td align="right">       67.50</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       59.50</td>
    <td align="right">       26.16</td>
    <td align="right">      484.33</td>
    <td align="right">       24.55</td>
    <td align="right">       58.17</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.50</td>
    <td align="right">       25.12</td>
    <td align="right">      414.17</td>
    <td align="right">       24.51</td>
    <td align="right">       19.50</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      136.67</td>
    <td align="right">       23.44</td>
    <td align="right">      279.67</td>
    <td align="right">       24.51</td>
    <td align="right">       15.83</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1015.50</td>
    <td align="right">       24.26</td>
    <td align="right">     4736.33</td>
    <td align="right">       24.51</td>
    <td align="right">      420.50</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.50</td>
    <td align="right">       23.10</td>
    <td align="right">      210.33</td>
    <td align="right">       24.34</td>
    <td align="right">        1.17</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      188.17</td>
    <td align="right">       26.16</td>
    <td align="right">      514.00</td>
    <td align="right">       24.64</td>
    <td align="right">       86.33</td>
    <td align="right">       26.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      348.17</td>
    <td align="right">       22.67</td>
    <td align="right">       86.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      249.83</td>
    <td align="right">       22.73</td>
    <td align="right">      133.83</td>
    <td align="right">       24.35</td>
    <td align="right">        1.17</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      183.33</td>
    <td align="right">       22.84</td>
    <td align="right">      219.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.67</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       92.83</td>
    <td align="right">       23.36</td>
    <td align="right">      318.83</td>
    <td align="right">       24.42</td>
    <td align="right">       17.50</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.50</td>
    <td align="right">       25.73</td>
    <td align="right">      463.33</td>
    <td align="right">       24.45</td>
    <td align="right">       24.17</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.00</td>
    <td align="right">       26.01</td>
    <td align="right">      490.83</td>
    <td align="right">       24.42</td>
    <td align="right">       40.00</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.50</td>
    <td align="right">       25.89</td>
    <td align="right">      495.67</td>
    <td align="right">       24.59</td>
    <td align="right">       75.50</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       72.67</td>
    <td align="right">       25.67</td>
    <td align="right">      514.00</td>
    <td align="right">       24.53</td>
    <td align="right">       72.67</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.17</td>
    <td align="right">       25.87</td>
    <td align="right">      473.33</td>
    <td align="right">       24.46</td>
    <td align="right">       49.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       47.33</td>
    <td align="right">       25.04</td>
    <td align="right">      431.50</td>
    <td align="right">       24.42</td>
    <td align="right">       35.17</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.17</td>
    <td align="right">       22.93</td>
    <td align="right">      307.33</td>
    <td align="right">       24.34</td>
    <td align="right">        2.33</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      286.50</td>
    <td align="right">       22.76</td>
    <td align="right">      140.83</td>
    <td align="right">       24.36</td>
    <td align="right">        9.17</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1564.00</td>
    <td align="right">       23.38</td>
    <td align="right">     4075.67</td>
    <td align="right">       24.45</td>
    <td align="right">      327.50</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.50</td>
    <td align="right">       22.67</td>
    <td align="right">       86.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      348.17</td>
    <td align="right">       26.01</td>
    <td align="right">      514.00</td>
    <td align="right">       24.59</td>
    <td align="right">       75.50</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25161</td>
    <td align="right">    40.69017</td>
    <td align="right">     0.46777</td>
    <td align="right">     9.93532</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.24934</td>
    <td align="right">    43.07718</td>
    <td align="right">     0.48490</td>
    <td align="right">    10.26515</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20940</td>
    <td align="right">    42.31589</td>
    <td align="right">     0.48053</td>
    <td align="right">    10.12752</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22285</td>
    <td align="right">    44.42028</td>
    <td align="right">     0.50495</td>
    <td align="right">    10.63402</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18438</td>
    <td align="right">    46.18140</td>
    <td align="right">     -0.3290</td>
    <td align="right">     7.72943</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16510</td>
    <td align="right">    47.61082</td>
    <td align="right">     -0.3192</td>
    <td align="right">     7.54498</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11085</td>
    <td align="right">    47.89785</td>
    <td align="right">     -0.3433</td>
    <td align="right">     7.84591</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05415</td>
    <td align="right">    48.22441</td>
    <td align="right">     -0.3545</td>
    <td align="right">     7.92313</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13357</td>
    <td align="right">    47.81710</td>
    <td align="right">     -0.3323</td>
    <td align="right">     7.70521</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19275</td>
    <td align="right">    46.62289</td>
    <td align="right">     0.52876</td>
    <td align="right">    11.11758</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.22796</td>
    <td align="right">    46.07635</td>
    <td align="right">     0.52759</td>
    <td align="right">    11.09658</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22178</td>
    <td align="right">    43.86973</td>
    <td align="right">     0.48973</td>
    <td align="right">    10.33360</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18458</td>
    <td align="right">    45.41073</td>
    <td align="right">     0.14710</td>
    <td align="right">     9.34407</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.05415</td>
    <td align="right">    40.69017</td>
    <td align="right">     -0.3545</td>
    <td align="right">     7.54498</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25161</td>
    <td align="right">    48.22441</td>
    <td align="right">     0.52876</td>
    <td align="right">    11.11758</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04396</td>
    <td align="right">    42.48966</td>
    <td align="right">     0.38574</td>
    <td align="right">     8.42380</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.07966</td>
    <td align="right">    44.86968</td>
    <td align="right">     0.41670</td>
    <td align="right">     8.89544</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12355</td>
    <td align="right">    43.54471</td>
    <td align="right">     0.43161</td>
    <td align="right">     9.10762</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19908</td>
    <td align="right">    45.44429</td>
    <td align="right">     0.47464</td>
    <td align="right">     9.93562</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28181</td>
    <td align="right">    46.43171</td>
    <td align="right">     -0.3394</td>
    <td align="right">     7.79351</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26914</td>
    <td align="right">    47.95038</td>
    <td align="right">     -0.3270</td>
    <td align="right">     7.57313</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29158</td>
    <td align="right">    49.60184</td>
    <td align="right">     -0.3093</td>
    <td align="right">     7.32748</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26653</td>
    <td align="right">    50.51115</td>
    <td align="right">     -0.3074</td>
    <td align="right">     7.28006</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29906</td>
    <td align="right">    48.48583</td>
    <td align="right">     -0.3165</td>
    <td align="right">     7.46830</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.31502</td>
    <td align="right">    46.99930</td>
    <td align="right">     0.52709</td>
    <td align="right">    11.05446</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.26140</td>
    <td align="right">    47.29949</td>
    <td align="right">     0.50298</td>
    <td align="right">    10.48699</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07155</td>
    <td align="right">    45.57816</td>
    <td align="right">     0.42188</td>
    <td align="right">     8.99038</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.20922</td>
    <td align="right">    46.60941</td>
    <td align="right">     0.12708</td>
    <td align="right">     8.68825</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.04396</td>
    <td align="right">    42.48966</td>
    <td align="right">     -0.3394</td>
    <td align="right">     7.28006</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31502</td>
    <td align="right">    50.51115</td>
    <td align="right">     0.52709</td>
    <td align="right">    11.05446</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.62295</td>
    <td align="right">    43.85260</td>
    <td align="right">     0.28241</td>
    <td align="right">     7.39870</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.75122</td>
    <td align="right">    44.40317</td>
    <td align="right">     0.32909</td>
    <td align="right">     7.73469</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93281</td>
    <td align="right">    42.94407</td>
    <td align="right">     0.38202</td>
    <td align="right">     8.39885</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12994</td>
    <td align="right">    45.10044</td>
    <td align="right">     0.46442</td>
    <td align="right">     9.76845</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31483</td>
    <td align="right">    46.14310</td>
    <td align="right">     -0.3057</td>
    <td align="right">     7.41813</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31127</td>
    <td align="right">    47.68664</td>
    <td align="right">     -0.2864</td>
    <td align="right">     7.12846</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33653</td>
    <td align="right">    48.02311</td>
    <td align="right">     -0.2707</td>
    <td align="right">     6.95624</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27110</td>
    <td align="right">    48.82918</td>
    <td align="right">     -0.2834</td>
    <td align="right">     7.00268</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33541</td>
    <td align="right">    47.99316</td>
    <td align="right">     -0.2852</td>
    <td align="right">     7.17252</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29328</td>
    <td align="right">    47.00435</td>
    <td align="right">     0.53010</td>
    <td align="right">    11.13661</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.09647</td>
    <td align="right">    47.13572</td>
    <td align="right">     0.46160</td>
    <td align="right">     9.67366</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.70894</td>
    <td align="right">    45.20049</td>
    <td align="right">     0.32317</td>
    <td align="right">     7.69174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.09416</td>
    <td align="right">    46.19987</td>
    <td align="right">     0.10926</td>
    <td align="right">     8.12109</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.62295</td>
    <td align="right">    42.94407</td>
    <td align="right">     -0.3057</td>
    <td align="right">     6.95624</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33653</td>
    <td align="right">    48.82918</td>
    <td align="right">     0.53010</td>
    <td align="right">    11.13661</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.80395</td>
    <td align="right">    45.94635</td>
    <td align="right">     0.10343</td>
    <td align="right">     6.19387</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.13823</td>
    <td align="right">    48.56266</td>
    <td align="right">     0.21431</td>
    <td align="right">     6.95599</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.55610</td>
    <td align="right">    45.73663</td>
    <td align="right">     0.31643</td>
    <td align="right">     7.89450</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03671</td>
    <td align="right">    48.16318</td>
    <td align="right">     0.47506</td>
    <td align="right">    10.42493</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.42394</td>
    <td align="right">    48.03320</td>
    <td align="right">     -0.2178</td>
    <td align="right">     7.31044</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.45925</td>
    <td align="right">    51.20021</td>
    <td align="right">     -0.1630</td>
    <td align="right">     6.94036</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59337</td>
    <td align="right">    51.06944</td>
    <td align="right">     -0.1062</td>
    <td align="right">     6.93386</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48061</td>
    <td align="right">    51.93656</td>
    <td align="right">     -0.1368</td>
    <td align="right">     6.73284</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47610</td>
    <td align="right">    52.50901</td>
    <td align="right">     -0.1679</td>
    <td align="right">     7.16423</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.32731</td>
    <td align="right">    51.04731</td>
    <td align="right">     0.58082</td>
    <td align="right">    12.80068</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.89357</td>
    <td align="right">    50.49961</td>
    <td align="right">     0.43941</td>
    <td align="right">     9.53582</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.11080</td>
    <td align="right">    49.65456</td>
    <td align="right">     0.21215</td>
    <td align="right">     6.95405</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.94688</td>
    <td align="right">    49.52357</td>
    <td align="right">     0.12757</td>
    <td align="right">     7.98652</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.80395</td>
    <td align="right">    45.73663</td>
    <td align="right">     -0.2178</td>
    <td align="right">     6.19387</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59337</td>
    <td align="right">    52.50901</td>
    <td align="right">     0.58082</td>
    <td align="right">    12.80068</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.79892</td>
    <td align="right">    45.73090</td>
    <td align="right">     0.12334</td>
    <td align="right">     6.45059</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.13934</td>
    <td align="right">    48.33931</td>
    <td align="right">     0.23599</td>
    <td align="right">     7.34519</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52497</td>
    <td align="right">    45.59040</td>
    <td align="right">     0.33255</td>
    <td align="right">     8.37604</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04415</td>
    <td align="right">    47.77146</td>
    <td align="right">     0.50612</td>
    <td align="right">    11.36134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.42532</td>
    <td align="right">    47.69404</td>
    <td align="right">     -0.1696</td>
    <td align="right">     7.25032</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.44220</td>
    <td align="right">    50.77643</td>
    <td align="right">     -0.1273</td>
    <td align="right">     6.92154</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.58250</td>
    <td align="right">    50.68241</td>
    <td align="right">     -0.0702</td>
    <td align="right">     7.07440</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44969</td>
    <td align="right">    51.55152</td>
    <td align="right">     -0.1021</td>
    <td align="right">     6.69493</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46254</td>
    <td align="right">    51.92068</td>
    <td align="right">     -0.1293</td>
    <td align="right">     7.24410</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.31512</td>
    <td align="right">    50.51079</td>
    <td align="right">     0.60593</td>
    <td align="right">    13.64693</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.89250</td>
    <td align="right">    50.19676</td>
    <td align="right">     0.46288</td>
    <td align="right">    10.22211</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.04754</td>
    <td align="right">    49.59389</td>
    <td align="right">     0.21784</td>
    <td align="right">     7.14530</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.93205</td>
    <td align="right">    49.19035</td>
    <td align="right">     0.15564</td>
    <td align="right">     8.30824</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.79892</td>
    <td align="right">    45.59040</td>
    <td align="right">     -0.1696</td>
    <td align="right">     6.45059</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.58250</td>
    <td align="right">    51.92068</td>
    <td align="right">     0.60593</td>
    <td align="right">    13.64693</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.42193</td>
    <td align="right">    43.88071</td>
    <td align="right">     0.26863</td>
    <td align="right">     8.29352</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.51940</td>
    <td align="right">    47.00177</td>
    <td align="right">     0.32740</td>
    <td align="right">     8.71931</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69486</td>
    <td align="right">    44.97855</td>
    <td align="right">     0.36783</td>
    <td align="right">     8.86852</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04105</td>
    <td align="right">    47.91914</td>
    <td align="right">     0.48594</td>
    <td align="right">    10.76270</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.39526</td>
    <td align="right">    48.02100</td>
    <td align="right">     -0.2240</td>
    <td align="right">     7.37860</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43351</td>
    <td align="right">    51.21910</td>
    <td align="right">     -0.1740</td>
    <td align="right">     6.97528</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.57029</td>
    <td align="right">    51.04471</td>
    <td align="right">     -0.1130</td>
    <td align="right">     6.90735</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47419</td>
    <td align="right">    51.76129</td>
    <td align="right">     -0.1292</td>
    <td align="right">     6.71226</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.49768</td>
    <td align="right">    51.98641</td>
    <td align="right">     -0.1318</td>
    <td align="right">     7.14717</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.44195</td>
    <td align="right">    50.09660</td>
    <td align="right">     0.64374</td>
    <td align="right">    14.73272</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.16916</td>
    <td align="right">    48.99218</td>
    <td align="right">     0.54334</td>
    <td align="right">    12.17279</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.62837</td>
    <td align="right">    47.61813</td>
    <td align="right">     0.35929</td>
    <td align="right">     9.37692</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11087</td>
    <td align="right">    48.71039</td>
    <td align="right">     0.18324</td>
    <td align="right">     8.99653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.42193</td>
    <td align="right">    43.88071</td>
    <td align="right">     -0.2240</td>
    <td align="right">     6.71226</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57029</td>
    <td align="right">    51.98641</td>
    <td align="right">     0.64374</td>
    <td align="right">    14.73272</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.53784</td>
    <td align="right">    46.13678</td>
    <td align="right">     0.06923</td>
    <td align="right">     6.55136</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.87008</td>
    <td align="right">    48.73777</td>
    <td align="right">     0.18234</td>
    <td align="right">     7.14699</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.31289</td>
    <td align="right">    45.85888</td>
    <td align="right">     0.29352</td>
    <td align="right">     8.07603</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82954</td>
    <td align="right">    48.22336</td>
    <td align="right">     0.45989</td>
    <td align="right">    10.58548</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29470</td>
    <td align="right">    48.00997</td>
    <td align="right">     -0.2151</td>
    <td align="right">     7.75993</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.36249</td>
    <td align="right">    50.94358</td>
    <td align="right">     -0.1536</td>
    <td align="right">     7.13440</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49390</td>
    <td align="right">    50.81826</td>
    <td align="right">     -0.1010</td>
    <td align="right">     7.05356</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39720</td>
    <td align="right">    51.62858</td>
    <td align="right">     -0.1223</td>
    <td align="right">     6.83955</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35490</td>
    <td align="right">    52.08131</td>
    <td align="right">     -0.1641</td>
    <td align="right">     7.49077</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14606</td>
    <td align="right">    50.91359</td>
    <td align="right">     0.56948</td>
    <td align="right">    12.83305</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.63993</td>
    <td align="right">    50.69549</td>
    <td align="right">     0.41184</td>
    <td align="right">     9.48324</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.80148</td>
    <td align="right">    49.94647</td>
    <td align="right">     0.16936</td>
    <td align="right">     7.08502</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.75938</td>
    <td align="right">    49.49180</td>
    <td align="right">     0.11523</td>
    <td align="right">     8.16998</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.53784</td>
    <td align="right">    45.85888</td>
    <td align="right">     -0.2151</td>
    <td align="right">     6.55136</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49390</td>
    <td align="right">    52.08131</td>
    <td align="right">     0.56948</td>
    <td align="right">    12.83305</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70635</td>
    <td align="right">    44.62908</td>
    <td align="right">     0.32174</td>
    <td align="right">     7.56133</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.73394</td>
    <td align="right">    47.62363</td>
    <td align="right">     0.35244</td>
    <td align="right">     8.04885</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81272</td>
    <td align="right">    45.97552</td>
    <td align="right">     0.36967</td>
    <td align="right">     8.28478</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10613</td>
    <td align="right">    48.03086</td>
    <td align="right">     0.47061</td>
    <td align="right">    10.07089</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38138</td>
    <td align="right">    48.08254</td>
    <td align="right">     -0.2603</td>
    <td align="right">     7.16676</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41048</td>
    <td align="right">    50.41189</td>
    <td align="right">     -0.2063</td>
    <td align="right">     6.71373</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.55791</td>
    <td align="right">    49.89500</td>
    <td align="right">     -0.1444</td>
    <td align="right">     6.57474</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45838</td>
    <td align="right">    49.94799</td>
    <td align="right">     -0.1609</td>
    <td align="right">     6.47102</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.49091</td>
    <td align="right">    50.40932</td>
    <td align="right">     -0.1688</td>
    <td align="right">     6.67495</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.45927</td>
    <td align="right">    49.02331</td>
    <td align="right">     0.61367</td>
    <td align="right">    13.41889</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.31049</td>
    <td align="right">    48.22196</td>
    <td align="right">     0.54504</td>
    <td align="right">    11.44318</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95929</td>
    <td align="right">    47.45745</td>
    <td align="right">     0.41783</td>
    <td align="right">     9.01587</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.20149</td>
    <td align="right">    48.30519</td>
    <td align="right">     0.17686</td>
    <td align="right">     8.44816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70635</td>
    <td align="right">    44.62908</td>
    <td align="right">     -0.2603</td>
    <td align="right">     6.47102</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55791</td>
    <td align="right">    50.41189</td>
    <td align="right">     0.61367</td>
    <td align="right">    13.41889</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.63494</td>
    <td align="right">    44.44390</td>
    <td align="right">     0.32941</td>
    <td align="right">     7.88453</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.68469</td>
    <td align="right">    47.39959</td>
    <td align="right">     0.36529</td>
    <td align="right">     8.48235</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72782</td>
    <td align="right">    45.83962</td>
    <td align="right">     0.37634</td>
    <td align="right">     8.67101</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10534</td>
    <td align="right">    47.53581</td>
    <td align="right">     0.50144</td>
    <td align="right">    11.02177</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.39705</td>
    <td align="right">    47.63830</td>
    <td align="right">     -0.2039</td>
    <td align="right">     6.91349</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41419</td>
    <td align="right">    49.91847</td>
    <td align="right">     -0.1617</td>
    <td align="right">     6.53059</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.56249</td>
    <td align="right">    49.43385</td>
    <td align="right">     -0.1015</td>
    <td align="right">     6.54680</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44891</td>
    <td align="right">    49.53356</td>
    <td align="right">     -0.1164</td>
    <td align="right">     6.28984</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50223</td>
    <td align="right">    49.84678</td>
    <td align="right">     -0.1191</td>
    <td align="right">     6.57081</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.47979</td>
    <td align="right">    48.51453</td>
    <td align="right">     0.64837</td>
    <td align="right">    14.47012</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.29471</td>
    <td align="right">    48.00829</td>
    <td align="right">     0.56829</td>
    <td align="right">    12.16320</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85469</td>
    <td align="right">    47.46495</td>
    <td align="right">     0.41612</td>
    <td align="right">     9.17620</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.17812</td>
    <td align="right">    47.96088</td>
    <td align="right">     0.20633</td>
    <td align="right">     8.71759</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.63494</td>
    <td align="right">    44.44390</td>
    <td align="right">     -0.2039</td>
    <td align="right">     6.28984</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.56249</td>
    <td align="right">    49.91847</td>
    <td align="right">     0.64837</td>
    <td align="right">    14.47012</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92023</td>
    <td align="right">    44.11902</td>
    <td align="right">     0.42330</td>
    <td align="right">     9.88787</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.93260</td>
    <td align="right">    47.83624</td>
    <td align="right">     0.44689</td>
    <td align="right">    10.16585</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91352</td>
    <td align="right">    46.36639</td>
    <td align="right">     0.42554</td>
    <td align="right">     9.62408</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17200</td>
    <td align="right">    49.38580</td>
    <td align="right">     0.50614</td>
    <td align="right">    11.04600</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.58295</td>
    <td align="right">    50.14604</td>
    <td align="right">     -0.1883</td>
    <td align="right">     6.89730</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.69103</td>
    <td align="right">    54.46419</td>
    <td align="right">     -0.1054</td>
    <td align="right">     6.60197</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.90670</td>
    <td align="right">    55.44911</td>
    <td align="right">     -0.0085</td>
    <td align="right">     6.81059</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.92369</td>
    <td align="right">    56.23909</td>
    <td align="right">     0.02707</td>
    <td align="right">     7.02948</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.87775</td>
    <td align="right">    54.99281</td>
    <td align="right">     0.01214</td>
    <td align="right">     6.81421</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.83417</td>
    <td align="right">    51.74305</td>
    <td align="right">     0.76291</td>
    <td align="right">    18.10196</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.57509</td>
    <td align="right">    50.38921</td>
    <td align="right">     0.68000</td>
    <td align="right">    15.40662</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16582</td>
    <td align="right">    48.01060</td>
    <td align="right">     0.52506</td>
    <td align="right">    11.76081</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.46117</td>
    <td align="right">    50.77427</td>
    <td align="right">     0.29004</td>
    <td align="right">    10.00009</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.91352</td>
    <td align="right">    44.11902</td>
    <td align="right">     -0.1883</td>
    <td align="right">     6.60197</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.92369</td>
    <td align="right">    56.23909</td>
    <td align="right">     0.76291</td>
    <td align="right">    18.10196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.49998</td>
    <td align="right">    44.68467</td>
    <td align="right">     0.29972</td>
    <td align="right">     7.55180</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.56730</td>
    <td align="right">    47.58219</td>
    <td align="right">     0.34082</td>
    <td align="right">     8.14873</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70519</td>
    <td align="right">    45.80547</td>
    <td align="right">     0.37457</td>
    <td align="right">     8.63631</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03295</td>
    <td align="right">    47.78940</td>
    <td align="right">     0.48329</td>
    <td align="right">    10.60364</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.35687</td>
    <td align="right">    47.84503</td>
    <td align="right">     -0.2242</td>
    <td align="right">     7.07751</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40473</td>
    <td align="right">    49.99908</td>
    <td align="right">     -0.1669</td>
    <td align="right">     6.57656</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53460</td>
    <td align="right">    49.52178</td>
    <td align="right">     -0.1136</td>
    <td align="right">     6.48512</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44399</td>
    <td align="right">    49.58544</td>
    <td align="right">     -0.1223</td>
    <td align="right">     6.33425</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.48809</td>
    <td align="right">    49.90053</td>
    <td align="right">     -0.1268</td>
    <td align="right">     6.56472</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.45309</td>
    <td align="right">    48.67336</td>
    <td align="right">     0.64012</td>
    <td align="right">    14.21537</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.25413</td>
    <td align="right">    48.12510</td>
    <td align="right">     0.55867</td>
    <td align="right">    11.90753</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76937</td>
    <td align="right">    47.58577</td>
    <td align="right">     0.39895</td>
    <td align="right">     8.94527</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.12902</td>
    <td align="right">    48.08666</td>
    <td align="right">     0.19306</td>
    <td align="right">     8.58105</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.49998</td>
    <td align="right">    44.68467</td>
    <td align="right">     -0.2242</td>
    <td align="right">     6.33425</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53460</td>
    <td align="right">    49.99908</td>
    <td align="right">     0.64012</td>
    <td align="right">    14.21537</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45629</td>
    <td align="right">    45.67870</td>
    <td align="right">     0.25845</td>
    <td align="right">     6.94269</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.63775</td>
    <td align="right">    48.51238</td>
    <td align="right">     0.33158</td>
    <td align="right">     7.82897</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87566</td>
    <td align="right">    45.91420</td>
    <td align="right">     0.38874</td>
    <td align="right">     8.56416</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19533</td>
    <td align="right">    48.09501</td>
    <td align="right">     0.50174</td>
    <td align="right">    10.72261</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.45106</td>
    <td align="right">    48.08046</td>
    <td align="right">     -0.2320</td>
    <td align="right">     7.18458</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.46173</td>
    <td align="right">    51.16907</td>
    <td align="right">     -0.1877</td>
    <td align="right">     6.93404</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.67053</td>
    <td align="right">    52.05314</td>
    <td align="right">     -0.1079</td>
    <td align="right">     6.76546</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.58658</td>
    <td align="right">    53.00271</td>
    <td align="right">     -0.1273</td>
    <td align="right">     6.66137</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50488</td>
    <td align="right">    52.58073</td>
    <td align="right">     -0.1798</td>
    <td align="right">     7.02966</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40871</td>
    <td align="right">    50.67700</td>
    <td align="right">     0.58858</td>
    <td align="right">    12.86257</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.14202</td>
    <td align="right">    50.06245</td>
    <td align="right">     0.49306</td>
    <td align="right">    10.36432</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65093</td>
    <td align="right">    49.38500</td>
    <td align="right">     0.34037</td>
    <td align="right">     7.96321</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.17371</td>
    <td align="right">    49.59890</td>
    <td align="right">     0.17028</td>
    <td align="right">     8.31393</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.45629</td>
    <td align="right">    45.67870</td>
    <td align="right">     -0.2320</td>
    <td align="right">     6.66137</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.67053</td>
    <td align="right">    53.00271</td>
    <td align="right">     0.58858</td>
    <td align="right">    12.86257</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.20872</td>
    <td align="right">    45.36489</td>
    <td align="right">     0.22076</td>
    <td align="right">     6.90463</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.43863</td>
    <td align="right">    48.41599</td>
    <td align="right">     0.30502</td>
    <td align="right">     7.86948</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.68098</td>
    <td align="right">    45.68139</td>
    <td align="right">     0.36184</td>
    <td align="right">     8.56788</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.12706</td>
    <td align="right">    47.98922</td>
    <td align="right">     0.50963</td>
    <td align="right">    11.36177</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.48584</td>
    <td align="right">    47.82241</td>
    <td align="right">     -0.1874</td>
    <td align="right">     7.31509</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.49595</td>
    <td align="right">    50.93002</td>
    <td align="right">     -0.1508</td>
    <td align="right">     7.02382</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.68124</td>
    <td align="right">    51.66622</td>
    <td align="right">     -0.0785</td>
    <td align="right">     7.03102</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.56340</td>
    <td align="right">    52.77062</td>
    <td align="right">     -0.1044</td>
    <td align="right">     6.72908</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.53125</td>
    <td align="right">    52.18294</td>
    <td align="right">     -0.1424</td>
    <td align="right">     7.27977</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.39496</td>
    <td align="right">    50.35151</td>
    <td align="right">     0.60574</td>
    <td align="right">    13.62059</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.03207</td>
    <td align="right">    49.73212</td>
    <td align="right">     0.48644</td>
    <td align="right">    10.61862</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.39260</td>
    <td align="right">    49.35287</td>
    <td align="right">     0.29920</td>
    <td align="right">     7.74918</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.08961</td>
    <td align="right">    49.35083</td>
    <td align="right">     0.17575</td>
    <td align="right">     8.50363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.20872</td>
    <td align="right">    45.36489</td>
    <td align="right">     -0.1874</td>
    <td align="right">     6.72908</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.68124</td>
    <td align="right">    52.77062</td>
    <td align="right">     0.60574</td>
    <td align="right">    13.62059</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87425</td>
    <td align="right">    43.76132</td>
    <td align="right">     0.38442</td>
    <td align="right">     9.16186</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90864</td>
    <td align="right">    47.01926</td>
    <td align="right">     0.42299</td>
    <td align="right">     9.63986</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97781</td>
    <td align="right">    45.14775</td>
    <td align="right">     0.43276</td>
    <td align="right">     9.51695</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19615</td>
    <td align="right">    47.82015</td>
    <td align="right">     0.51179</td>
    <td align="right">    11.03179</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.42688</td>
    <td align="right">    48.04406</td>
    <td align="right">     -0.2368</td>
    <td align="right">     7.20808</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43674</td>
    <td align="right">    51.17281</td>
    <td align="right">     -0.1985</td>
    <td align="right">     6.94371</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.62856</td>
    <td align="right">    52.04763</td>
    <td align="right">     -0.1195</td>
    <td align="right">     6.73154</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57988</td>
    <td align="right">    52.79601</td>
    <td align="right">     -0.1195</td>
    <td align="right">     6.65251</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.53873</td>
    <td align="right">    51.98032</td>
    <td align="right">     -0.1399</td>
    <td align="right">     6.97284</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.51841</td>
    <td align="right">    49.66754</td>
    <td align="right">     0.65048</td>
    <td align="right">    14.76929</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.36255</td>
    <td align="right">    48.62309</td>
    <td align="right">     0.58643</td>
    <td align="right">    12.94697</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02200</td>
    <td align="right">    47.51676</td>
    <td align="right">     0.45900</td>
    <td align="right">    10.47159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.29157</td>
    <td align="right">    48.80408</td>
    <td align="right">     0.21702</td>
    <td align="right">     9.32527</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.87425</td>
    <td align="right">    43.76132</td>
    <td align="right">     -0.2368</td>
    <td align="right">     6.65251</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.62856</td>
    <td align="right">    52.79601</td>
    <td align="right">     0.65048</td>
    <td align="right">    14.76929</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.11807</td>
    <td align="right">    45.87662</td>
    <td align="right">     0.20952</td>
    <td align="right">     6.87083</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.34517</td>
    <td align="right">    48.66771</td>
    <td align="right">     0.29445</td>
    <td align="right">     7.73168</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.64784</td>
    <td align="right">    45.97169</td>
    <td align="right">     0.36871</td>
    <td align="right">     8.62378</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01471</td>
    <td align="right">    48.06132</td>
    <td align="right">     0.49183</td>
    <td align="right">    10.85694</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.35486</td>
    <td align="right">    47.94160</td>
    <td align="right">     -0.2194</td>
    <td align="right">     7.36486</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39419</td>
    <td align="right">    50.78914</td>
    <td align="right">     -0.1694</td>
    <td align="right">     6.91640</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.57274</td>
    <td align="right">    51.69226</td>
    <td align="right">     -0.1006</td>
    <td align="right">     6.84376</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51066</td>
    <td align="right">    52.58585</td>
    <td align="right">     -0.1091</td>
    <td align="right">     6.74734</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41920</td>
    <td align="right">    51.99722</td>
    <td align="right">     -0.1654</td>
    <td align="right">     7.13612</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.27111</td>
    <td align="right">    50.40316</td>
    <td align="right">     0.58583</td>
    <td align="right">    12.97271</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.91739</td>
    <td align="right">    50.20188</td>
    <td align="right">     0.47123</td>
    <td align="right">    10.25354</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.30975</td>
    <td align="right">    49.67553</td>
    <td align="right">     0.29091</td>
    <td align="right">     7.71269</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99411</td>
    <td align="right">    49.48491</td>
    <td align="right">     0.16057</td>
    <td align="right">     8.33240</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.11807</td>
    <td align="right">    45.87662</td>
    <td align="right">     -0.2194</td>
    <td align="right">     6.74734</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57274</td>
    <td align="right">    52.58585</td>
    <td align="right">     0.58583</td>
    <td align="right">    12.97271</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.520012E+11</td>
    <td align="right">0.125418E+11</td>
    <td align="right">      409.64</td>
    <td align="right">0.431194E+11</td>
    <td align="right">0.888177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    74526.39</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    55885.19</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    23658.10</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">    17137.04</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.541230E+11</td>
    <td align="right">0.131125E+11</td>
    <td align="right">      369.21</td>
    <td align="right">0.432807E+11</td>
    <td align="right">0.108423E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    93631.35</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    64170.75</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">    37508.94</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    21483.33</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.700602E+11</td>
    <td align="right">0.175343E+11</td>
    <td align="right">      435.47</td>
    <td align="right">0.582173E+11</td>
    <td align="right">0.118429E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    87970.08</td>
    <td align="right">28-MAR-11:40</td>
    <td align="right">    77423.87</td>
    <td align="right">27-MAR-12:03</td>
    <td align="right">    30479.52</td>
    <td align="right">29-MAR-04:02</td>
    <td align="right">    25869.78</td>
    <td align="right">27-MAR-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.816010E+11</td>
    <td align="right">0.214132E+11</td>
    <td align="right">      418.28</td>
    <td align="right">0.654686E+11</td>
    <td align="right">0.161324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   115140.87</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    85174.58</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">    42327.14</td>
    <td align="right">10-APR-04:02</td>
    <td align="right">    32888.31</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119248E+12</td>
    <td align="right">0.340208E+11</td>
    <td align="right">      470.99</td>
    <td align="right">0.925931E+11</td>
    <td align="right">0.266546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   156501.25</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">   104381.98</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    73042.68</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    40042.42</td>
    <td align="right">31-MAY-12:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149122E+12</td>
    <td align="right">0.427277E+11</td>
    <td align="right">      475.11</td>
    <td align="right">0.998026E+11</td>
    <td align="right">0.493192E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">   159083.97</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">   103691.28</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">    79340.89</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">    42715.26</td>
    <td align="right">09-JUN-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178887E+12</td>
    <td align="right">0.520717E+11</td>
    <td align="right">      514.69</td>
    <td align="right">0.110142E+12</td>
    <td align="right">0.687446E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   158049.19</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">   108249.92</td>
    <td align="right">22-JUL-04:02</td>
    <td align="right">    77058.20</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">    45331.36</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200158E+12</td>
    <td align="right">0.583276E+11</td>
    <td align="right">      549.91</td>
    <td align="right">0.120735E+12</td>
    <td align="right">0.794223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-01:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">   156958.80</td>
    <td align="right">26-AUG-04:02</td>
    <td align="right">   102270.99</td>
    <td align="right">15-AUG-04:02</td>
    <td align="right">    79044.40</td>
    <td align="right">08-AUG-07:05</td>
    <td align="right">    48147.83</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160395E+12</td>
    <td align="right">0.445818E+11</td>
    <td align="right">      484.54</td>
    <td align="right">0.994445E+11</td>
    <td align="right">0.609503E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-01:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   158221.49</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">   106050.15</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">    76228.23</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">    42303.32</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128869E+12</td>
    <td align="right">0.343357E+11</td>
    <td align="right">      477.80</td>
    <td align="right">0.899183E+11</td>
    <td align="right">0.389507E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   156128.31</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">   101443.13</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    71913.51</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">    36750.87</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.944979E+11</td>
    <td align="right">0.238178E+11</td>
    <td align="right">      430.57</td>
    <td align="right">0.706120E+11</td>
    <td align="right">0.238859E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   152139.87</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">    99060.22</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">    61189.19</td>
    <td align="right">02-NOV-04:02</td>
    <td align="right">    34851.53</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.640849E+11</td>
    <td align="right">0.153775E+11</td>
    <td align="right">      410.43</td>
    <td align="right">0.500500E+11</td>
    <td align="right">0.140349E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   115371.43</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    72521.86</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    42849.57</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    26465.67</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135305E+13</td>
    <td align="right">0.369862E+12</td>
    <td align="right">     5446.63</td>
    <td align="right">0.943384E+12</td>
    <td align="right">0.409662E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.520012E+11</td>
    <td align="right">0.125418E+11</td>
    <td align="right">      369.21</td>
    <td align="right">0.431194E+11</td>
    <td align="right">0.888177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74526.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55885.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23658.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17137.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200158E+12</td>
    <td align="right">0.583276E+11</td>
    <td align="right">      549.91</td>
    <td align="right">0.120735E+12</td>
    <td align="right">0.794223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   159083.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">   108249.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79340.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48147.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.330062E+11</td>
    <td align="right">0.806773E+10</td>
    <td align="right">      380.68</td>
    <td align="right">0.243631E+11</td>
    <td align="right">0.864306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57851.03</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">    38091.87</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">    25336.28</td>
    <td align="right">30-JAN-14:30</td>
    <td align="right">    13305.03</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381385E+11</td>
    <td align="right">0.929882E+10</td>
    <td align="right">      355.56</td>
    <td align="right">0.275681E+11</td>
    <td align="right">0.105704E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    80027.14</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    53032.03</td>
    <td align="right">06-FEB-15:10</td>
    <td align="right">    34964.77</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    18351.49</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.530990E+11</td>
    <td align="right">0.133286E+11</td>
    <td align="right">      429.88</td>
    <td align="right">0.411584E+11</td>
    <td align="right">0.119406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    72264.77</td>
    <td align="right">28-MAR-11:00</td>
    <td align="right">    69331.41</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">    33604.38</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">    22417.80</td>
    <td align="right">27-MAR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.689567E+11</td>
    <td align="right">0.179203E+11</td>
    <td align="right">      423.57</td>
    <td align="right">0.517907E+11</td>
    <td align="right">0.171660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    95680.83</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    71409.93</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">    48341.31</td>
    <td align="right">30-APR-14:53</td>
    <td align="right">    26546.15</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107872E+12</td>
    <td align="right">0.300475E+11</td>
    <td align="right">      477.52</td>
    <td align="right">0.784080E+11</td>
    <td align="right">0.294643E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   124010.72</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    78738.47</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    66183.42</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    33518.55</td>
    <td align="right">31-MAY-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139468E+12</td>
    <td align="right">0.389161E+11</td>
    <td align="right">      479.64</td>
    <td align="right">0.847350E+11</td>
    <td align="right">0.547326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">   124114.52</td>
    <td align="right">08-JUN-05:02</td>
    <td align="right">    78758.35</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">    71886.25</td>
    <td align="right">20-JUN-04:03</td>
    <td align="right">    36581.73</td>
    <td align="right">12-JUN-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170800E+12</td>
    <td align="right">0.486482E+11</td>
    <td align="right">      519.82</td>
    <td align="right">0.962703E+11</td>
    <td align="right">0.745293E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   122736.04</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">    85406.12</td>
    <td align="right">21-JUL-14:40</td>
    <td align="right">    76459.18</td>
    <td align="right">18-JUL-21:00</td>
    <td align="right">    37986.33</td>
    <td align="right">21-JUL-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.183877E+12</td>
    <td align="right">0.524782E+11</td>
    <td align="right">      535.99</td>
    <td align="right">0.101936E+12</td>
    <td align="right">0.819411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">   122892.11</td>
    <td align="right">31-AUG-04:03</td>
    <td align="right">    85156.61</td>
    <td align="right">16-AUG-14:20</td>
    <td align="right">    76420.70</td>
    <td align="right">07-AUG-22:52</td>
    <td align="right">    39266.64</td>
    <td align="right">16-AUG-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144147E+12</td>
    <td align="right">0.392170E+11</td>
    <td align="right">      467.76</td>
    <td align="right">0.800765E+11</td>
    <td align="right">0.640707E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   124039.91</td>
    <td align="right">23-SEP-05:02</td>
    <td align="right">    80132.28</td>
    <td align="right">04-SEP-14:31</td>
    <td align="right">    74632.69</td>
    <td align="right">08-SEP-17:40</td>
    <td align="right">    35046.41</td>
    <td align="right">07-SEP-12:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108135E+12</td>
    <td align="right">0.282536E+11</td>
    <td align="right">      455.38</td>
    <td align="right">0.682985E+11</td>
    <td align="right">0.398364E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   124342.76</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">    73636.25</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    76437.91</td>
    <td align="right">07-OCT-10:00</td>
    <td align="right">    29724.08</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736170E+11</td>
    <td align="right">0.183127E+11</td>
    <td align="right">      415.27</td>
    <td align="right">0.495064E+11</td>
    <td align="right">0.241106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   112186.83</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">    71282.34</td>
    <td align="right">20-NOV-06:02</td>
    <td align="right">    54852.96</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">    26812.71</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448617E+11</td>
    <td align="right">0.108137E+11</td>
    <td align="right">      393.53</td>
    <td align="right">0.311357E+11</td>
    <td align="right">0.137260E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    73079.20</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    42963.39</td>
    <td align="right">04-DEC-13:10</td>
    <td align="right">    34880.14</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    17128.87</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116598E+13</td>
    <td align="right">0.315302E+12</td>
    <td align="right">     5334.59</td>
    <td align="right">0.735246E+12</td>
    <td align="right">0.430731E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.330062E+11</td>
    <td align="right">0.806773E+10</td>
    <td align="right">      355.56</td>
    <td align="right">0.243631E+11</td>
    <td align="right">0.864306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57851.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38091.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25336.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13305.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183877E+12</td>
    <td align="right">0.524782E+11</td>
    <td align="right">      535.99</td>
    <td align="right">0.101936E+12</td>
    <td align="right">0.819411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   124342.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85406.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76459.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39266.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.344298E+11</td>
    <td align="right">0.856609E+10</td>
    <td align="right">      380.29</td>
    <td align="right">0.244358E+11</td>
    <td align="right">0.999395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">24-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    53086.48</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">    38729.75</td>
    <td align="right">23-JAN-14:00</td>
    <td align="right">    24506.93</td>
    <td align="right">30-JAN-14:30</td>
    <td align="right">    12172.39</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403047E+11</td>
    <td align="right">0.998582E+10</td>
    <td align="right">      359.66</td>
    <td align="right">0.285800E+11</td>
    <td align="right">0.117247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-FEB-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    80732.48</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    57935.11</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">    36518.07</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    18905.15</td>
    <td align="right">07-FEB-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.563076E+11</td>
    <td align="right">0.142937E+11</td>
    <td align="right">      428.36</td>
    <td align="right">0.433192E+11</td>
    <td align="right">0.129884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    74662.52</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">    71141.83</td>
    <td align="right">27-MAR-12:30</td>
    <td align="right">    31970.20</td>
    <td align="right">29-MAR-05:02</td>
    <td align="right">    23423.70</td>
    <td align="right">27-MAR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.726348E+11</td>
    <td align="right">0.190608E+11</td>
    <td align="right">      419.96</td>
    <td align="right">0.552390E+11</td>
    <td align="right">0.173958E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-APR-12:35</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    93508.03</td>
    <td align="right">18-APR-04:02</td>
    <td align="right">    79778.68</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">    45299.36</td>
    <td align="right">30-APR-15:00</td>
    <td align="right">    29679.23</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115220E+12</td>
    <td align="right">0.323182E+11</td>
    <td align="right">      483.17</td>
    <td align="right">0.853959E+11</td>
    <td align="right">0.298242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   146448.67</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    92436.85</td>
    <td align="right">12-MAY-04:02</td>
    <td align="right">    80032.73</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    37926.40</td>
    <td align="right">29-MAY-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147775E+12</td>
    <td align="right">0.414800E+11</td>
    <td align="right">      486.68</td>
    <td align="right">0.926441E+11</td>
    <td align="right">0.551305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">   146571.25</td>
    <td align="right">08-JUN-05:02</td>
    <td align="right">    90868.14</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">    83528.06</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">    40746.06</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184268E+12</td>
    <td align="right">0.526430E+11</td>
    <td align="right">      537.70</td>
    <td align="right">0.106209E+12</td>
    <td align="right">0.780596E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   144943.36</td>
    <td align="right">06-JUL-04:03</td>
    <td align="right">    99495.85</td>
    <td align="right">30-JUL-13:22</td>
    <td align="right">    82140.15</td>
    <td align="right">12-JUL-04:04</td>
    <td align="right">    44129.15</td>
    <td align="right">21-JUL-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197100E+12</td>
    <td align="right">0.564351E+11</td>
    <td align="right">      550.73</td>
    <td align="right">0.111891E+12</td>
    <td align="right">0.852090E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">   145089.85</td>
    <td align="right">31-AUG-04:02</td>
    <td align="right">    99172.98</td>
    <td align="right">10-AUG-14:30</td>
    <td align="right">    88841.17</td>
    <td align="right">08-AUG-04:03</td>
    <td align="right">    44984.43</td>
    <td align="right">10-AUG-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151138E+12</td>
    <td align="right">0.412953E+11</td>
    <td align="right">      475.48</td>
    <td align="right">0.864244E+11</td>
    <td align="right">0.647133E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:22</td>
    <td align="right">   146003.03</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">    93716.34</td>
    <td align="right">04-SEP-14:42</td>
    <td align="right">    83042.34</td>
    <td align="right">23-SEP-05:02</td>
    <td align="right">    40689.03</td>
    <td align="right">07-SEP-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111138E+12</td>
    <td align="right">0.292064E+11</td>
    <td align="right">      455.55</td>
    <td align="right">0.718008E+11</td>
    <td align="right">0.393370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   146577.93</td>
    <td align="right">07-OCT-05:02</td>
    <td align="right">    85355.00</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    84514.56</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">    34023.68</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742181E+11</td>
    <td align="right">0.186066E+11</td>
    <td align="right">      406.65</td>
    <td align="right">0.504241E+11</td>
    <td align="right">0.237940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   106940.81</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">    70951.23</td>
    <td align="right">20-NOV-06:02</td>
    <td align="right">    51217.00</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">    28196.93</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.462254E+11</td>
    <td align="right">0.113258E+11</td>
    <td align="right">      390.92</td>
    <td align="right">0.314303E+11</td>
    <td align="right">0.147951E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    81194.25</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    47018.90</td>
    <td align="right">12-DEC-06:02</td>
    <td align="right">    36482.60</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    18636.64</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123076E+13</td>
    <td align="right">0.335217E+12</td>
    <td align="right">     5375.14</td>
    <td align="right">0.787794E+12</td>
    <td align="right">0.442966E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.344298E+11</td>
    <td align="right">0.856609E+10</td>
    <td align="right">      359.66</td>
    <td align="right">0.244358E+11</td>
    <td align="right">0.999395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53086.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38729.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24506.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12172.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197100E+12</td>
    <td align="right">0.564351E+11</td>
    <td align="right">      550.73</td>
    <td align="right">0.111891E+12</td>
    <td align="right">0.852090E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146577.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99495.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88841.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44984.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">      354.22</td>
    <td align="right">      369.05</td>
    <td align="right">      593.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">      500.17</td>
    <td align="right">      488.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">      701.54</td>
    <td align="right">      372.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">     1000.23</td>
    <td align="right">      236.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">     1480.71</td>
    <td align="right">       58.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">     1693.90</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      580.99</td>
    <td align="right">       16.66</td>
    <td align="right">      564.34</td>
    <td align="right">     1920.53</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">     1907.02</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">     1446.62</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">     1042.42</td>
    <td align="right">       94.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">      669.93</td>
    <td align="right">      267.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">      411.38</td>
    <td align="right">      476.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">     1099.01</td>
    <td align="right">      217.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">      369.05</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">     1920.53</td>
    <td align="right">      593.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.17</td>
    <td align="right">      129.23</td>
    <td align="right">      297.94</td>
    <td align="right">      521.76</td>
    <td align="right">      368.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.52</td>
    <td align="right">      126.15</td>
    <td align="right">      339.37</td>
    <td align="right">      624.34</td>
    <td align="right">      306.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.23</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">      782.50</td>
    <td align="right">      235.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      626.09</td>
    <td align="right">      182.43</td>
    <td align="right">      443.66</td>
    <td align="right">     1106.46</td>
    <td align="right">      150.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">     1491.59</td>
    <td align="right">       36.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      685.20</td>
    <td align="right">      209.53</td>
    <td align="right">      475.67</td>
    <td align="right">     1570.30</td>
    <td align="right">        7.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">     1696.98</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">     1755.14</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      615.68</td>
    <td align="right">      190.31</td>
    <td align="right">      425.37</td>
    <td align="right">     1426.52</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">     1120.69</td>
    <td align="right">       57.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.87</td>
    <td align="right">      781.83</td>
    <td align="right">      167.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">      507.96</td>
    <td align="right">      297.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">     1118.38</td>
    <td align="right">      135.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">      507.96</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">     1755.14</td>
    <td align="right">      368.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1144.98</td>
    <td align="right">      538.41</td>
    <td align="right">      606.56</td>
    <td align="right">     1593.18</td>
    <td align="right">      583.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1074.98</td>
    <td align="right">      439.71</td>
    <td align="right">      635.27</td>
    <td align="right">     1549.20</td>
    <td align="right">      493.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      884.60</td>
    <td align="right">      240.04</td>
    <td align="right">      644.56</td>
    <td align="right">     1343.80</td>
    <td align="right">      381.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      695.29</td>
    <td align="right">       73.53</td>
    <td align="right">      621.76</td>
    <td align="right">     1223.52</td>
    <td align="right">      240.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      589.00</td>
    <td align="right">        8.88</td>
    <td align="right">      580.12</td>
    <td align="right">     1470.16</td>
    <td align="right">       58.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.15</td>
    <td align="right">     1596.75</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">     1873.12</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      643.32</td>
    <td align="right">       45.37</td>
    <td align="right">      597.95</td>
    <td align="right">     2027.80</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.06</td>
    <td align="right">     1958.30</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1110.76</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">     2110.45</td>
    <td align="right">       95.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      634.74</td>
    <td align="right">     2042.16</td>
    <td align="right">      270.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1137.92</td>
    <td align="right">      562.22</td>
    <td align="right">      575.69</td>
    <td align="right">     1696.64</td>
    <td align="right">      478.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      870.82</td>
    <td align="right">      260.73</td>
    <td align="right">      610.08</td>
    <td align="right">     1708.41</td>
    <td align="right">      218.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">     1223.52</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      669.25</td>
    <td align="right">     2110.45</td>
    <td align="right">      583.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      418.92</td>
    <td align="right">      120.31</td>
    <td align="right">      298.61</td>
    <td align="right">      537.18</td>
    <td align="right">      390.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">      667.41</td>
    <td align="right">      322.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      566.66</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">      885.24</td>
    <td align="right">      249.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">     1110.88</td>
    <td align="right">      162.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      674.03</td>
    <td align="right">      201.75</td>
    <td align="right">      472.28</td>
    <td align="right">     1459.97</td>
    <td align="right">       41.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">     1601.57</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.01</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">     1700.06</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">     1755.16</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      623.64</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">     1445.30</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.21</td>
    <td align="right">      179.03</td>
    <td align="right">      375.19</td>
    <td align="right">     1125.25</td>
    <td align="right">       64.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.27</td>
    <td align="right">      155.75</td>
    <td align="right">      320.52</td>
    <td align="right">      820.31</td>
    <td align="right">      179.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.71</td>
    <td align="right">      120.52</td>
    <td align="right">      278.19</td>
    <td align="right">      564.46</td>
    <td align="right">      313.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">     1142.13</td>
    <td align="right">      144.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">      537.18</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">     1755.16</td>
    <td align="right">      390.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.07</td>
    <td align="right">        0.00</td>
    <td align="right">      118.07</td>
    <td align="right">      113.02</td>
    <td align="right">      230.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.34</td>
    <td align="right">        0.00</td>
    <td align="right">      135.34</td>
    <td align="right">      160.73</td>
    <td align="right">      184.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">      155.45</td>
    <td align="right">      233.47</td>
    <td align="right">      132.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      175.14</td>
    <td align="right">        0.36</td>
    <td align="right">      174.79</td>
    <td align="right">      336.48</td>
    <td align="right">       78.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      197.12</td>
    <td align="right">        5.76</td>
    <td align="right">      191.36</td>
    <td align="right">      497.86</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.03</td>
    <td align="right">       11.67</td>
    <td align="right">      199.36</td>
    <td align="right">      566.51</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      193.66</td>
    <td align="right">        5.55</td>
    <td align="right">      188.10</td>
    <td align="right">      639.47</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      180.29</td>
    <td align="right">        1.48</td>
    <td align="right">      178.81</td>
    <td align="right">      631.19</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.24</td>
    <td align="right">        0.02</td>
    <td align="right">      164.22</td>
    <td align="right">      475.88</td>
    <td align="right">        8.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      145.60</td>
    <td align="right">        0.00</td>
    <td align="right">      145.60</td>
    <td align="right">      339.02</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      124.99</td>
    <td align="right">        0.00</td>
    <td align="right">      124.99</td>
    <td align="right">      213.28</td>
    <td align="right">      108.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.20</td>
    <td align="right">        0.00</td>
    <td align="right">      110.20</td>
    <td align="right">      125.84</td>
    <td align="right">      191.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      159.35</td>
    <td align="right">        2.08</td>
    <td align="right">      157.28</td>
    <td align="right">      362.30</td>
    <td align="right">       82.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.20</td>
    <td align="right">        0.00</td>
    <td align="right">      110.20</td>
    <td align="right">      113.02</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      211.03</td>
    <td align="right">       11.67</td>
    <td align="right">      199.36</td>
    <td align="right">      639.47</td>
    <td align="right">      230.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.07</td>
    <td align="right">        0.00</td>
    <td align="right">      118.07</td>
    <td align="right">      113.02</td>
    <td align="right">      230.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.35</td>
    <td align="right">        0.00</td>
    <td align="right">      135.35</td>
    <td align="right">      160.74</td>
    <td align="right">      184.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      155.46</td>
    <td align="right">        0.00</td>
    <td align="right">      155.46</td>
    <td align="right">      233.48</td>
    <td align="right">      132.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      175.15</td>
    <td align="right">        0.36</td>
    <td align="right">      174.80</td>
    <td align="right">      336.50</td>
    <td align="right">       78.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      197.13</td>
    <td align="right">        5.76</td>
    <td align="right">      191.37</td>
    <td align="right">      497.89</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.05</td>
    <td align="right">       11.67</td>
    <td align="right">      199.37</td>
    <td align="right">      566.55</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      193.67</td>
    <td align="right">        5.55</td>
    <td align="right">      188.12</td>
    <td align="right">      639.51</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      180.30</td>
    <td align="right">        1.48</td>
    <td align="right">      178.82</td>
    <td align="right">      631.23</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.25</td>
    <td align="right">        0.02</td>
    <td align="right">      164.23</td>
    <td align="right">      475.91</td>
    <td align="right">        8.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      145.60</td>
    <td align="right">        0.00</td>
    <td align="right">      145.60</td>
    <td align="right">      339.05</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.00</td>
    <td align="right">      213.29</td>
    <td align="right">      108.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.21</td>
    <td align="right">        0.00</td>
    <td align="right">      110.21</td>
    <td align="right">      125.84</td>
    <td align="right">      191.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      159.36</td>
    <td align="right">        2.08</td>
    <td align="right">      157.29</td>
    <td align="right">      362.33</td>
    <td align="right">       82.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.21</td>
    <td align="right">        0.00</td>
    <td align="right">      110.21</td>
    <td align="right">      113.02</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      211.05</td>
    <td align="right">       11.67</td>
    <td align="right">      199.37</td>
    <td align="right">      639.51</td>
    <td align="right">      230.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.07</td>
    <td align="right">        0.00</td>
    <td align="right">      118.07</td>
    <td align="right">      113.02</td>
    <td align="right">      230.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.35</td>
    <td align="right">        0.00</td>
    <td align="right">      135.35</td>
    <td align="right">      160.74</td>
    <td align="right">      184.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      155.46</td>
    <td align="right">        0.00</td>
    <td align="right">      155.46</td>
    <td align="right">      233.48</td>
    <td align="right">      132.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      175.15</td>
    <td align="right">        0.36</td>
    <td align="right">      174.80</td>
    <td align="right">      336.50</td>
    <td align="right">       78.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      197.13</td>
    <td align="right">        5.76</td>
    <td align="right">      191.37</td>
    <td align="right">      497.89</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.05</td>
    <td align="right">       11.67</td>
    <td align="right">      199.37</td>
    <td align="right">      566.55</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      193.67</td>
    <td align="right">        5.55</td>
    <td align="right">      188.12</td>
    <td align="right">      639.51</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      180.30</td>
    <td align="right">        1.48</td>
    <td align="right">      178.82</td>
    <td align="right">      631.23</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.25</td>
    <td align="right">        0.02</td>
    <td align="right">      164.23</td>
    <td align="right">      475.91</td>
    <td align="right">        8.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      145.60</td>
    <td align="right">        0.00</td>
    <td align="right">      145.60</td>
    <td align="right">      339.05</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.00</td>
    <td align="right">      213.29</td>
    <td align="right">      108.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.21</td>
    <td align="right">        0.00</td>
    <td align="right">      110.21</td>
    <td align="right">      125.84</td>
    <td align="right">      191.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      159.36</td>
    <td align="right">        2.08</td>
    <td align="right">      157.29</td>
    <td align="right">      362.33</td>
    <td align="right">       82.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.21</td>
    <td align="right">        0.00</td>
    <td align="right">      110.21</td>
    <td align="right">      113.02</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      211.05</td>
    <td align="right">       11.67</td>
    <td align="right">      199.37</td>
    <td align="right">      639.51</td>
    <td align="right">      230.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      410.92</td>
    <td align="right">      124.31</td>
    <td align="right">      286.60</td>
    <td align="right">      477.84</td>
    <td align="right">      410.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.81</td>
    <td align="right">      121.35</td>
    <td align="right">      326.46</td>
    <td align="right">      587.54</td>
    <td align="right">      332.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.67</td>
    <td align="right">      121.92</td>
    <td align="right">      372.74</td>
    <td align="right">      753.05</td>
    <td align="right">      241.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      602.27</td>
    <td align="right">      175.48</td>
    <td align="right">      426.79</td>
    <td align="right">     1071.54</td>
    <td align="right">      147.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      673.04</td>
    <td align="right">      214.42</td>
    <td align="right">      458.61</td>
    <td align="right">     1442.94</td>
    <td align="right">       35.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      659.13</td>
    <td align="right">      201.55</td>
    <td align="right">      457.57</td>
    <td align="right">     1513.73</td>
    <td align="right">        7.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      615.19</td>
    <td align="right">      177.34</td>
    <td align="right">      437.85</td>
    <td align="right">     1629.82</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      629.96</td>
    <td align="right">      193.34</td>
    <td align="right">      436.62</td>
    <td align="right">     1678.93</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      592.26</td>
    <td align="right">      183.07</td>
    <td align="right">      409.19</td>
    <td align="right">     1360.14</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      537.41</td>
    <td align="right">      175.57</td>
    <td align="right">      361.83</td>
    <td align="right">     1062.54</td>
    <td align="right">       69.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.33</td>
    <td align="right">      142.63</td>
    <td align="right">      307.70</td>
    <td align="right">      733.13</td>
    <td align="right">      196.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      364.50</td>
    <td align="right">      100.00</td>
    <td align="right">      264.50</td>
    <td align="right">      463.10</td>
    <td align="right">      343.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      540.15</td>
    <td align="right">      161.08</td>
    <td align="right">      379.07</td>
    <td align="right">     1067.29</td>
    <td align="right">      149.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      364.50</td>
    <td align="right">      100.00</td>
    <td align="right">      264.50</td>
    <td align="right">      463.10</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      673.04</td>
    <td align="right">      214.42</td>
    <td align="right">      458.61</td>
    <td align="right">     1678.93</td>
    <td align="right">      410.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.25</td>
    <td align="right">        4.92</td>
    <td align="right">       11.33</td>
    <td align="right">       18.89</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.71</td>
    <td align="right">        4.80</td>
    <td align="right">       12.91</td>
    <td align="right">       23.23</td>
    <td align="right">       13.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.56</td>
    <td align="right">        4.82</td>
    <td align="right">       14.74</td>
    <td align="right">       29.78</td>
    <td align="right">        9.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.81</td>
    <td align="right">        6.94</td>
    <td align="right">       16.87</td>
    <td align="right">       42.37</td>
    <td align="right">        5.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.61</td>
    <td align="right">        8.48</td>
    <td align="right">       18.13</td>
    <td align="right">       57.05</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.06</td>
    <td align="right">        7.97</td>
    <td align="right">       18.09</td>
    <td align="right">       59.85</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.32</td>
    <td align="right">        7.01</td>
    <td align="right">       17.31</td>
    <td align="right">       64.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.91</td>
    <td align="right">        7.64</td>
    <td align="right">       17.26</td>
    <td align="right">       66.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.42</td>
    <td align="right">        7.24</td>
    <td align="right">       16.18</td>
    <td align="right">       53.78</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.25</td>
    <td align="right">        6.94</td>
    <td align="right">       14.31</td>
    <td align="right">       42.01</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.81</td>
    <td align="right">        5.64</td>
    <td align="right">       12.17</td>
    <td align="right">       28.99</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.41</td>
    <td align="right">        3.95</td>
    <td align="right">       10.46</td>
    <td align="right">       18.31</td>
    <td align="right">       13.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.36</td>
    <td align="right">        6.37</td>
    <td align="right">       14.99</td>
    <td align="right">       42.20</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.41</td>
    <td align="right">        3.95</td>
    <td align="right">       10.46</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.61</td>
    <td align="right">        8.48</td>
    <td align="right">       18.13</td>
    <td align="right">       66.38</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      381.67</td>
    <td align="right">      179.48</td>
    <td align="right">      202.19</td>
    <td align="right">      525.41</td>
    <td align="right">      225.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      358.34</td>
    <td align="right">      146.58</td>
    <td align="right">      211.76</td>
    <td align="right">      513.70</td>
    <td align="right">      186.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.88</td>
    <td align="right">       80.02</td>
    <td align="right">      214.86</td>
    <td align="right">      447.85</td>
    <td align="right">      136.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      231.77</td>
    <td align="right">       24.51</td>
    <td align="right">      207.26</td>
    <td align="right">      408.99</td>
    <td align="right">       80.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.34</td>
    <td align="right">        2.96</td>
    <td align="right">      193.38</td>
    <td align="right">      488.99</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      184.94</td>
    <td align="right">        0.22</td>
    <td align="right">      184.72</td>
    <td align="right">      526.37</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.92</td>
    <td align="right">        1.55</td>
    <td align="right">      183.37</td>
    <td align="right">      615.21</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      214.45</td>
    <td align="right">       15.12</td>
    <td align="right">      199.32</td>
    <td align="right">      659.68</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      282.78</td>
    <td align="right">       64.76</td>
    <td align="right">      218.03</td>
    <td align="right">      637.84</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.26</td>
    <td align="right">      147.17</td>
    <td align="right">      223.09</td>
    <td align="right">      691.09</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.58</td>
    <td align="right">      196.99</td>
    <td align="right">      211.59</td>
    <td align="right">      672.60</td>
    <td align="right">      112.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.32</td>
    <td align="right">      187.41</td>
    <td align="right">      191.90</td>
    <td align="right">      558.57</td>
    <td align="right">      190.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      290.28</td>
    <td align="right">       86.91</td>
    <td align="right">      203.37</td>
    <td align="right">      562.60</td>
    <td align="right">       83.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.92</td>
    <td align="right">        0.22</td>
    <td align="right">      183.37</td>
    <td align="right">      408.99</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.58</td>
    <td align="right">      196.99</td>
    <td align="right">      223.09</td>
    <td align="right">      691.09</td>
    <td align="right">      225.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      381.67</td>
    <td align="right">      179.48</td>
    <td align="right">      202.19</td>
    <td align="right">      525.41</td>
    <td align="right">      225.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      358.34</td>
    <td align="right">      146.58</td>
    <td align="right">      211.76</td>
    <td align="right">      513.70</td>
    <td align="right">      186.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.88</td>
    <td align="right">       80.02</td>
    <td align="right">      214.86</td>
    <td align="right">      447.85</td>
    <td align="right">      136.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      231.77</td>
    <td align="right">       24.51</td>
    <td align="right">      207.26</td>
    <td align="right">      408.99</td>
    <td align="right">       80.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.34</td>
    <td align="right">        2.96</td>
    <td align="right">      193.38</td>
    <td align="right">      488.99</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      184.94</td>
    <td align="right">        0.22</td>
    <td align="right">      184.72</td>
    <td align="right">      526.37</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.92</td>
    <td align="right">        1.55</td>
    <td align="right">      183.37</td>
    <td align="right">      615.21</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      214.45</td>
    <td align="right">       15.12</td>
    <td align="right">      199.32</td>
    <td align="right">      659.68</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      282.78</td>
    <td align="right">       64.76</td>
    <td align="right">      218.03</td>
    <td align="right">      637.84</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.26</td>
    <td align="right">      147.17</td>
    <td align="right">      223.09</td>
    <td align="right">      691.09</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.58</td>
    <td align="right">      196.99</td>
    <td align="right">      211.59</td>
    <td align="right">      672.60</td>
    <td align="right">      112.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.32</td>
    <td align="right">      187.41</td>
    <td align="right">      191.90</td>
    <td align="right">      558.57</td>
    <td align="right">      190.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      290.28</td>
    <td align="right">       86.91</td>
    <td align="right">      203.37</td>
    <td align="right">      562.60</td>
    <td align="right">       83.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.92</td>
    <td align="right">        0.22</td>
    <td align="right">      183.37</td>
    <td align="right">      408.99</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.58</td>
    <td align="right">      196.99</td>
    <td align="right">      223.09</td>
    <td align="right">      691.09</td>
    <td align="right">      225.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      381.65</td>
    <td align="right">      179.47</td>
    <td align="right">      202.18</td>
    <td align="right">      525.38</td>
    <td align="right">      225.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      358.32</td>
    <td align="right">      146.57</td>
    <td align="right">      211.75</td>
    <td align="right">      513.67</td>
    <td align="right">      186.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.86</td>
    <td align="right">       80.01</td>
    <td align="right">      214.85</td>
    <td align="right">      447.83</td>
    <td align="right">      136.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      231.76</td>
    <td align="right">       24.51</td>
    <td align="right">      207.25</td>
    <td align="right">      408.97</td>
    <td align="right">       80.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.33</td>
    <td align="right">        2.96</td>
    <td align="right">      193.37</td>
    <td align="right">      488.96</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      184.93</td>
    <td align="right">        0.22</td>
    <td align="right">      184.71</td>
    <td align="right">      526.34</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.91</td>
    <td align="right">        1.55</td>
    <td align="right">      183.36</td>
    <td align="right">      615.17</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      214.43</td>
    <td align="right">       15.12</td>
    <td align="right">      199.31</td>
    <td align="right">      659.64</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      282.77</td>
    <td align="right">       64.75</td>
    <td align="right">      218.01</td>
    <td align="right">      637.80</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.24</td>
    <td align="right">      147.17</td>
    <td align="right">      223.08</td>
    <td align="right">      691.05</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.55</td>
    <td align="right">      196.98</td>
    <td align="right">      211.57</td>
    <td align="right">      672.56</td>
    <td align="right">      112.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.29</td>
    <td align="right">      187.40</td>
    <td align="right">      191.89</td>
    <td align="right">      558.53</td>
    <td align="right">      190.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      290.26</td>
    <td align="right">       86.91</td>
    <td align="right">      203.35</td>
    <td align="right">      562.56</td>
    <td align="right">       83.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.91</td>
    <td align="right">        0.22</td>
    <td align="right">      183.36</td>
    <td align="right">      408.97</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.55</td>
    <td align="right">      196.98</td>
    <td align="right">      223.08</td>
    <td align="right">      691.05</td>
    <td align="right">      225.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      402.98</td>
    <td align="right">      115.73</td>
    <td align="right">      287.25</td>
    <td align="right">      496.75</td>
    <td align="right">      439.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      460.16</td>
    <td align="right">      131.21</td>
    <td align="right">      328.95</td>
    <td align="right">      630.00</td>
    <td align="right">      353.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      545.10</td>
    <td align="right">      161.39</td>
    <td align="right">      383.71</td>
    <td align="right">      849.86</td>
    <td align="right">      260.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      595.70</td>
    <td align="right">      167.37</td>
    <td align="right">      428.33</td>
    <td align="right">     1072.82</td>
    <td align="right">      160.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.39</td>
    <td align="right">      194.08</td>
    <td align="right">      454.31</td>
    <td align="right">     1407.51</td>
    <td align="right">       40.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      670.05</td>
    <td align="right">      211.21</td>
    <td align="right">      458.85</td>
    <td align="right">     1537.29</td>
    <td align="right">        8.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      614.70</td>
    <td align="right">      175.84</td>
    <td align="right">      438.86</td>
    <td align="right">     1627.06</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      630.63</td>
    <td align="right">      191.74</td>
    <td align="right">      438.89</td>
    <td align="right">     1675.05</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      599.91</td>
    <td align="right">      188.49</td>
    <td align="right">      411.42</td>
    <td align="right">     1373.38</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      533.13</td>
    <td align="right">      172.22</td>
    <td align="right">      360.91</td>
    <td align="right">     1062.35</td>
    <td align="right">       78.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.15</td>
    <td align="right">      149.82</td>
    <td align="right">      308.33</td>
    <td align="right">      766.44</td>
    <td align="right">      213.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      383.54</td>
    <td align="right">      115.93</td>
    <td align="right">      267.61</td>
    <td align="right">      519.74</td>
    <td align="right">      365.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      545.51</td>
    <td align="right">      164.70</td>
    <td align="right">      380.81</td>
    <td align="right">     1087.47</td>
    <td align="right">      160.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      383.54</td>
    <td align="right">      115.73</td>
    <td align="right">      267.61</td>
    <td align="right">      496.75</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      670.05</td>
    <td align="right">      211.21</td>
    <td align="right">      458.85</td>
    <td align="right">     1675.05</td>
    <td align="right">      439.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.93</td>
    <td align="right">        4.58</td>
    <td align="right">       11.36</td>
    <td align="right">       19.64</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.19</td>
    <td align="right">        5.19</td>
    <td align="right">       13.01</td>
    <td align="right">       24.91</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.55</td>
    <td align="right">        6.38</td>
    <td align="right">       15.17</td>
    <td align="right">       33.60</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.55</td>
    <td align="right">        6.62</td>
    <td align="right">       16.94</td>
    <td align="right">       42.42</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.64</td>
    <td align="right">        7.67</td>
    <td align="right">       17.96</td>
    <td align="right">       55.65</td>
    <td align="right">        1.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.49</td>
    <td align="right">        8.35</td>
    <td align="right">       18.14</td>
    <td align="right">       60.78</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.30</td>
    <td align="right">        6.95</td>
    <td align="right">       17.35</td>
    <td align="right">       64.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.93</td>
    <td align="right">        7.58</td>
    <td align="right">       17.35</td>
    <td align="right">       66.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.72</td>
    <td align="right">        7.45</td>
    <td align="right">       16.27</td>
    <td align="right">       54.30</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.08</td>
    <td align="right">        6.81</td>
    <td align="right">       14.27</td>
    <td align="right">       42.00</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.11</td>
    <td align="right">        5.92</td>
    <td align="right">       12.19</td>
    <td align="right">       30.30</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.16</td>
    <td align="right">        4.58</td>
    <td align="right">       10.58</td>
    <td align="right">       20.55</td>
    <td align="right">       14.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.57</td>
    <td align="right">        6.51</td>
    <td align="right">       15.06</td>
    <td align="right">       43.00</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.16</td>
    <td align="right">        4.58</td>
    <td align="right">       10.58</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.49</td>
    <td align="right">        8.35</td>
    <td align="right">       18.14</td>
    <td align="right">       66.23</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">      354.22</td>
    <td align="right">      347.76</td>
    <td align="right">      659.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">      484.09</td>
    <td align="right">      538.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">      693.71</td>
    <td align="right">      404.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">     1001.20</td>
    <td align="right">      249.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">     1490.50</td>
    <td align="right">       60.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">     1705.01</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      580.99</td>
    <td align="right">       16.66</td>
    <td align="right">      564.34</td>
    <td align="right">     1927.77</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">     1910.36</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">     1452.96</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">     1043.73</td>
    <td align="right">      101.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">      661.47</td>
    <td align="right">      292.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">      392.76</td>
    <td align="right">      530.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">     1096.38</td>
    <td align="right">      237.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">      347.76</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">     1927.77</td>
    <td align="right">      659.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.17</td>
    <td align="right">      129.23</td>
    <td align="right">      297.94</td>
    <td align="right">      506.55</td>
    <td align="right">      400.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.52</td>
    <td align="right">      126.15</td>
    <td align="right">      339.37</td>
    <td align="right">      613.63</td>
    <td align="right">      331.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.23</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">      778.30</td>
    <td align="right">      251.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      626.09</td>
    <td align="right">      182.43</td>
    <td align="right">      443.66</td>
    <td align="right">     1108.96</td>
    <td align="right">      155.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">     1500.16</td>
    <td align="right">       37.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      685.20</td>
    <td align="right">      209.53</td>
    <td align="right">      475.67</td>
    <td align="right">     1579.52</td>
    <td align="right">        7.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">     1706.08</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">     1761.64</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      615.68</td>
    <td align="right">      190.31</td>
    <td align="right">      425.37</td>
    <td align="right">     1433.06</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">     1123.93</td>
    <td align="right">       60.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.87</td>
    <td align="right">      777.98</td>
    <td align="right">      179.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">      495.38</td>
    <td align="right">      325.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">     1118.36</td>
    <td align="right">      145.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">      495.38</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">     1761.64</td>
    <td align="right">      400.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1144.98</td>
    <td align="right">      538.41</td>
    <td align="right">      606.56</td>
    <td align="right">     1574.92</td>
    <td align="right">      636.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1074.98</td>
    <td align="right">      439.71</td>
    <td align="right">      635.27</td>
    <td align="right">     1536.41</td>
    <td align="right">      535.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      884.60</td>
    <td align="right">      240.04</td>
    <td align="right">      644.56</td>
    <td align="right">     1337.14</td>
    <td align="right">      411.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      695.29</td>
    <td align="right">       73.53</td>
    <td align="right">      621.76</td>
    <td align="right">     1223.61</td>
    <td align="right">      252.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      589.00</td>
    <td align="right">        8.88</td>
    <td align="right">      580.12</td>
    <td align="right">     1478.61</td>
    <td align="right">       60.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.15</td>
    <td align="right">     1605.93</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">     1879.91</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      643.32</td>
    <td align="right">       45.37</td>
    <td align="right">      597.95</td>
    <td align="right">     2029.28</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.06</td>
    <td align="right">     1962.91</td>
    <td align="right">       21.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1110.76</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">     2112.58</td>
    <td align="right">      102.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      634.74</td>
    <td align="right">     2036.73</td>
    <td align="right">      292.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1137.92</td>
    <td align="right">      562.22</td>
    <td align="right">      575.69</td>
    <td align="right">     1680.90</td>
    <td align="right">      522.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      870.82</td>
    <td align="right">      260.73</td>
    <td align="right">      610.08</td>
    <td align="right">     1706.27</td>
    <td align="right">      235.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">     1223.61</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      669.25</td>
    <td align="right">     2112.58</td>
    <td align="right">      636.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      418.92</td>
    <td align="right">      120.31</td>
    <td align="right">      298.61</td>
    <td align="right">      523.38</td>
    <td align="right">      430.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">      656.60</td>
    <td align="right">      353.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      566.66</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">      879.07</td>
    <td align="right">      269.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">     1110.38</td>
    <td align="right">      169.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      674.03</td>
    <td align="right">      201.75</td>
    <td align="right">      472.28</td>
    <td align="right">     1464.42</td>
    <td align="right">       43.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">     1606.32</td>
    <td align="right">        8.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.01</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">     1702.64</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">     1755.42</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      623.64</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">     1446.98</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.21</td>
    <td align="right">      179.03</td>
    <td align="right">      375.19</td>
    <td align="right">     1124.16</td>
    <td align="right">       69.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.27</td>
    <td align="right">      155.75</td>
    <td align="right">      320.52</td>
    <td align="right">      813.28</td>
    <td align="right">      195.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.71</td>
    <td align="right">      120.52</td>
    <td align="right">      278.19</td>
    <td align="right">      552.11</td>
    <td align="right">      347.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">     1138.99</td>
    <td align="right">      157.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">      523.38</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">     1755.42</td>
    <td align="right">      430.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948733E+09</td>
    <td align="right">0.988463E+09</td>
    <td align="right">0.158986E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982276E+09</td>
    <td align="right">0.121000E+10</td>
    <td align="right">0.118280E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">0.187901E+10</td>
    <td align="right">0.998868E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770039.19</td>
    <td align="right">0.135919E+10</td>
    <td align="right">0.259259E+10</td>
    <td align="right">0.613950E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158394E+10</td>
    <td align="right"> 46245454.96</td>
    <td align="right">0.153769E+10</td>
    <td align="right">0.396594E+10</td>
    <td align="right">0.156773E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">0.439059E+10</td>
    <td align="right"> 35962490.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155614E+10</td>
    <td align="right"> 44608973.92</td>
    <td align="right">0.151153E+10</td>
    <td align="right">0.514395E+10</td>
    <td align="right">   479555.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889480.13</td>
    <td align="right">0.143686E+10</td>
    <td align="right">0.510777E+10</td>
    <td align="right">    33227.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127719E+10</td>
    <td align="right">   142550.20</td>
    <td align="right">0.127705E+10</td>
    <td align="right">0.374963E+10</td>
    <td align="right"> 53405701.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116995E+10</td>
    <td align="right">0.279203E+10</td>
    <td align="right">0.253411E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971974E+09</td>
    <td align="right">0.173646E+10</td>
    <td align="right">0.692859E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">0.110183E+10</td>
    <td align="right">0.127711E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150767E+11</td>
    <td align="right">0.196432E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">0.346583E+11</td>
    <td align="right">0.685551E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">0.988463E+09</td>
    <td align="right">    33227.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">0.514395E+10</td>
    <td align="right">0.158986E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114412E+10</td>
    <td align="right">0.346133E+09</td>
    <td align="right">0.797990E+09</td>
    <td align="right">0.139747E+10</td>
    <td align="right">0.986356E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112618E+10</td>
    <td align="right">0.305183E+09</td>
    <td align="right">0.820993E+09</td>
    <td align="right">0.151040E+10</td>
    <td align="right">0.742159E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137731E+10</td>
    <td align="right">0.339471E+09</td>
    <td align="right">0.103784E+10</td>
    <td align="right">0.209586E+10</td>
    <td align="right">0.631719E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162282E+10</td>
    <td align="right">0.472847E+09</td>
    <td align="right">0.114998E+10</td>
    <td align="right">0.286795E+10</td>
    <td align="right">0.390571E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">0.399507E+10</td>
    <td align="right"> 98683920.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177603E+10</td>
    <td align="right">0.543091E+09</td>
    <td align="right">0.123294E+10</td>
    <td align="right">0.407023E+10</td>
    <td align="right"> 19416854.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171290E+10</td>
    <td align="right">0.493784E+09</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.454518E+10</td>
    <td align="right">    65646.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175401E+10</td>
    <td align="right">0.538312E+09</td>
    <td align="right">0.121570E+10</td>
    <td align="right">0.470096E+10</td>
    <td align="right">    51187.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159583E+10</td>
    <td align="right">0.493275E+09</td>
    <td align="right">0.110256E+10</td>
    <td align="right">0.369753E+10</td>
    <td align="right"> 31212240.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149631E+10</td>
    <td align="right">0.488856E+09</td>
    <td align="right">0.100746E+10</td>
    <td align="right">0.300167E+10</td>
    <td align="right">0.153517E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.384327E+09</td>
    <td align="right">0.829094E+09</td>
    <td align="right">0.202651E+10</td>
    <td align="right">0.434114E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">0.136052E+10</td>
    <td align="right">0.797971E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177078E+11</td>
    <td align="right">0.528073E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">0.352694E+11</td>
    <td align="right">0.428584E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">0.136052E+10</td>
    <td align="right">    51187.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">0.470096E+10</td>
    <td align="right">0.986356E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.306671E+10</td>
    <td align="right">0.144209E+10</td>
    <td align="right">0.162462E+10</td>
    <td align="right">0.426719E+10</td>
    <td align="right">0.156320E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260060E+10</td>
    <td align="right">0.106375E+10</td>
    <td align="right">0.153685E+10</td>
    <td align="right">0.374783E+10</td>
    <td align="right">0.119303E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.642933E+09</td>
    <td align="right">0.172638E+10</td>
    <td align="right">0.359923E+10</td>
    <td align="right">0.102297E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180220E+10</td>
    <td align="right">0.190602E+09</td>
    <td align="right">0.161160E+10</td>
    <td align="right">0.317137E+10</td>
    <td align="right">0.624259E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157759E+10</td>
    <td align="right"> 23790043.83</td>
    <td align="right">0.155380E+10</td>
    <td align="right">0.393767E+10</td>
    <td align="right">0.157528E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">0.413877E+10</td>
    <td align="right"> 29313244.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148583E+10</td>
    <td align="right"> 12420078.50</td>
    <td align="right">0.147341E+10</td>
    <td align="right">0.501697E+10</td>
    <td align="right">   148088.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172307E+10</td>
    <td align="right">0.121515E+09</td>
    <td align="right">0.160156E+10</td>
    <td align="right">0.543126E+10</td>
    <td align="right">    82397.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219886E+10</td>
    <td align="right">0.503526E+09</td>
    <td align="right">0.169533E+10</td>
    <td align="right">0.507592E+10</td>
    <td align="right"> 53153618.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.297505E+10</td>
    <td align="right">0.118254E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">0.565262E+10</td>
    <td align="right">0.255652E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.164524E+10</td>
    <td align="right">0.529329E+10</td>
    <td align="right">0.701550E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.150586E+10</td>
    <td align="right">0.154194E+10</td>
    <td align="right">0.454429E+10</td>
    <td align="right">0.128080E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274621E+11</td>
    <td align="right">0.822248E+10</td>
    <td align="right">0.192396E+11</td>
    <td align="right">0.538764E+11</td>
    <td align="right">0.688169E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">0.317137E+10</td>
    <td align="right">    82397.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">0.565262E+10</td>
    <td align="right">0.156320E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112202E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.799789E+09</td>
    <td align="right">0.143878E+10</td>
    <td align="right">0.104519E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.329984E+09</td>
    <td align="right">0.827266E+09</td>
    <td align="right">0.161459E+10</td>
    <td align="right">0.779589E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151774E+10</td>
    <td align="right">0.449358E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">0.237103E+10</td>
    <td align="right">0.668311E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.450980E+09</td>
    <td align="right">0.115414E+10</td>
    <td align="right">0.287941E+10</td>
    <td align="right">0.419937E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180532E+10</td>
    <td align="right">0.540373E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">0.391039E+10</td>
    <td align="right">0.112173E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.123637E+10</td>
    <td align="right">0.415126E+10</td>
    <td align="right"> 21671061.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171152E+10</td>
    <td align="right">0.489595E+09</td>
    <td align="right">0.122193E+10</td>
    <td align="right">0.455344E+10</td>
    <td align="right">    93112.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175588E+10</td>
    <td align="right">0.533861E+09</td>
    <td align="right">0.122202E+10</td>
    <td align="right">0.470103E+10</td>
    <td align="right">   170434.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161646E+10</td>
    <td align="right">0.507877E+09</td>
    <td align="right">0.110859E+10</td>
    <td align="right">0.374623E+10</td>
    <td align="right"> 37192615.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148440E+10</td>
    <td align="right">0.479504E+09</td>
    <td align="right">0.100490E+10</td>
    <td align="right">0.301386E+10</td>
    <td align="right">0.172420E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123448E+10</td>
