    <td align="right">0.403694E+09</td>
    <td align="right">0.830786E+09</td>
    <td align="right">0.212625E+10</td>
    <td align="right">0.464238E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322788E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">0.151185E+10</td>
    <td align="right">0.840852E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178836E+11</td>
    <td align="right">0.539934E+10</td>
    <td align="right">0.124842E+11</td>
    <td align="right">0.360181E+11</td>
    <td align="right">0.456184E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">0.143878E+10</td>
    <td align="right">    93112.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">0.470103E+10</td>
    <td align="right">0.104519E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316230E+09</td>
    <td align="right">0.302701E+09</td>
    <td align="right">0.618450E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327410E+09</td>
    <td align="right">0.388836E+09</td>
    <td align="right">0.445671E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.416368E+09</td>
    <td align="right">0.625322E+09</td>
    <td align="right">0.355114E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453966E+09</td>
    <td align="right">   923302.71</td>
    <td align="right">0.453043E+09</td>
    <td align="right">0.872150E+09</td>
    <td align="right">0.204395E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527954E+09</td>
    <td align="right"> 15414422.33</td>
    <td align="right">0.512539E+09</td>
    <td align="right">0.133348E+10</td>
    <td align="right"> 49176558.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546998E+09</td>
    <td align="right"> 30257013.47</td>
    <td align="right">0.516741E+09</td>
    <td align="right">0.146840E+10</td>
    <td align="right"> 10718158.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518688E+09</td>
    <td align="right"> 14868954.46</td>
    <td align="right">0.503819E+09</td>
    <td align="right">0.171275E+10</td>
    <td align="right">   201358.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482895E+09</td>
    <td align="right">  3962972.54</td>
    <td align="right">0.478932E+09</td>
    <td align="right">0.169057E+10</td>
    <td align="right">    14875.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425710E+09</td>
    <td align="right">    47514.48</td>
    <td align="right">0.425662E+09</td>
    <td align="right">0.123349E+10</td>
    <td align="right"> 21847581.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389963E+09</td>
    <td align="right">0.908043E+09</td>
    <td align="right">0.102315E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323976E+09</td>
    <td align="right">0.552810E+09</td>
    <td align="right">0.280454E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295159E+09</td>
    <td align="right">0.337039E+09</td>
    <td align="right">0.512850E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.502532E+10</td>
    <td align="right"> 65474180.00</td>
    <td align="right">0.495984E+10</td>
    <td align="right">0.114256E+11</td>
    <td align="right">0.260121E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.295159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295159E+09</td>
    <td align="right">0.302701E+09</td>
    <td align="right">    14875.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.546998E+09</td>
    <td align="right"> 30257013.47</td>
    <td align="right">0.516741E+09</td>
    <td align="right">0.171275E+10</td>
    <td align="right">0.618450E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316250E+09</td>
    <td align="right">0.302720E+09</td>
    <td align="right">0.618489E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327431E+09</td>
    <td align="right">0.388861E+09</td>
    <td align="right">0.445699E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416394E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.416394E+09</td>
    <td align="right">0.625361E+09</td>
    <td align="right">0.355137E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453995E+09</td>
    <td align="right">   923361.06</td>
    <td align="right">0.453072E+09</td>
    <td align="right">0.872205E+09</td>
    <td align="right">0.204408E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527987E+09</td>
    <td align="right"> 15415396.50</td>
    <td align="right">0.512572E+09</td>
    <td align="right">0.133356E+10</td>
    <td align="right"> 49179665.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547032E+09</td>
    <td align="right"> 30258925.66</td>
    <td align="right">0.516773E+09</td>
    <td align="right">0.146849E+10</td>
    <td align="right"> 10718835.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518720E+09</td>
    <td align="right"> 14869894.15</td>
    <td align="right">0.503851E+09</td>
    <td align="right">0.171286E+10</td>
    <td align="right">   201371.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482926E+09</td>
    <td align="right">  3963222.99</td>
    <td align="right">0.478962E+09</td>
    <td align="right">0.169068E+10</td>
    <td align="right">    14876.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425737E+09</td>
    <td align="right">    47517.49</td>
    <td align="right">0.425689E+09</td>
    <td align="right">0.123357E+10</td>
    <td align="right"> 21848961.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389988E+09</td>
    <td align="right">0.908100E+09</td>
    <td align="right">0.102322E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323997E+09</td>
    <td align="right">0.552845E+09</td>
    <td align="right">0.280472E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295178E+09</td>
    <td align="right">0.337060E+09</td>
    <td align="right">0.512883E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.502563E+10</td>
    <td align="right"> 65478317.86</td>
    <td align="right">0.496016E+10</td>
    <td align="right">0.114263E+11</td>
    <td align="right">0.260137E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.295178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295178E+09</td>
    <td align="right">0.302720E+09</td>
    <td align="right">    14876.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547032E+09</td>
    <td align="right"> 30258925.66</td>
    <td align="right">0.516773E+09</td>
    <td align="right">0.171286E+10</td>
    <td align="right">0.618489E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316250E+09</td>
    <td align="right">0.302720E+09</td>
    <td align="right">0.618489E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327431E+09</td>
    <td align="right">0.388861E+09</td>
    <td align="right">0.445699E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416394E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.416394E+09</td>
    <td align="right">0.625361E+09</td>
    <td align="right">0.355137E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453995E+09</td>
    <td align="right">   923361.06</td>
    <td align="right">0.453072E+09</td>
    <td align="right">0.872205E+09</td>
    <td align="right">0.204408E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527987E+09</td>
    <td align="right"> 15415396.50</td>
    <td align="right">0.512572E+09</td>
    <td align="right">0.133356E+10</td>
    <td align="right"> 49179665.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547032E+09</td>
    <td align="right"> 30258925.66</td>
    <td align="right">0.516773E+09</td>
    <td align="right">0.146849E+10</td>
    <td align="right"> 10718835.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518720E+09</td>
    <td align="right"> 14869894.15</td>
    <td align="right">0.503851E+09</td>
    <td align="right">0.171286E+10</td>
    <td align="right">   201371.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482926E+09</td>
    <td align="right">  3963222.99</td>
    <td align="right">0.478962E+09</td>
    <td align="right">0.169068E+10</td>
    <td align="right">    14876.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425737E+09</td>
    <td align="right">    47517.49</td>
    <td align="right">0.425689E+09</td>
    <td align="right">0.123357E+10</td>
    <td align="right"> 21848961.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389988E+09</td>
    <td align="right">0.908100E+09</td>
    <td align="right">0.102322E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323997E+09</td>
    <td align="right">0.552845E+09</td>
    <td align="right">0.280472E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295178E+09</td>
    <td align="right">0.337060E+09</td>
    <td align="right">0.512883E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.502563E+10</td>
    <td align="right"> 65478317.86</td>
    <td align="right">0.496016E+10</td>
    <td align="right">0.114263E+11</td>
    <td align="right">0.260137E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.295178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295178E+09</td>
    <td align="right">0.302720E+09</td>
    <td align="right">    14876.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547032E+09</td>
    <td align="right"> 30258925.66</td>
    <td align="right">0.516773E+09</td>
    <td align="right">0.171286E+10</td>
    <td align="right">0.618489E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110060E+10</td>
    <td align="right">0.332964E+09</td>
    <td align="right">0.767633E+09</td>
    <td align="right">0.127983E+10</td>
    <td align="right">0.109901E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108333E+10</td>
    <td align="right">0.293573E+09</td>
    <td align="right">0.789762E+09</td>
    <td align="right">0.142137E+10</td>
    <td align="right">0.804530E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132491E+10</td>
    <td align="right">0.326556E+09</td>
    <td align="right">0.998357E+09</td>
    <td align="right">0.201698E+10</td>
    <td align="right">0.647459E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156109E+10</td>
    <td align="right">0.454857E+09</td>
    <td align="right">0.110623E+10</td>
    <td align="right">0.277743E+10</td>
    <td align="right">0.381257E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180266E+10</td>
    <td align="right">0.574313E+09</td>
    <td align="right">0.122835E+10</td>
    <td align="right">0.386477E+10</td>
    <td align="right"> 94519161.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170846E+10</td>
    <td align="right">0.522430E+09</td>
    <td align="right">0.118603E+10</td>
    <td align="right">0.392360E+10</td>
    <td align="right"> 18549826.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164773E+10</td>
    <td align="right">0.474998E+09</td>
    <td align="right">0.117274E+10</td>
    <td align="right">0.436531E+10</td>
    <td align="right">   183540.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168728E+10</td>
    <td align="right">0.517832E+09</td>
    <td align="right">0.116945E+10</td>
    <td align="right">0.449686E+10</td>
    <td align="right">    90607.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153513E+10</td>
    <td align="right">0.474509E+09</td>
    <td align="right">0.106062E+10</td>
    <td align="right">0.352548E+10</td>
    <td align="right"> 39591317.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143939E+10</td>
    <td align="right">0.470257E+09</td>
    <td align="right">0.969133E+09</td>
    <td align="right">0.284592E+10</td>
    <td align="right">0.186255E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116726E+10</td>
    <td align="right">0.369706E+09</td>
    <td align="right">0.797554E+09</td>
    <td align="right">0.190028E+10</td>
    <td align="right">0.510218E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.976279E+09</td>
    <td align="right">0.267832E+09</td>
    <td align="right">0.708446E+09</td>
    <td align="right">0.124038E+10</td>
    <td align="right">0.918992E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170341E+11</td>
    <td align="right">0.507983E+10</td>
    <td align="right">0.119543E+11</td>
    <td align="right">0.336582E+11</td>
    <td align="right">0.470066E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.976279E+09</td>
    <td align="right">0.267832E+09</td>
    <td align="right">0.708446E+09</td>
    <td align="right">0.124038E+10</td>
    <td align="right">    90607.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180266E+10</td>
    <td align="right">0.574313E+09</td>
    <td align="right">0.122835E+10</td>
    <td align="right">0.449686E+10</td>
    <td align="right">0.109901E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43516651.42</td>
    <td align="right"> 13165115.80</td>
    <td align="right"> 30351535.62</td>
    <td align="right"> 50603519.93</td>
    <td align="right"> 43454038.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 42834058.15</td>
    <td align="right"> 11607595.18</td>
    <td align="right"> 31226462.97</td>
    <td align="right"> 56199728.99</td>
    <td align="right"> 31810383.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 52385863.90</td>
    <td align="right"> 12911736.18</td>
    <td align="right"> 39474127.73</td>
    <td align="right"> 79749385.88</td>
    <td align="right"> 25599926.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 61724034.78</td>
    <td align="right"> 17984640.00</td>
    <td align="right"> 43739394.78</td>
    <td align="right">0.109817E+09</td>
    <td align="right"> 15074578.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 71275675.33</td>
    <td align="right"> 22707832.09</td>
    <td align="right"> 48567843.24</td>
    <td align="right">0.152809E+09</td>
    <td align="right">  3737202.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67551098.79</td>
    <td align="right"> 20656395.18</td>
    <td align="right"> 46894703.61</td>
    <td align="right">0.155136E+09</td>
    <td align="right">   733443.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65149913.60</td>
    <td align="right"> 18780997.99</td>
    <td align="right"> 46368915.61</td>
    <td align="right">0.172600E+09</td>
    <td align="right">     7257.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66713663.82</td>
    <td align="right"> 20474616.98</td>
    <td align="right"> 46239046.84</td>
    <td align="right">0.177802E+09</td>
    <td align="right">     3582.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60697467.45</td>
    <td align="right"> 18761642.52</td>
    <td align="right"> 41935824.93</td>
    <td align="right">0.139394E+09</td>
    <td align="right">  1565405.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56912178.20</td>
    <td align="right"> 18593543.72</td>
    <td align="right"> 38318634.48</td>
    <td align="right">0.112525E+09</td>
    <td align="right">  7364362.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46152417.03</td>
    <td align="right"> 14617833.10</td>
    <td align="right"> 31534583.92</td>
    <td align="right"> 75135212.86</td>
    <td align="right"> 20173558.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38601174.95</td>
    <td align="right"> 10589850.95</td>
    <td align="right"> 28011323.99</td>
    <td align="right"> 49043439.64</td>
    <td align="right"> 36336112.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.673514E+09</td>
    <td align="right">0.200852E+09</td>
    <td align="right">0.472662E+09</td>
    <td align="right">0.133082E+10</td>
    <td align="right">0.185860E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38601174.95</td>
    <td align="right"> 10589850.95</td>
    <td align="right"> 28011323.99</td>
    <td align="right"> 49043439.64</td>
    <td align="right">     3582.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 71275675.33</td>
    <td align="right"> 22707832.09</td>
    <td align="right"> 48567843.24</td>
    <td align="right">0.177802E+09</td>
    <td align="right"> 43454038.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102227E+10</td>
    <td align="right">0.480711E+09</td>
    <td align="right">0.541557E+09</td>
    <td align="right">0.140727E+10</td>
    <td align="right">0.603664E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866894E+09</td>
    <td align="right">0.354595E+09</td>
    <td align="right">0.512300E+09</td>
    <td align="right">0.124275E+10</td>
    <td align="right">0.451861E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789796E+09</td>
    <td align="right">0.214318E+09</td>
    <td align="right">0.575478E+09</td>
    <td align="right">0.119953E+10</td>
    <td align="right">0.366605E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600751E+09</td>
    <td align="right"> 63536021.32</td>
    <td align="right">0.537215E+09</td>
    <td align="right">0.106011E+10</td>
    <td align="right">0.209420E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.525877E+09</td>
    <td align="right">  7930273.99</td>
    <td align="right">0.517947E+09</td>
    <td align="right">0.130972E+10</td>
    <td align="right"> 51055894.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479374E+09</td>
    <td align="right">   573442.86</td>
    <td align="right">0.478800E+09</td>
    <td align="right">0.136436E+10</td>
    <td align="right">  9639959.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495291E+09</td>
    <td align="right">  4140161.58</td>
    <td align="right">0.491151E+09</td>
    <td align="right">0.164779E+10</td>
    <td align="right">    80979.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.574373E+09</td>
    <td align="right"> 40506373.29</td>
    <td align="right">0.533867E+09</td>
    <td align="right">0.176690E+10</td>
    <td align="right">    79466.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.732974E+09</td>
    <td align="right">0.167847E+09</td>
    <td align="right">0.565127E+09</td>
    <td align="right">0.165327E+10</td>
    <td align="right"> 24431300.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.991714E+09</td>
    <td align="right">0.394192E+09</td>
    <td align="right">0.597522E+09</td>
    <td align="right">0.185102E+10</td>
    <td align="right">0.112793E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105903E+10</td>
    <td align="right">0.510598E+09</td>
    <td align="right">0.548429E+09</td>
    <td align="right">0.174338E+10</td>
    <td align="right">0.290943E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101597E+10</td>
    <td align="right">0.501970E+09</td>
    <td align="right">0.513996E+09</td>
    <td align="right">0.149607E+10</td>
    <td align="right">0.510711E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915431E+10</td>
    <td align="right">0.274092E+10</td>
    <td align="right">0.641339E+10</td>
    <td align="right">0.177422E+11</td>
    <td align="right">0.263129E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479374E+09</td>
    <td align="right">   573442.86</td>
    <td align="right">0.478800E+09</td>
    <td align="right">0.106011E+10</td>
    <td align="right">    79466.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105903E+10</td>
    <td align="right">0.510598E+09</td>
    <td align="right">0.597522E+09</td>
    <td align="right">0.185102E+10</td>
    <td align="right">0.603664E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102227E+10</td>
    <td align="right">0.480711E+09</td>
    <td align="right">0.541557E+09</td>
    <td align="right">0.140727E+10</td>
    <td align="right">0.603664E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866894E+09</td>
    <td align="right">0.354595E+09</td>
    <td align="right">0.512300E+09</td>
    <td align="right">0.124275E+10</td>
    <td align="right">0.451861E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789796E+09</td>
    <td align="right">0.214318E+09</td>
    <td align="right">0.575478E+09</td>
    <td align="right">0.119953E+10</td>
    <td align="right">0.366605E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600751E+09</td>
    <td align="right"> 63536021.32</td>
    <td align="right">0.537215E+09</td>
    <td align="right">0.106011E+10</td>
    <td align="right">0.209420E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.525877E+09</td>
    <td align="right">  7930273.99</td>
    <td align="right">0.517947E+09</td>
    <td align="right">0.130972E+10</td>
    <td align="right"> 51055894.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479374E+09</td>
    <td align="right">   573442.86</td>
    <td align="right">0.478800E+09</td>
    <td align="right">0.136436E+10</td>
    <td align="right">  9639959.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495291E+09</td>
    <td align="right">  4140161.58</td>
    <td align="right">0.491151E+09</td>
    <td align="right">0.164779E+10</td>
    <td align="right">    80979.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.574373E+09</td>
    <td align="right"> 40506373.29</td>
    <td align="right">0.533867E+09</td>
    <td align="right">0.176690E+10</td>
    <td align="right">    79466.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.732974E+09</td>
    <td align="right">0.167847E+09</td>
    <td align="right">0.565127E+09</td>
    <td align="right">0.165327E+10</td>
    <td align="right"> 24431300.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.991714E+09</td>
    <td align="right">0.394192E+09</td>
    <td align="right">0.597522E+09</td>
    <td align="right">0.185102E+10</td>
    <td align="right">0.112793E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105903E+10</td>
    <td align="right">0.510598E+09</td>
    <td align="right">0.548429E+09</td>
    <td align="right">0.174338E+10</td>
    <td align="right">0.290943E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101597E+10</td>
    <td align="right">0.501970E+09</td>
    <td align="right">0.513996E+09</td>
    <td align="right">0.149607E+10</td>
    <td align="right">0.510711E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915431E+10</td>
    <td align="right">0.274092E+10</td>
    <td align="right">0.641339E+10</td>
    <td align="right">0.177422E+11</td>
    <td align="right">0.263129E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479374E+09</td>
    <td align="right">   573442.86</td>
    <td align="right">0.478800E+09</td>
    <td align="right">0.106011E+10</td>
    <td align="right">    79466.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105903E+10</td>
    <td align="right">0.510598E+09</td>
    <td align="right">0.597522E+09</td>
    <td align="right">0.185102E+10</td>
    <td align="right">0.603664E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102220E+10</td>
    <td align="right">0.480681E+09</td>
    <td align="right">0.541523E+09</td>
    <td align="right">0.140718E+10</td>
    <td align="right">0.603626E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866839E+09</td>
    <td align="right">0.354572E+09</td>
    <td align="right">0.512267E+09</td>
    <td align="right">0.124267E+10</td>
    <td align="right">0.451833E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789746E+09</td>
    <td align="right">0.214304E+09</td>
    <td align="right">0.575442E+09</td>
    <td align="right">0.119946E+10</td>
    <td align="right">0.366582E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600713E+09</td>
    <td align="right"> 63532006.20</td>
    <td align="right">0.537181E+09</td>
    <td align="right">0.106004E+10</td>
    <td align="right">0.209407E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.525844E+09</td>
    <td align="right">  7929772.84</td>
    <td align="right">0.517914E+09</td>
    <td align="right">0.130963E+10</td>
    <td align="right"> 51052668.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479343E+09</td>
    <td align="right">   573406.62</td>
    <td align="right">0.478770E+09</td>
    <td align="right">0.136427E+10</td>
    <td align="right">  9639350.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495260E+09</td>
    <td align="right">  4139899.95</td>
    <td align="right">0.491120E+09</td>
    <td align="right">0.164768E+10</td>
    <td align="right">    80974.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.574337E+09</td>
    <td align="right"> 40503813.52</td>
    <td align="right">0.533833E+09</td>
    <td align="right">0.176679E+10</td>
    <td align="right">    79461.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.732928E+09</td>
    <td align="right">0.167837E+09</td>
    <td align="right">0.565091E+09</td>
    <td align="right">0.165317E+10</td>
    <td align="right"> 24429756.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.991652E+09</td>
    <td align="right">0.394167E+09</td>
    <td align="right">0.597484E+09</td>
    <td align="right">0.185090E+10</td>
    <td align="right">0.112786E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105896E+10</td>
    <td align="right">0.510566E+09</td>
    <td align="right">0.548394E+09</td>
    <td align="right">0.174327E+10</td>
    <td align="right">0.290925E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101590E+10</td>
    <td align="right">0.501939E+09</td>
    <td align="right">0.513963E+09</td>
    <td align="right">0.149597E+10</td>
    <td align="right">0.510679E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915373E+10</td>
    <td align="right">0.274074E+10</td>
    <td align="right">0.641298E+10</td>
    <td align="right">0.177410E+11</td>
    <td align="right">0.263112E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479343E+09</td>
    <td align="right">   573406.62</td>
    <td align="right">0.478770E+09</td>
    <td align="right">0.106004E+10</td>
    <td align="right">    79461.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105896E+10</td>
    <td align="right">0.510566E+09</td>
    <td align="right">0.597484E+09</td>
    <td align="right">0.185090E+10</td>
    <td align="right">0.603626E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107934E+10</td>
    <td align="right">0.309975E+09</td>
    <td align="right">0.769364E+09</td>
    <td align="right">0.133051E+10</td>
    <td align="right">0.117602E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111323E+10</td>
    <td align="right">0.317430E+09</td>
    <td align="right">0.795796E+09</td>
    <td align="right">0.152409E+10</td>
    <td align="right">0.854653E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146000E+10</td>
    <td align="right">0.432262E+09</td>
    <td align="right">0.102774E+10</td>
    <td align="right">0.227628E+10</td>
    <td align="right">0.697505E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154406E+10</td>
    <td align="right">0.433822E+09</td>
    <td align="right">0.111024E+10</td>
    <td align="right">0.278074E+10</td>
    <td align="right">0.415007E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173664E+10</td>
    <td align="right">0.519815E+09</td>
    <td align="right">0.121683E+10</td>
    <td align="right">0.376988E+10</td>
    <td align="right">0.109743E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.547445E+09</td>
    <td align="right">0.118933E+10</td>
    <td align="right">0.398465E+10</td>
    <td align="right"> 22219694.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164641E+10</td>
    <td align="right">0.470969E+09</td>
    <td align="right">0.117544E+10</td>
    <td align="right">0.435791E+10</td>
    <td align="right">   322515.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168908E+10</td>
    <td align="right">0.513550E+09</td>
    <td align="right">0.117553E+10</td>
    <td align="right">0.448646E+10</td>
    <td align="right">   208624.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155497E+10</td>
    <td align="right">0.488555E+09</td>
    <td align="right">0.106641E+10</td>
    <td align="right">0.355980E+10</td>
    <td align="right"> 47951817.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142793E+10</td>
    <td align="right">0.461261E+09</td>
    <td align="right">0.966673E+09</td>
    <td align="right">0.284541E+10</td>
    <td align="right">0.210738E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118752E+10</td>
    <td align="right">0.388336E+09</td>
    <td align="right">0.799182E+09</td>
    <td align="right">0.198662E+10</td>
    <td align="right">0.553158E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102727E+10</td>
    <td align="right">0.310507E+09</td>
    <td align="right">0.716767E+09</td>
    <td align="right">0.139208E+10</td>
    <td align="right">0.979168E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172032E+11</td>
    <td align="right">0.519393E+10</td>
    <td align="right">0.120093E+11</td>
    <td align="right">0.342944E+11</td>
    <td align="right">0.506669E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102727E+10</td>
    <td align="right">0.309975E+09</td>
    <td align="right">0.716767E+09</td>
    <td align="right">0.133051E+10</td>
    <td align="right">   208624.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.547445E+09</td>
    <td align="right">0.121683E+10</td>
    <td align="right">0.448646E+10</td>
    <td align="right">0.117602E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42675958.90</td>
    <td align="right"> 12256085.34</td>
    <td align="right"> 30419873.56</td>
    <td align="right"> 52606928.89</td>
    <td align="right"> 46498643.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44015827.63</td>
    <td align="right"> 12550839.57</td>
    <td align="right"> 31464988.06</td>
    <td align="right"> 60261047.83</td>
    <td align="right"> 33792165.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 57726987.08</td>
    <td align="right"> 17091197.46</td>
    <td align="right"> 40635789.62</td>
    <td align="right"> 90001700.90</td>
    <td align="right"> 27578690.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 61050540.05</td>
    <td align="right"> 17152880.78</td>
    <td align="right"> 43897659.27</td>
    <td align="right">0.109948E+09</td>
    <td align="right"> 16408959.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68665056.48</td>
    <td align="right"> 20552934.51</td>
    <td align="right"> 48112121.96</td>
    <td align="right">0.149057E+09</td>
    <td align="right">  4339141.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68670454.73</td>
    <td align="right"> 21645412.56</td>
    <td align="right"> 47025042.18</td>
    <td align="right">0.157549E+09</td>
    <td align="right">   878539.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65097472.23</td>
    <td align="right"> 18621619.27</td>
    <td align="right"> 46475852.96</td>
    <td align="right">0.172308E+09</td>
    <td align="right">    12751.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66784682.75</td>
    <td align="right"> 20305251.89</td>
    <td align="right"> 46479430.86</td>
    <td align="right">0.177391E+09</td>
    <td align="right">     8248.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 61481884.85</td>
    <td align="right"> 19316956.77</td>
    <td align="right"> 42164928.08</td>
    <td align="right">0.140751E+09</td>
    <td align="right">  1895962.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56459076.47</td>
    <td align="right"> 18237802.28</td>
    <td align="right"> 38221274.19</td>
    <td align="right">0.112505E+09</td>
    <td align="right">  8332345.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46953254.43</td>
    <td align="right"> 15354389.96</td>
    <td align="right"> 31598864.47</td>
    <td align="right"> 78548985.87</td>
    <td align="right"> 21871339.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40617389.94</td>
    <td align="right"> 12277140.71</td>
    <td align="right"> 28340249.23</td>
    <td align="right"> 55041548.07</td>
    <td align="right"> 38715390.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.680199E+09</td>
    <td align="right">0.205363E+09</td>
    <td align="right">0.474836E+09</td>
    <td align="right">0.135597E+10</td>
    <td align="right">0.200332E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40617389.94</td>
    <td align="right"> 12256085.34</td>
    <td align="right"> 28340249.23</td>
    <td align="right"> 52606928.89</td>
    <td align="right">     8248.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 68670454.73</td>
    <td align="right"> 21645412.56</td>
    <td align="right"> 48112121.96</td>
    <td align="right">0.177391E+09</td>
    <td align="right"> 46498643.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948733E+09</td>
    <td align="right">0.931448E+09</td>
    <td align="right">0.176537E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982276E+09</td>
    <td align="right">0.117112E+10</td>
    <td align="right">0.130207E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">0.185803E+10</td>
    <td align="right">0.108345E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770039.19</td>
    <td align="right">0.135919E+10</td>
    <td align="right">0.259510E+10</td>
    <td align="right">0.646210E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158394E+10</td>
    <td align="right"> 46245454.96</td>
    <td align="right">0.153769E+10</td>
    <td align="right">0.399215E+10</td>
    <td align="right">0.161047E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">0.441938E+10</td>
    <td align="right"> 35837923.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155614E+10</td>
    <td align="right"> 44608973.92</td>
    <td align="right">0.151153E+10</td>
    <td align="right">0.516335E+10</td>
    <td align="right">   600593.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889480.13</td>
    <td align="right">0.143686E+10</td>
    <td align="right">0.511672E+10</td>
    <td align="right">    22752.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127719E+10</td>
    <td align="right">   142550.20</td>
    <td align="right">0.127705E+10</td>
    <td align="right">0.376607E+10</td>
    <td align="right"> 55985030.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116995E+10</td>
    <td align="right">0.279553E+10</td>
    <td align="right">0.273053E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971974E+09</td>
    <td align="right">0.171453E+10</td>
    <td align="right">0.759434E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">0.105196E+10</td>
    <td align="right">0.142077E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150767E+11</td>
    <td align="right">0.196432E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">0.345754E+11</td>
    <td align="right">0.750385E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">0.931448E+09</td>
    <td align="right">    22752.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">0.516335E+10</td>
    <td align="right">0.176537E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114412E+10</td>
    <td align="right">0.346133E+09</td>
    <td align="right">0.797990E+09</td>
    <td align="right">0.135674E+10</td>
    <td align="right">0.107288E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112618E+10</td>
    <td align="right">0.305183E+09</td>
    <td align="right">0.820993E+09</td>
    <td align="right">0.148449E+10</td>
    <td align="right">0.801607E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137731E+10</td>
    <td align="right">0.339471E+09</td>
    <td align="right">0.103784E+10</td>
    <td align="right">0.208460E+10</td>
    <td align="right">0.672645E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162282E+10</td>
    <td align="right">0.472847E+09</td>
    <td align="right">0.114998E+10</td>
    <td align="right">0.287443E+10</td>
    <td align="right">0.403795E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">0.401802E+10</td>
    <td align="right">0.100250E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177603E+10</td>
    <td align="right">0.543091E+09</td>
    <td align="right">0.123294E+10</td>
    <td align="right">0.409412E+10</td>
    <td align="right"> 19120225.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171290E+10</td>
    <td align="right">0.493784E+09</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.456956E+10</td>
    <td align="right">   105831.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175401E+10</td>
    <td align="right">0.538312E+09</td>
    <td align="right">0.121570E+10</td>
    <td align="right">0.471837E+10</td>
    <td align="right">    31134.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159583E+10</td>
    <td align="right">0.493275E+09</td>
    <td align="right">0.110256E+10</td>
    <td align="right">0.371450E+10</td>
    <td align="right"> 32044774.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149631E+10</td>
    <td align="right">0.488856E+09</td>
    <td align="right">0.100746E+10</td>
    <td align="right">0.301034E+10</td>
    <td align="right">0.162948E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.384327E+09</td>
    <td align="right">0.829094E+09</td>
    <td align="right">0.201653E+10</td>
    <td align="right">0.466452E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">0.132684E+10</td>
    <td align="right">0.870554E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177078E+11</td>
    <td align="right">0.528073E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">0.352685E+11</td>
    <td align="right">0.460243E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">0.132684E+10</td>
    <td align="right">    31134.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">0.471837E+10</td>
    <td align="right">0.107288E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.306671E+10</td>
    <td align="right">0.144209E+10</td>
    <td align="right">0.162462E+10</td>
    <td align="right">0.421827E+10</td>
    <td align="right">0.170400E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260060E+10</td>
    <td align="right">0.106375E+10</td>
    <td align="right">0.153685E+10</td>
    <td align="right">0.371689E+10</td>
    <td align="right">0.129663E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.642933E+09</td>
    <td align="right">0.172638E+10</td>
    <td align="right">0.358139E+10</td>
    <td align="right">0.110167E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180220E+10</td>
    <td align="right">0.190602E+09</td>
    <td align="right">0.161160E+10</td>
    <td align="right">0.317161E+10</td>
    <td align="right">0.654873E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157759E+10</td>
    <td align="right"> 23790043.83</td>
    <td align="right">0.155380E+10</td>
    <td align="right">0.396030E+10</td>
    <td align="right">0.162763E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">0.416257E+10</td>
    <td align="right"> 29730171.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148583E+10</td>
    <td align="right"> 12420078.50</td>
    <td align="right">0.147341E+10</td>
    <td align="right">0.503515E+10</td>
    <td align="right">   242613.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172307E+10</td>
    <td align="right">0.121515E+09</td>
    <td align="right">0.160156E+10</td>
    <td align="right">0.543524E+10</td>
    <td align="right">    69257.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219886E+10</td>
    <td align="right">0.503526E+09</td>
    <td align="right">0.169533E+10</td>
    <td align="right">0.508787E+10</td>
    <td align="right"> 55602559.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.297505E+10</td>
    <td align="right">0.118254E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">0.565835E+10</td>
    <td align="right">0.273812E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.164524E+10</td>
    <td align="right">0.527921E+10</td>
    <td align="right">0.758465E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.150586E+10</td>
    <td align="right">0.154194E+10</td>
    <td align="right">0.450211E+10</td>
    <td align="right">0.139879E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274621E+11</td>
    <td align="right">0.822248E+10</td>
    <td align="right">0.192396E+11</td>
    <td align="right">0.538089E+11</td>
    <td align="right">0.743665E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">0.317161E+10</td>
    <td align="right">    69257.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">0.565835E+10</td>
    <td align="right">0.170400E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112202E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.799789E+09</td>
    <td align="right">0.140183E+10</td>
    <td align="right">0.115274E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.329984E+09</td>
    <td align="right">0.827266E+09</td>
    <td align="right">0.158845E+10</td>
    <td align="right">0.854188E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151774E+10</td>
    <td align="right">0.449358E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">0.235449E+10</td>
    <td align="right">0.722178E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.450980E+09</td>
    <td align="right">0.115414E+10</td>
    <td align="right">0.287809E+10</td>
    <td align="right">0.440407E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180532E+10</td>
    <td align="right">0.540373E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">0.392231E+10</td>
    <td align="right">0.116111E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.123637E+10</td>
    <td align="right">0.416359E+10</td>
    <td align="right"> 22071008.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171152E+10</td>
    <td align="right">0.489595E+09</td>
    <td align="right">0.122193E+10</td>
    <td align="right">0.456034E+10</td>
    <td align="right">   185198.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175588E+10</td>
    <td align="right">0.533861E+09</td>
    <td align="right">0.122202E+10</td>
    <td align="right">0.470173E+10</td>
    <td align="right">   158378.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161646E+10</td>
    <td align="right">0.507877E+09</td>
    <td align="right">0.110859E+10</td>
    <td align="right">0.375056E+10</td>
    <td align="right"> 38878016.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148440E+10</td>
    <td align="right">0.479504E+09</td>
    <td align="right">0.100490E+10</td>
    <td align="right">0.301094E+10</td>
    <td align="right">0.185714E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123448E+10</td>
    <td align="right">0.403694E+09</td>
    <td align="right">0.830786E+09</td>
    <td align="right">0.210801E+10</td>
    <td align="right">0.505846E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322788E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">0.147877E+10</td>
    <td align="right">0.930384E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178836E+11</td>
    <td align="right">0.539934E+10</td>
    <td align="right">0.124842E+11</td>
    <td align="right">0.359191E+11</td>
    <td align="right">0.496886E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">0.140183E+10</td>
    <td align="right">   158378.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">0.470173E+10</td>
    <td align="right">0.115274E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      369.05</td>
    <td align="right">      593.58</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      500.17</td>
    <td align="right">      488.92</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      701.54</td>
    <td align="right">      372.93</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1000.23</td>
    <td align="right">      236.86</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1480.71</td>
    <td align="right">       58.53</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.90</td>
    <td align="right">       13.87</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1920.53</td>
    <td align="right">        0.18</td>
    <td align="right">      580.99</td>
    <td align="right">       16.66</td>
    <td align="right">      564.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1907.02</td>
    <td align="right">        0.01</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1446.62</td>
    <td align="right">       20.60</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1042.42</td>
    <td align="right">       94.61</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      669.93</td>
    <td align="right">      267.31</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.38</td>
    <td align="right">      476.82</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1099.01</td>
    <td align="right">      217.39</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      369.05</td>
    <td align="right">        0.01</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1920.53</td>
    <td align="right">      593.58</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      521.76</td>
    <td align="right">      368.26</td>
    <td align="right">      427.17</td>
    <td align="right">      129.23</td>
    <td align="right">      297.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      624.34</td>
    <td align="right">      306.78</td>
    <td align="right">      465.52</td>
    <td align="right">      126.15</td>
    <td align="right">      339.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      782.50</td>
    <td align="right">      235.86</td>
    <td align="right">      514.23</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1106.46</td>
    <td align="right">      150.68</td>
    <td align="right">      626.09</td>
    <td align="right">      182.43</td>
    <td align="right">      443.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1491.59</td>
    <td align="right">       36.84</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1570.30</td>
    <td align="right">        7.49</td>
    <td align="right">      685.20</td>
    <td align="right">      209.53</td>
    <td align="right">      475.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1696.98</td>
    <td align="right">        0.02</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1755.14</td>
    <td align="right">        0.02</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1426.52</td>
    <td align="right">       12.04</td>
    <td align="right">      615.68</td>
    <td align="right">      190.31</td>
    <td align="right">      425.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1120.69</td>
    <td align="right">       57.32</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      781.83</td>
    <td align="right">      167.48</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      507.96</td>
    <td align="right">      297.93</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1118.38</td>
    <td align="right">      135.90</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      507.96</td>
    <td align="right">        0.02</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1755.14</td>
    <td align="right">      368.26</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1593.18</td>
    <td align="right">      583.63</td>
    <td align="right">     1144.98</td>
    <td align="right">      538.41</td>
    <td align="right">      606.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1549.20</td>
    <td align="right">      493.15</td>
    <td align="right">     1074.98</td>
    <td align="right">      439.71</td>
    <td align="right">      635.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1343.80</td>
    <td align="right">      381.93</td>
    <td align="right">      884.60</td>
    <td align="right">      240.04</td>
    <td align="right">      644.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1223.52</td>
    <td align="right">      240.84</td>
    <td align="right">      695.29</td>
    <td align="right">       73.53</td>
    <td align="right">      621.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1470.16</td>
    <td align="right">       58.81</td>
    <td align="right">      589.00</td>
    <td align="right">        8.88</td>
    <td align="right">      580.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1596.75</td>
    <td align="right">       11.31</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1873.12</td>
    <td align="right">        0.06</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2027.80</td>
    <td align="right">        0.03</td>
    <td align="right">      643.32</td>
    <td align="right">       45.37</td>
    <td align="right">      597.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1958.30</td>
    <td align="right">       20.51</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2110.45</td>
    <td align="right">       95.45</td>
    <td align="right">     1110.76</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2042.16</td>
    <td align="right">      270.66</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1696.64</td>
    <td align="right">      478.20</td>
    <td align="right">     1137.92</td>
    <td align="right">      562.22</td>
    <td align="right">      575.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1708.41</td>
    <td align="right">      218.22</td>
    <td align="right">      870.82</td>
    <td align="right">      260.73</td>
    <td align="right">      610.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1223.52</td>
    <td align="right">        0.03</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2110.45</td>
    <td align="right">      583.63</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      537.18</td>
    <td align="right">      390.23</td>
    <td align="right">      418.92</td>
    <td align="right">      120.31</td>
    <td align="right">      298.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.41</td>
    <td align="right">      322.25</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      885.24</td>
    <td align="right">      249.52</td>
    <td align="right">      566.66</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1110.88</td>
    <td align="right">      162.01</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1459.97</td>
    <td align="right">       41.88</td>
    <td align="right">      674.03</td>
    <td align="right">      201.75</td>
    <td align="right">      472.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1601.57</td>
    <td align="right">        8.36</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1700.06</td>
    <td align="right">        0.03</td>
    <td align="right">      639.01</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1755.16</td>
    <td align="right">        0.06</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1445.30</td>
    <td align="right">       14.35</td>
    <td align="right">      623.64</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1125.25</td>
    <td align="right">       64.37</td>
    <td align="right">      554.21</td>
    <td align="right">      179.03</td>
    <td align="right">      375.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      820.31</td>
    <td align="right">      179.10</td>
    <td align="right">      476.27</td>
    <td align="right">      155.75</td>
    <td align="right">      320.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      564.46</td>
    <td align="right">      313.94</td>
    <td align="right">      398.71</td>
    <td align="right">      120.52</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1142.13</td>
    <td align="right">      144.65</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      537.18</td>
    <td align="right">        0.03</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1755.16</td>
    <td align="right">      390.23</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      339.06</td>
    <td align="right">      692.74</td>
    <td align="right">      354.21</td>
    <td align="right">        0.00</td>
    <td align="right">      354.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      482.21</td>
    <td align="right">      552.69</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      700.43</td>
    <td align="right">      397.77</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1009.48</td>
    <td align="right">      236.58</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1493.65</td>
    <td align="right">       55.08</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1699.61</td>
    <td align="right">       12.41</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1918.49</td>
    <td align="right">        0.23</td>
    <td align="right">      580.99</td>
    <td align="right">       16.65</td>
    <td align="right">      564.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1893.64</td>
    <td align="right">        0.02</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1427.71</td>
    <td align="right">       25.29</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1017.12</td>
    <td align="right">      114.61</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      639.85</td>
    <td align="right">      324.61</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      377.52</td>
    <td align="right">      574.45</td>
    <td align="right">      330.61</td>
    <td align="right">        0.00</td>
    <td align="right">      330.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1086.96</td>
    <td align="right">      247.46</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      339.06</td>
    <td align="right">        0.02</td>
    <td align="right">      330.61</td>
    <td align="right">        0.00</td>
    <td align="right">      330.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1918.49</td>
    <td align="right">      692.74</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.73</td>
    <td align="right">      426.55</td>
    <td align="right">      427.16</td>
    <td align="right">      129.23</td>
    <td align="right">      297.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      610.77</td>
    <td align="right">      345.71</td>
    <td align="right">      465.51</td>
    <td align="right">      126.15</td>
    <td align="right">      339.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      782.83</td>
    <td align="right">      251.29</td>
    <td align="right">      514.22</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1113.91</td>
    <td align="right">      152.91</td>
    <td align="right">      626.09</td>
    <td align="right">      182.42</td>
    <td align="right">      443.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1499.99</td>
    <td align="right">       36.68</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1573.59</td>
    <td align="right">        7.44</td>
    <td align="right">      685.19</td>
    <td align="right">      209.52</td>
    <td align="right">      475.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1694.26</td>
    <td align="right">        0.07</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1745.32</td>
    <td align="right">        0.04</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1413.92</td>
    <td align="right">       15.88</td>
    <td align="right">      615.67</td>
    <td align="right">      190.30</td>
    <td align="right">      425.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1104.56</td>
    <td align="right">       72.29</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      762.12</td>
    <td align="right">      204.63</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.41</td>
    <td align="right">      356.68</td>
    <td align="right">      378.91</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1109.49</td>
    <td align="right">      154.95</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      481.41</td>
    <td align="right">        0.04</td>
    <td align="right">      378.91</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1745.32</td>
    <td align="right">      426.55</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1576.21</td>
    <td align="right">      676.13</td>
    <td align="right">     1144.99</td>
    <td align="right">      538.42</td>
    <td align="right">      606.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1541.08</td>
    <td align="right">      560.33</td>
    <td align="right">     1074.99</td>
    <td align="right">      439.72</td>
    <td align="right">      635.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1343.54</td>
    <td align="right">      410.62</td>
    <td align="right">      884.61</td>
    <td align="right">      240.05</td>
    <td align="right">      644.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1226.95</td>
    <td align="right">      242.38</td>
    <td align="right">      695.30</td>
    <td align="right">       73.54</td>
    <td align="right">      621.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1466.95</td>
    <td align="right">       57.19</td>
    <td align="right">      589.01</td>
    <td align="right">        8.88</td>
    <td align="right">      580.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1579.09</td>
    <td align="right">       11.16</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1845.60</td>
    <td align="right">        0.09</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1979.01</td>
    <td align="right">        0.09</td>
    <td align="right">      643.33</td>
    <td align="right">       45.37</td>
    <td align="right">      597.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1913.47</td>
    <td align="right">       28.28</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2073.23</td>
    <td align="right">      126.33</td>
    <td align="right">     1110.77</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2017.76</td>
    <td align="right">      336.73</td>
    <td align="right">     1225.70</td>
    <td align="right">      590.96</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1675.67</td>
    <td align="right">      572.02</td>
    <td align="right">     1137.93</td>
    <td align="right">      562.23</td>
    <td align="right">      575.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1687.77</td>
    <td align="right">      250.31</td>
    <td align="right">      870.82</td>
    <td align="right">      260.74</td>
    <td align="right">      610.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1226.95</td>
    <td align="right">        0.09</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2073.23</td>
    <td align="right">      676.13</td>
    <td align="right">     1225.70</td>
    <td align="right">      590.96</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.40</td>
    <td align="right">      456.44</td>
    <td align="right">      418.91</td>
    <td align="right">      120.31</td>
    <td align="right">      298.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      654.91</td>
    <td align="right">      367.25</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      883.47</td>
    <td align="right">      270.72</td>
    <td align="right">      566.65</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1115.24</td>
    <td align="right">      166.44</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1463.16</td>
    <td align="right">       42.59</td>
    <td align="right">      674.02</td>
    <td align="right">      201.75</td>
    <td align="right">      472.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1598.07</td>
    <td align="right">        8.91</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1691.39</td>
    <td align="right">        0.13</td>
    <td align="right">      639.00</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1741.28</td>
    <td align="right">        0.08</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1427.68</td>
    <td align="right">       19.23</td>
    <td align="right">      623.63</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1104.36</td>
    <td align="right">       81.79</td>
    <td align="right">      554.21</td>
    <td align="right">      179.02</td>
    <td align="right">      375.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      796.75</td>
    <td align="right">      221.85</td>
    <td align="right">      476.26</td>
    <td align="right">      155.74</td>
    <td align="right">      320.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      540.29</td>
    <td align="right">      380.03</td>
    <td align="right">      398.71</td>
    <td align="right">      120.51</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1130.47</td>
    <td align="right">      167.02</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      516.40</td>
    <td align="right">        0.08</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1741.28</td>
    <td align="right">      456.44</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      347.76</td>
    <td align="right">      659.11</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      484.09</td>
    <td align="right">      538.22</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      693.71</td>
    <td align="right">      404.51</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1001.20</td>
    <td align="right">      249.31</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1490.50</td>
    <td align="right">       60.13</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1705.01</td>
    <td align="right">       13.83</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1927.77</td>
    <td align="right">        0.22</td>
    <td align="right">      580.99</td>
    <td align="right">       16.66</td>
    <td align="right">      564.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1910.36</td>
    <td align="right">        0.01</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1452.96</td>
    <td align="right">       21.60</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1043.73</td>
    <td align="right">      101.95</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      661.47</td>
    <td align="right">      292.99</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      392.76</td>
    <td align="right">      530.45</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1096.38</td>
    <td align="right">      237.95</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      347.76</td>
    <td align="right">        0.01</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1927.77</td>
    <td align="right">      659.11</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      506.55</td>
    <td align="right">      400.57</td>
    <td align="right">      427.17</td>
    <td align="right">      129.23</td>
    <td align="right">      297.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      613.63</td>
    <td align="right">      331.35</td>
    <td align="right">      465.52</td>
    <td align="right">      126.15</td>
    <td align="right">      339.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      778.30</td>
    <td align="right">      251.14</td>
    <td align="right">      514.23</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1108.96</td>
    <td align="right">      155.79</td>
    <td align="right">      626.09</td>
    <td align="right">      182.43</td>
    <td align="right">      443.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1500.16</td>
    <td align="right">       37.43</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1579.52</td>
    <td align="right">        7.38</td>
    <td align="right">      685.20</td>
    <td align="right">      209.53</td>
    <td align="right">      475.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1706.08</td>
    <td align="right">        0.04</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1761.64</td>
    <td align="right">        0.01</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1433.06</td>
    <td align="right">       12.36</td>
    <td align="right">      615.68</td>
    <td align="right">      190.31</td>
    <td align="right">      425.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1123.93</td>
    <td align="right">       60.84</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      777.98</td>
    <td align="right">      179.96</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.38</td>
    <td align="right">      325.03</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1118.36</td>
    <td align="right">      145.94</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      495.38</td>
    <td align="right">        0.01</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1761.64</td>
    <td align="right">      400.57</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1574.92</td>
    <td align="right">      636.20</td>
    <td align="right">     1144.98</td>
    <td align="right">      538.41</td>
    <td align="right">      606.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1536.41</td>
    <td align="right">      535.98</td>
    <td align="right">     1074.98</td>
    <td align="right">      439.71</td>
    <td align="right">      635.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1337.14</td>
    <td align="right">      411.31</td>
    <td align="right">      884.60</td>
    <td align="right">      240.04</td>
    <td align="right">      644.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1223.61</td>
    <td align="right">      252.65</td>
    <td align="right">      695.29</td>
    <td align="right">       73.53</td>
    <td align="right">      621.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1478.61</td>
    <td align="right">       60.77</td>
    <td align="right">      589.00</td>
    <td align="right">        8.88</td>
    <td align="right">      580.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1605.93</td>
    <td align="right">       11.47</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1879.91</td>
    <td align="right">        0.09</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2029.28</td>
    <td align="right">        0.03</td>
    <td align="right">      643.32</td>
    <td align="right">       45.37</td>
    <td align="right">      597.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1962.91</td>
    <td align="right">       21.45</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2112.58</td>
    <td align="right">      102.23</td>
    <td align="right">     1110.76</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2036.73</td>
    <td align="right">      292.62</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1680.90</td>
    <td align="right">      522.25</td>
    <td align="right">     1137.92</td>
    <td align="right">      562.22</td>
    <td align="right">      575.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1706.27</td>
    <td align="right">      235.81</td>
    <td align="right">      870.82</td>
    <td align="right">      260.73</td>
    <td align="right">      610.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1223.61</td>
    <td align="right">        0.03</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2112.58</td>
    <td align="right">      636.20</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      523.38</td>
    <td align="right">      430.38</td>
    <td align="right">      418.92</td>
    <td align="right">      120.31</td>
    <td align="right">      298.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.60</td>
    <td align="right">      353.09</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      879.07</td>
    <td align="right">      269.63</td>
    <td align="right">      566.66</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1110.38</td>
    <td align="right">      169.91</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1464.42</td>
    <td align="right">       43.35</td>
    <td align="right">      674.03</td>
    <td align="right">      201.75</td>
    <td align="right">      472.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1606.32</td>
    <td align="right">        8.52</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1702.64</td>
    <td align="right">        0.07</td>
    <td align="right">      639.01</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1755.42</td>
    <td align="right">        0.06</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1446.98</td>
    <td align="right">       15.00</td>
    <td align="right">      623.64</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1124.16</td>
    <td align="right">       69.34</td>
    <td align="right">      554.21</td>
    <td align="right">      179.03</td>
    <td align="right">      375.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      813.28</td>
    <td align="right">      195.16</td>
    <td align="right">      476.27</td>
    <td align="right">      155.75</td>
    <td align="right">      320.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      552.11</td>
    <td align="right">      347.37</td>
    <td align="right">      398.71</td>
    <td align="right">      120.52</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1138.99</td>
    <td align="right">      157.56</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      523.38</td>
    <td align="right">        0.06</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1755.42</td>
    <td align="right">      430.38</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.988463E+09</td>
    <td align="right">0.158986E+10</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121000E+10</td>
    <td align="right">0.118280E+10</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187901E+10</td>
    <td align="right">0.998868E+09</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259259E+10</td>
    <td align="right">0.613950E+09</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770039.19</td>
    <td align="right">0.135919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396594E+10</td>
    <td align="right">0.156773E+09</td>
    <td align="right">0.158394E+10</td>
    <td align="right"> 46245454.96</td>
    <td align="right">0.153769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439059E+10</td>
    <td align="right"> 35962490.10</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.514395E+10</td>
    <td align="right">   479555.00</td>
    <td align="right">0.155614E+10</td>
    <td align="right"> 44608973.92</td>
    <td align="right">0.151153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.510777E+10</td>
    <td align="right">    33227.11</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889480.13</td>
    <td align="right">0.143686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.374963E+10</td>
    <td align="right"> 53405701.47</td>
    <td align="right">0.127719E+10</td>
    <td align="right">   142550.20</td>
    <td align="right">0.127705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279203E+10</td>
    <td align="right">0.253411E+09</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173646E+10</td>
    <td align="right">0.692859E+09</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110183E+10</td>
    <td align="right">0.127711E+10</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346583E+11</td>
    <td align="right">0.685551E+10</td>
    <td align="right">0.150767E+11</td>
    <td align="right">0.196432E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.988463E+09</td>
    <td align="right">    33227.11</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514395E+10</td>
    <td align="right">0.158986E+10</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139747E+10</td>
    <td align="right">0.986356E+09</td>
    <td align="right">0.114412E+10</td>
    <td align="right">0.346133E+09</td>
    <td align="right">0.797990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151040E+10</td>
    <td align="right">0.742159E+09</td>
    <td align="right">0.112618E+10</td>
    <td align="right">0.305183E+09</td>
    <td align="right">0.820993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209586E+10</td>
    <td align="right">0.631719E+09</td>
    <td align="right">0.137731E+10</td>
    <td align="right">0.339471E+09</td>
    <td align="right">0.103784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286795E+10</td>
    <td align="right">0.390571E+09</td>
    <td align="right">0.162282E+10</td>
    <td align="right">0.472847E+09</td>
    <td align="right">0.114998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399507E+10</td>
    <td align="right"> 98683920.79</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407023E+10</td>
    <td align="right"> 19416854.88</td>
    <td align="right">0.177603E+10</td>
    <td align="right">0.543091E+09</td>
    <td align="right">0.123294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454518E+10</td>
    <td align="right">    65646.20</td>
    <td align="right">0.171290E+10</td>
    <td align="right">0.493784E+09</td>
    <td align="right">0.121911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470096E+10</td>
    <td align="right">    51187.53</td>
    <td align="right">0.175401E+10</td>
    <td align="right">0.538312E+09</td>
    <td align="right">0.121570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369753E+10</td>
    <td align="right"> 31212240.89</td>
    <td align="right">0.159583E+10</td>
    <td align="right">0.493275E+09</td>
    <td align="right">0.110256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300167E+10</td>
    <td align="right">0.153517E+09</td>
    <td align="right">0.149631E+10</td>
    <td align="right">0.488856E+09</td>
    <td align="right">0.100746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202651E+10</td>
    <td align="right">0.434114E+09</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.384327E+09</td>
    <td align="right">0.829094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136052E+10</td>
    <td align="right">0.797971E+09</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352694E+11</td>
    <td align="right">0.428584E+10</td>
    <td align="right">0.177078E+11</td>
    <td align="right">0.528073E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136052E+10</td>
    <td align="right">    51187.53</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470096E+10</td>
    <td align="right">0.986356E+09</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426719E+10</td>
    <td align="right">0.156320E+10</td>
    <td align="right">0.306671E+10</td>
    <td align="right">0.144209E+10</td>
    <td align="right">0.162462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.374783E+10</td>
    <td align="right">0.119303E+10</td>
    <td align="right">0.260060E+10</td>
    <td align="right">0.106375E+10</td>
    <td align="right">0.153685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.359923E+10</td>
    <td align="right">0.102297E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.642933E+09</td>
    <td align="right">0.172638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317137E+10</td>
    <td align="right">0.624259E+09</td>
    <td align="right">0.180220E+10</td>
    <td align="right">0.190602E+09</td>
    <td align="right">0.161160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393767E+10</td>
    <td align="right">0.157528E+09</td>
    <td align="right">0.157759E+10</td>
    <td align="right"> 23790043.83</td>
    <td align="right">0.155380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.413877E+10</td>
    <td align="right"> 29313244.32</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501697E+10</td>
    <td align="right">   148088.14</td>
    <td align="right">0.148583E+10</td>
    <td align="right"> 12420078.50</td>
    <td align="right">0.147341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543126E+10</td>
    <td align="right">    82397.55</td>
    <td align="right">0.172307E+10</td>
    <td align="right">0.121515E+09</td>
    <td align="right">0.160156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.507592E+10</td>
    <td align="right"> 53153618.21</td>
    <td align="right">0.219886E+10</td>
    <td align="right">0.503526E+09</td>
    <td align="right">0.169533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.565262E+10</td>
    <td align="right">0.255652E+09</td>
    <td align="right">0.297505E+10</td>
    <td align="right">0.118254E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.529329E+10</td>
    <td align="right">0.701550E+09</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.164524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454429E+10</td>
    <td align="right">0.128080E+10</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.150586E+10</td>
    <td align="right">0.154194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538764E+11</td>
    <td align="right">0.688169E+10</td>
    <td align="right">0.274621E+11</td>
    <td align="right">0.822248E+10</td>
    <td align="right">0.192396E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317137E+10</td>
    <td align="right">    82397.55</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.565262E+10</td>
    <td align="right">0.156320E+10</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143878E+10</td>
    <td align="right">0.104519E+10</td>
    <td align="right">0.112202E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.799789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161459E+10</td>
    <td align="right">0.779589E+09</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.329984E+09</td>
    <td align="right">0.827266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237103E+10</td>
    <td align="right">0.668311E+09</td>
    <td align="right">0.151774E+10</td>
    <td align="right">0.449358E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287941E+10</td>
    <td align="right">0.419937E+09</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.450980E+09</td>
    <td align="right">0.115414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391039E+10</td>
    <td align="right">0.112173E+09</td>
    <td align="right">0.180532E+10</td>
    <td align="right">0.540373E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.415126E+10</td>
    <td align="right"> 21671061.77</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.123637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455344E+10</td>
    <td align="right">    93112.46</td>
    <td align="right">0.171152E+10</td>
    <td align="right">0.489595E+09</td>
    <td align="right">0.122193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470103E+10</td>
    <td align="right">   170434.45</td>
    <td align="right">0.175588E+10</td>
    <td align="right">0.533861E+09</td>
    <td align="right">0.122202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.374623E+10</td>
    <td align="right"> 37192615.41</td>
    <td align="right">0.161646E+10</td>
    <td align="right">0.507877E+09</td>
    <td align="right">0.110859E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301386E+10</td>
    <td align="right">0.172420E+09</td>
    <td align="right">0.148440E+10</td>
    <td align="right">0.479504E+09</td>
    <td align="right">0.100490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212625E+10</td>
    <td align="right">0.464238E+09</td>
    <td align="right">0.123448E+10</td>
    <td align="right">0.403694E+09</td>
    <td align="right">0.830786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151185E+10</td>
    <td align="right">0.840852E+09</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322788E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360181E+11</td>
    <td align="right">0.456184E+10</td>
    <td align="right">0.178836E+11</td>
    <td align="right">0.539934E+10</td>
    <td align="right">0.124842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143878E+10</td>
    <td align="right">    93112.46</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470103E+10</td>
    <td align="right">0.104519E+10</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.908141E+09</td>
    <td align="right">0.185543E+10</td>
    <td align="right">0.948729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116656E+10</td>
    <td align="right">0.133707E+10</td>
    <td align="right">0.982271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187604E+10</td>
    <td align="right">0.106539E+10</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261656E+10</td>
    <td align="right">0.613210E+09</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770024.84</td>
    <td align="right">0.135919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.400060E+10</td>
    <td align="right">0.147536E+09</td>
    <td align="right">0.158393E+10</td>
    <td align="right"> 46245215.33</td>
    <td align="right">0.153768E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440539E+10</td>
    <td align="right"> 32155829.18</td>
    <td align="right">0.164106E+10</td>
    <td align="right"> 90774864.80</td>
    <td align="right">0.155029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513848E+10</td>
    <td align="right">   604100.30</td>
    <td align="right">0.155613E+10</td>
    <td align="right"> 44608742.76</td>
    <td align="right">0.151152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507194E+10</td>
    <td align="right">    44627.91</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889418.52</td>
    <td align="right">0.143686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370063E+10</td>
    <td align="right"> 65545505.25</td>
    <td align="right">0.127718E+10</td>
    <td align="right">   142549.46</td>
    <td align="right">0.127704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272424E+10</td>
    <td align="right">0.306958E+09</td>
    <td align="right">0.116994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165850E+10</td>
    <td align="right">0.841399E+09</td>
    <td align="right">0.971969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101116E+10</td>
    <td align="right">0.153862E+10</td>
    <td align="right">0.885515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.342782E+11</td>
    <td align="right">0.780396E+10</td>
    <td align="right">0.150766E+11</td>
    <td align="right">0.196431E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.908141E+09</td>
    <td align="right">    44627.91</td>
    <td align="right">0.885515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.513848E+10</td>
    <td align="right">0.185543E+10</td>
    <td align="right">0.164106E+10</td>
    <td align="right"> 90774864.80</td>
    <td align="right">0.155029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133044E+10</td>
    <td align="right">0.114247E+10</td>
    <td align="right">0.114411E+10</td>
    <td align="right">0.346130E+09</td>
    <td align="right">0.797985E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147757E+10</td>
    <td align="right">0.836340E+09</td>
    <td align="right">0.112617E+10</td>
    <td align="right">0.305180E+09</td>
    <td align="right">0.820988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209672E+10</td>
    <td align="right">0.673058E+09</td>
    <td align="right">0.137730E+10</td>
    <td align="right">0.339468E+09</td>
    <td align="right">0.103783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288725E+10</td>
    <td align="right">0.396332E+09</td>
    <td align="right">0.162281E+10</td>
    <td align="right">0.472842E+09</td>
    <td align="right">0.114997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401758E+10</td>
    <td align="right"> 98256363.65</td>
    <td align="right">0.187394E+10</td>
    <td align="right">0.597021E+09</td>
    <td align="right">0.127692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407874E+10</td>
    <td align="right"> 19283270.39</td>
    <td align="right">0.177601E+10</td>
    <td align="right">0.543086E+09</td>
    <td align="right">0.123293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453791E+10</td>
    <td align="right">   190797.10</td>
    <td align="right">0.171288E+10</td>
    <td align="right">0.493779E+09</td>
    <td align="right">0.121910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467466E+10</td>
    <td align="right">    94190.53</td>
    <td align="right">0.175400E+10</td>
    <td align="right">0.538307E+09</td>
    <td align="right">0.121569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366488E+10</td>
    <td align="right"> 41156722.17</td>
    <td align="right">0.159582E+10</td>
    <td align="right">0.493270E+09</td>
    <td align="right">0.110255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295844E+10</td>
    <td align="right">0.193620E+09</td>
    <td align="right">0.149630E+10</td>
    <td align="right">0.488851E+09</td>
    <td align="right">0.100745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197541E+10</td>
    <td align="right">0.530392E+09</td>
    <td align="right">0.121341E+10</td>
    <td align="right">0.384324E+09</td>
    <td align="right">0.829089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128942E+10</td>
    <td align="right">0.955328E+09</td>
    <td align="right">0.101488E+10</td>
    <td align="right">0.278422E+09</td>
    <td align="right">0.736458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349890E+11</td>
    <td align="right">0.488652E+10</td>
    <td align="right">0.177076E+11</td>
    <td align="right">0.528068E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128942E+10</td>
    <td align="right">    94190.53</td>
    <td align="right">0.101488E+10</td>
    <td align="right">0.278422E+09</td>
    <td align="right">0.736458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.467466E+10</td>
    <td align="right">0.114247E+10</td>
    <td align="right">0.187394E+10</td>
    <td align="right">0.597021E+09</td>
    <td align="right">0.127692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422172E+10</td>
    <td align="right">0.181095E+10</td>
    <td align="right">0.306674E+10</td>
    <td align="right">0.144210E+10</td>
    <td align="right">0.162464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372818E+10</td>
    <td align="right">0.135556E+10</td>
    <td align="right">0.260063E+10</td>
    <td align="right">0.106376E+10</td>
    <td align="right">0.153687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.359853E+10</td>
    <td align="right">0.109979E+10</td>
    <td align="right">0.236934E+10</td>
    <td align="right">0.642940E+09</td>
    <td align="right">0.172640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318025E+10</td>
    <td align="right">0.628247E+09</td>
    <td align="right">0.180221E+10</td>
    <td align="right">0.190604E+09</td>
    <td align="right">0.161161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.392907E+10</td>
    <td align="right">0.153164E+09</td>
    <td align="right">0.157760E+10</td>
    <td align="right"> 23790320.82</td>
    <td align="right">0.155381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.409300E+10</td>
    <td align="right"> 28919270.40</td>
    <td align="right">0.143809E+10</td>
    <td align="right">  1720292.35</td>
    <td align="right">0.143637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.494326E+10</td>
    <td align="right">   242933.00</td>
    <td align="right">0.148584E+10</td>
    <td align="right"> 12420223.11</td>
    <td align="right">0.147342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.530059E+10</td>
    <td align="right">   238395.71</td>
    <td align="right">0.172308E+10</td>
    <td align="right">0.121517E+09</td>
    <td align="right">0.160157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.495971E+10</td>
    <td align="right"> 73292357.51</td>
    <td align="right">0.219888E+10</td>
    <td align="right">0.503532E+09</td>
    <td align="right">0.169535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.555293E+10</td>
    <td align="right">0.338373E+09</td>
    <td align="right">0.297508E+10</td>
    <td align="right">0.118255E+10</td>
    <td align="right">0.179253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.523004E+10</td>
    <td align="right">0.872810E+09</td>
    <td align="right">0.317701E+10</td>
    <td align="right">0.153176E+10</td>
    <td align="right">0.164525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448811E+10</td>
    <td align="right">0.153210E+10</td>
    <td align="right">0.304783E+10</td>
    <td align="right">0.150588E+10</td>
    <td align="right">0.154195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532254E+11</td>
    <td align="right">0.789369E+10</td>
    <td align="right">0.274623E+11</td>
    <td align="right">0.822258E+10</td>
    <td align="right">0.192398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318025E+10</td>
    <td align="right">   238395.71</td>
    <td align="right">0.143809E+10</td>
    <td align="right">  1720292.35</td>
    <td align="right">0.143637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.555293E+10</td>
    <td align="right">0.181095E+10</td>
    <td align="right">0.317701E+10</td>
    <td align="right">0.153176E+10</td>
    <td align="right">0.179253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138311E+10</td>
    <td align="right">0.122252E+10</td>
    <td align="right">0.112201E+10</td>
    <td align="right">0.322231E+09</td>
    <td align="right">0.799784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158435E+10</td>
    <td align="right">0.888445E+09</td>
    <td align="right">0.115724E+10</td>
    <td align="right">0.329980E+09</td>
    <td align="right">0.827261E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236628E+10</td>
    <td align="right">0.725084E+09</td>
    <td align="right">0.151773E+10</td>
    <td align="right">0.449353E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289069E+10</td>
    <td align="right">0.431416E+09</td>
    <td align="right">0.160511E+10</td>
    <td align="right">0.450975E+09</td>
    <td align="right">0.115413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391894E+10</td>
    <td align="right">0.114083E+09</td>
    <td align="right">0.180531E+10</td>
    <td align="right">0.540368E+09</td>
    <td align="right">0.126494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414220E+10</td>
    <td align="right"> 23098233.75</td>
    <td align="right">0.180545E+10</td>
    <td align="right">0.569090E+09</td>
    <td align="right">0.123636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453022E+10</td>
    <td align="right">   335267.05</td>
    <td align="right">0.171151E+10</td>
    <td align="right">0.489590E+09</td>
    <td align="right">0.122192E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.466385E+10</td>
    <td align="right">   216873.20</td>
    <td align="right">0.175587E+10</td>
    <td align="right">0.533856E+09</td>
    <td align="right">0.122201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370055E+10</td>
    <td align="right"> 49847779.32</td>
    <td align="right">0.161645E+10</td>
    <td align="right">0.507872E+09</td>
    <td align="right">0.110858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295791E+10</td>
    <td align="right">0.219070E+09</td>
    <td align="right">0.148439E+10</td>
    <td align="right">0.479499E+09</td>
    <td align="right">0.100489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206517E+10</td>
    <td align="right">0.575029E+09</td>
    <td align="right">0.123447E+10</td>
    <td align="right">0.403690E+09</td>
    <td align="right">0.830781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144712E+10</td>
    <td align="right">0.101788E+10</td>
    <td align="right">0.106789E+10</td>
    <td align="right">0.322784E+09</td>
    <td align="right">0.745107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356504E+11</td>
    <td align="right">0.526702E+10</td>
    <td align="right">0.178834E+11</td>
    <td align="right">0.539929E+10</td>
    <td align="right">0.124841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138311E+10</td>
    <td align="right">   216873.20</td>
    <td align="right">0.106789E+10</td>
    <td align="right">0.322231E+09</td>
    <td align="right">0.745107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.466385E+10</td>
    <td align="right">0.122252E+10</td>
    <td align="right">0.180545E+10</td>
    <td align="right">0.569090E+09</td>
    <td align="right">0.126494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.931448E+09</td>
    <td align="right">0.176537E+10</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117112E+10</td>
    <td align="right">0.130207E+10</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185803E+10</td>
    <td align="right">0.108345E+10</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259510E+10</td>
    <td align="right">0.646210E+09</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770039.19</td>
    <td align="right">0.135919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399215E+10</td>
    <td align="right">0.161047E+09</td>
    <td align="right">0.158394E+10</td>
    <td align="right"> 46245454.96</td>
    <td align="right">0.153769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441938E+10</td>
    <td align="right"> 35837923.97</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.516335E+10</td>
    <td align="right">   600593.30</td>
    <td align="right">0.155614E+10</td>
    <td align="right"> 44608973.92</td>
    <td align="right">0.151153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511672E+10</td>
    <td align="right">    22752.72</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889480.13</td>
    <td align="right">0.143686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376607E+10</td>
    <td align="right"> 55985030.06</td>
    <td align="right">0.127719E+10</td>
    <td align="right">   142550.20</td>
    <td align="right">0.127705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279553E+10</td>
    <td align="right">0.273053E+09</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171453E+10</td>
    <td align="right">0.759434E+09</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105196E+10</td>
    <td align="right">0.142077E+10</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345754E+11</td>
    <td align="right">0.750385E+10</td>
    <td align="right">0.150767E+11</td>
    <td align="right">0.196432E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.931448E+09</td>
    <td align="right">    22752.72</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516335E+10</td>
    <td align="right">0.176537E+10</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135674E+10</td>
    <td align="right">0.107288E+10</td>
    <td align="right">0.114412E+10</td>
    <td align="right">0.346133E+09</td>
    <td align="right">0.797990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148449E+10</td>
    <td align="right">0.801607E+09</td>
    <td align="right">0.112618E+10</td>
    <td align="right">0.305183E+09</td>
    <td align="right">0.820993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208460E+10</td>
    <td align="right">0.672645E+09</td>
    <td align="right">0.137731E+10</td>
    <td align="right">0.339471E+09</td>
    <td align="right">0.103784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287443E+10</td>
    <td align="right">0.403795E+09</td>
    <td align="right">0.162282E+10</td>
    <td align="right">0.472847E+09</td>
    <td align="right">0.114998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401802E+10</td>
    <td align="right">0.100250E+09</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.409412E+10</td>
    <td align="right"> 19120225.33</td>
    <td align="right">0.177603E+10</td>
    <td align="right">0.543091E+09</td>
    <td align="right">0.123294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456956E+10</td>
    <td align="right">   105831.40</td>
    <td align="right">0.171290E+10</td>
    <td align="right">0.493784E+09</td>
    <td align="right">0.121911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.471837E+10</td>
    <td align="right">    31134.37</td>
    <td align="right">0.175401E+10</td>
    <td align="right">0.538312E+09</td>
    <td align="right">0.121570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.371450E+10</td>
    <td align="right"> 32044774.21</td>
    <td align="right">0.159583E+10</td>
    <td align="right">0.493275E+09</td>
    <td align="right">0.110256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301034E+10</td>
    <td align="right">0.162948E+09</td>
    <td align="right">0.149631E+10</td>
    <td align="right">0.488856E+09</td>
    <td align="right">0.100746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201653E+10</td>
    <td align="right">0.466452E+09</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.384327E+09</td>
    <td align="right">0.829094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132684E+10</td>
    <td align="right">0.870554E+09</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352685E+11</td>
    <td align="right">0.460243E+10</td>
    <td align="right">0.177078E+11</td>
    <td align="right">0.528073E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132684E+10</td>
    <td align="right">    31134.37</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.471837E+10</td>
    <td align="right">0.107288E+10</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.421827E+10</td>
    <td align="right">0.170400E+10</td>
    <td align="right">0.306671E+10</td>
    <td align="right">0.144209E+10</td>
    <td align="right">0.162462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371689E+10</td>
    <td align="right">0.129663E+10</td>
    <td align="right">0.260060E+10</td>
    <td align="right">0.106375E+10</td>
    <td align="right">0.153685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358139E+10</td>
    <td align="right">0.110167E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.642933E+09</td>
    <td align="right">0.172638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317161E+10</td>
    <td align="right">0.654873E+09</td>
    <td align="right">0.180220E+10</td>
    <td align="right">0.190602E+09</td>
    <td align="right">0.161160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396030E+10</td>
    <td align="right">0.162763E+09</td>
    <td align="right">0.157759E+10</td>
    <td align="right"> 23790043.83</td>
    <td align="right">0.155380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416257E+10</td>
    <td align="right"> 29730171.76</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.503515E+10</td>
    <td align="right">   242613.59</td>
    <td align="right">0.148583E+10</td>
    <td align="right"> 12420078.50</td>
    <td align="right">0.147341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543524E+10</td>
    <td align="right">    69257.18</td>
    <td align="right">0.172307E+10</td>
    <td align="right">0.121515E+09</td>
    <td align="right">0.160156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.508787E+10</td>
    <td align="right"> 55602559.44</td>
    <td align="right">0.219886E+10</td>
    <td align="right">0.503526E+09</td>
    <td align="right">0.169533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.565835E+10</td>
    <td align="right">0.273812E+09</td>
    <td align="right">0.297505E+10</td>
    <td align="right">0.118254E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.527921E+10</td>
    <td align="right">0.758465E+09</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.164524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450211E+10</td>
    <td align="right">0.139879E+10</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.150586E+10</td>
    <td align="right">0.154194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538089E+11</td>
    <td align="right">0.743665E+10</td>
    <td align="right">0.274621E+11</td>
    <td align="right">0.822248E+10</td>
    <td align="right">0.192396E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317161E+10</td>
    <td align="right">    69257.18</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.565835E+10</td>
    <td align="right">0.170400E+10</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140183E+10</td>
    <td align="right">0.115274E+10</td>
    <td align="right">0.112202E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.799789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158845E+10</td>
    <td align="right">0.854188E+09</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.329984E+09</td>
    <td align="right">0.827266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235449E+10</td>
    <td align="right">0.722178E+09</td>
    <td align="right">0.151774E+10</td>
    <td align="right">0.449358E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287809E+10</td>
    <td align="right">0.440407E+09</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.450980E+09</td>
    <td align="right">0.115414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.392231E+10</td>
    <td align="right">0.116111E+09</td>
    <td align="right">0.180532E+10</td>
    <td align="right">0.540373E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416359E+10</td>
    <td align="right"> 22071008.39</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.123637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456034E+10</td>
    <td align="right">   185198.65</td>
    <td align="right">0.171152E+10</td>
    <td align="right">0.489595E+09</td>
    <td align="right">0.122193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470173E+10</td>
    <td align="right">   158378.82</td>
    <td align="right">0.175588E+10</td>
    <td align="right">0.533861E+09</td>
    <td align="right">0.122202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375056E+10</td>
    <td align="right"> 38878016.65</td>
    <td align="right">0.161646E+10</td>
    <td align="right">0.507877E+09</td>
    <td align="right">0.110859E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301094E+10</td>
    <td align="right">0.185714E+09</td>
    <td align="right">0.148440E+10</td>
    <td align="right">0.479504E+09</td>
    <td align="right">0.100490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210801E+10</td>
    <td align="right">0.505846E+09</td>
    <td align="right">0.123448E+10</td>
    <td align="right">0.403694E+09</td>
    <td align="right">0.830786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147877E+10</td>
    <td align="right">0.930384E+09</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322788E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.359191E+11</td>
    <td align="right">0.496886E+10</td>
    <td align="right">0.178836E+11</td>
    <td align="right">0.539934E+10</td>
    <td align="right">0.124842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.140183E+10</td>
    <td align="right">   158378.82</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470173E+10</td>
    <td align="right">0.115274E+10</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.24</td>
    <td align="right">       14.73</td>
    <td align="right">       11.63</td>
    <td align="right">        2.95</td>
    <td align="right">        7.91</td>
    <td align="right">       83.00</td>
    <td align="right">      101.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.75</td>
    <td align="right">       16.25</td>
    <td align="right">       13.46</td>
    <td align="right">        3.66</td>
    <td align="right">        9.80</td>
    <td align="right">       96.50</td>
    <td align="right">      106.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.12</td>
    <td align="right">       16.73</td>
    <td align="right">       12.67</td>
    <td align="right">        3.48</td>
    <td align="right">       11.63</td>
    <td align="right">      114.51</td>
    <td align="right">      110.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.49</td>
    <td align="right">       19.16</td>
    <td align="right">       14.91</td>
    <td align="right">        3.36</td>
    <td align="right">       14.65</td>
    <td align="right">      129.52</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.37</td>
    <td align="right">       21.89</td>
    <td align="right">       17.14</td>
    <td align="right">        3.30</td>
    <td align="right">       19.37</td>
    <td align="right">      135.62</td>
    <td align="right">      152.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.97</td>
    <td align="right">       24.77</td>
    <td align="right">       21.39</td>
    <td align="right">        3.95</td>
    <td align="right">       20.59</td>
    <td align="right">      135.23</td>
    <td align="right">      162.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.08</td>
    <td align="right">       26.47</td>
    <td align="right">       23.16</td>
    <td align="right">        3.85</td>
    <td align="right">       24.13</td>
    <td align="right">      131.49</td>
    <td align="right">      150.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.31</td>
    <td align="right">       27.01</td>
    <td align="right">       24.10</td>
    <td align="right">        3.89</td>
    <td align="right">       24.32</td>
    <td align="right">      129.32</td>
    <td align="right">      147.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.49</td>
    <td align="right">       25.67</td>
    <td align="right">       23.13</td>
    <td align="right">        3.64</td>
    <td align="right">       20.59</td>
    <td align="right">      118.70</td>
    <td align="right">      140.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.53</td>
    <td align="right">       22.65</td>
    <td align="right">       19.34</td>
    <td align="right">        3.16</td>
    <td align="right">       16.84</td>
    <td align="right">      101.82</td>
    <td align="right">      135.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.53</td>
    <td align="right">       19.61</td>
    <td align="right">       16.50</td>
    <td align="right">        2.98</td>
    <td align="right">       12.88</td>
    <td align="right">       85.82</td>
    <td align="right">      121.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.13</td>
    <td align="right">       16.83</td>
    <td align="right">       14.23</td>
    <td align="right">        2.84</td>
    <td align="right">       10.14</td>
    <td align="right">       76.46</td>
    <td align="right">       98.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.79</td>
    <td align="right">       21.01</td>
    <td align="right">       17.66</td>
    <td align="right">        3.42</td>
    <td align="right">       16.11</td>
    <td align="right">      111.56</td>
    <td align="right">      129.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.24</td>
    <td align="right">       14.73</td>
    <td align="right">       11.63</td>
    <td align="right">        2.84</td>
    <td align="right">        7.91</td>
    <td align="right">       76.46</td>
    <td align="right">       98.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.31</td>
    <td align="right">       27.01</td>
    <td align="right">       24.10</td>
    <td align="right">        3.95</td>
    <td align="right">       24.32</td>
    <td align="right">      135.62</td>
    <td align="right">      162.31</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.00</td>
    <td align="right">23-JAN-13:00</td>
    <td align="right">       16.53</td>
    <td align="right">        9.00</td>
    <td align="right">        4.60</td>
    <td align="right">       16.85</td>
    <td align="right">      268.00</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.50</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">       17.25</td>
    <td align="right">        6.50</td>
    <td align="right">        6.20</td>
    <td align="right">       21.27</td>
    <td align="right">      242.00</td>
    <td align="right">      327.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.00</td>
    <td align="right">27-MAR-10:00</td>
    <td align="right">       18.80</td>
    <td align="right">        6.00</td>
    <td align="right">        7.70</td>
    <td align="right">       21.44</td>
    <td align="right">      329.50</td>
    <td align="right">      440.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.00</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">       19.14</td>
    <td align="right">        2.00</td>
    <td align="right">        2.60</td>
    <td align="right">       24.16</td>
    <td align="right">      371.50</td>
    <td align="right">      432.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       42.10</td>
    <td align="right">31-MAY-18:00</td>
    <td align="right">       20.72</td>
    <td align="right">        8.00</td>
    <td align="right">        5.10</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.00</td>
    <td align="right">12-JUN-11:00</td>
    <td align="right">       24.53</td>
    <td align="right">       17.00</td>
    <td align="right">        3.60</td>
    <td align="right">       28.91</td>
    <td align="right">      372.00</td>
    <td align="right">      427.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.00</td>
    <td align="right">21-JUL-11:00</td>
    <td align="right">       21.97</td>
    <td align="right">        9.00</td>
    <td align="right">        3.60</td>
    <td align="right">       32.99</td>
    <td align="right">      306.00</td>
    <td align="right">      562.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.00</td>
    <td align="right">16-AUG-11:00</td>
    <td align="right">       25.35</td>
    <td align="right">       17.00</td>
    <td align="right">        7.20</td>
    <td align="right">       31.75</td>
    <td align="right">      273.00</td>
    <td align="right">      629.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.20</td>
    <td align="right">26-SEP-12:00</td>
    <td align="right">       22.39</td>
    <td align="right">       13.00</td>
    <td align="right">        4.10</td>
    <td align="right">       26.15</td>
    <td align="right">      325.00</td>
    <td align="right">      455.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.00</td>
    <td align="right">04-OCT-11:00</td>
    <td align="right">       19.78</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">       22.13</td>
    <td align="right">      338.00</td>
    <td align="right">      421.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.00</td>
    <td align="right">05-NOV-11:00</td>
    <td align="right">       17.12</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">       17.39</td>
    <td align="right">      294.00</td>
    <td align="right">      427.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.00</td>
    <td align="right">10-DEC-11:00</td>
    <td align="right">       19.02</td>
    <td align="right">       13.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.27</td>
    <td align="right">      305.00</td>
    <td align="right">      214.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.53</td>
    <td align="right">        2.00</td>
    <td align="right">        1.00</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.35</td>
    <td align="right">       17.00</td>
    <td align="right">        7.70</td>
    <td align="right">       32.99</td>
    <td align="right">      372.00</td>
    <td align="right">      629.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.00</td>
    <td align="right">09-JAN-07:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -1.9</td>
    <td align="right">       54.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.00</td>
    <td align="right">01-FEB-04:00</td>
    <td align="right">       12.44</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">       11.73</td>
    <td align="right">       10.00</td>
    <td align="right">        0.50</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">       15.73</td>
    <td align="right">       15.00</td>
    <td align="right">        0.50</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.40</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">       20.40</td>
    <td align="right">       20.40</td>
    <td align="right">        2.10</td>
    <td align="right">        9.33</td>
    <td align="right">       28.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.00</td>
    <td align="right">22-JUN-07:00</td>
    <td align="right">       19.59</td>
    <td align="right">       19.00</td>
    <td align="right">        1.50</td>
    <td align="right">        8.35</td>
    <td align="right">      206.50</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">03-JUL-05:00</td>
    <td align="right">       16.04</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.41</td>
    <td align="right">       32.50</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.80</td>
    <td align="right">31-AUG-03:00</td>
    <td align="right">       25.94</td>
    <td align="right">       25.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">25-SEP-04:00</td>
    <td align="right">       22.27</td>
    <td align="right">       22.00</td>
    <td align="right">        2.10</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.60</td>
    <td align="right">29-OCT-06:00</td>
    <td align="right">       17.23</td>
    <td align="right">       15.40</td>
    <td align="right">        0.50</td>
    <td align="right">        7.15</td>
    <td align="right">       49.50</td>
    <td align="right">      123.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.90</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">       14.43</td>
    <td align="right">       12.90</td>
    <td align="right">        3.10</td>
    <td align="right">        3.06</td>
    <td align="right">       31.00</td>
    <td align="right">      106.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">18-DEC-04:00</td>
    <td align="right">       10.81</td>
    <td align="right">        9.00</td>
    <td align="right">        1.80</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.81</td>
    <td align="right">        8.00</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.94</td>
    <td align="right">       25.00</td>
    <td align="right">        3.10</td>
    <td align="right">       17.03</td>
    <td align="right">      206.50</td>
    <td align="right">      266.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.89</td>
    <td align="right">30-JAN-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       18.82</td>
    <td align="right">      266.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.20</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.30</td>
    <td align="right">        6.20</td>
    <td align="right">       18.64</td>
    <td align="right">      178.50</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.04</td>
    <td align="right">28-MAR-10:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.20</td>
    <td align="right">       23.82</td>
    <td align="right">      374.50</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.40</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       31.00</td>
    <td align="right">       25.00</td>
    <td align="right">        8.70</td>
    <td align="right">       22.98</td>
    <td align="right">      350.50</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.10</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">       33.40</td>
    <td align="right">       27.90</td>
    <td align="right">        7.70</td>
    <td align="right">       22.13</td>
    <td align="right">      421.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.09</td>
    <td align="right">04-JUN-18:00</td>
    <td align="right">       33.20</td>
    <td align="right">       28.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       16.50</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.85</td>
    <td align="right">18-JUL-20:00</td>
    <td align="right">       34.00</td>
    <td align="right">       30.00</td>
    <td align="right">        3.60</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.13</td>
    <td align="right">22-AUG-16:00</td>
    <td align="right">       36.00</td>
    <td align="right">       30.00</td>
    <td align="right">        9.30</td>
    <td align="right">       25.16</td>
    <td align="right">      159.00</td>
    <td align="right">      168.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.39</td>
    <td align="right">09-SEP-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       29.00</td>
    <td align="right">        5.70</td>
    <td align="right">       28.11</td>
    <td align="right">      339.50</td>
    <td align="right">      377.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.18</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       30.10</td>
    <td align="right">        4.60</td>
    <td align="right">       19.87</td>
    <td align="right">      295.50</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.23</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       33.00</td>
    <td align="right">       24.00</td>
    <td align="right">        6.20</td>
    <td align="right">       20.92</td>
    <td align="right">      269.00</td>
    <td align="right">      349.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.18</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       22.00</td>
    <td align="right">        4.60</td>
    <td align="right">       16.85</td>
    <td align="right">      185.00</td>
    <td align="right">      295.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       30.10</td>
    <td align="right">        9.30</td>
    <td align="right">       28.11</td>
    <td align="right">      421.00</td>
    <td align="right">      377.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">30-JAN-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.89</td>
    <td align="right">        3.60</td>
    <td align="right">       18.82</td>
    <td align="right">      266.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.30</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       28.00</td>
    <td align="right">       23.20</td>
    <td align="right">        6.20</td>
    <td align="right">       18.64</td>
    <td align="right">      178.50</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       22.27</td>
    <td align="right">        0.50</td>
    <td align="right">       10.88</td>
    <td align="right">      323.50</td>
    <td align="right">      305.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.00</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.40</td>
    <td align="right">        8.70</td>
    <td align="right">       22.98</td>
    <td align="right">      350.50</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.90</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">       33.40</td>
    <td align="right">       29.10</td>
    <td align="right">        7.70</td>
    <td align="right">       22.13</td>
    <td align="right">      421.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.00</td>
    <td align="right">04-JUN-18:00</td>
    <td align="right">       33.20</td>
    <td align="right">       29.09</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       16.50</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">19-JUL-23:19</td>
    <td align="right">       34.00</td>
    <td align="right">       30.85</td>
    <td align="right">        0.83</td>
    <td align="right">       25.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.00</td>
    <td align="right">07-AUG-23:19</td>
    <td align="right">       33.00</td>
    <td align="right">       30.56</td>
    <td align="right">        3.43</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.00</td>
    <td align="right">08-SEP-07:00</td>
    <td align="right">       31.00</td>
    <td align="right">       29.41</td>
    <td align="right">        1.50</td>
    <td align="right">       24.33</td>
    <td align="right">      179.00</td>
    <td align="right">      151.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.10</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       30.18</td>
    <td align="right">        4.60</td>
    <td align="right">       19.87</td>
    <td align="right">      295.50</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.00</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">       32.00</td>
    <td align="right">       26.09</td>
    <td align="right">        3.10</td>
    <td align="right">       20.05</td>
    <td align="right">      300.50</td>
    <td align="right">      377.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.00</td>
    <td align="right">25-DEC-10:00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.80</td>
    <td align="right">       14.10</td>
    <td align="right">      245.00</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       20.89</td>
    <td align="right">        0.50</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       30.85</td>
    <td align="right">        8.70</td>
    <td align="right">       25.33</td>
    <td align="right">      421.00</td>
    <td align="right">      377.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.90</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.87</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.18</td>
    <td align="right">       38.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.32</td>
    <td align="right">       44.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.39</td>
    <td align="right">       50.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       36.58</td>
    <td align="right">       52.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       37.28</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       36.29</td>
    <td align="right">       48.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       33.90</td>
    <td align="right">       43.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.75</td>
    <td align="right">       37.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.69</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.55</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.09</td>
    <td align="right">       40.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.90</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       37.28</td>
    <td align="right">       52.39</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> -20559771.5</td>
    <td align="right">-.327385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-958276409.6</td>
    <td align="right">       72.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> -84345133.8</td>
    <td align="right">-.289489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-866212197.5</td>
    <td align="right">       72.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-118872350.1</td>
    <td align="right">-.319574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-950282041.6</td>
    <td align="right">       71.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-594836937.2</td>
    <td align="right">-.259768E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-949579005.0</td>
    <td align="right">       73.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">-796396869.8</td>
    <td align="right">-.250476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-989190895.4</td>
    <td align="right">       73.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-876366196.6</td>
    <td align="right">-.229276E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-985189562.6</td>
    <td align="right">       75.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-.115396E+10</td>
    <td align="right">-.208753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-.105130E+10</td>
    <td align="right">       76.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-860745762.3</td>
    <td align="right">-.241375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-.101829E+10</td>
    <td align="right">       74.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-798652045.2</td>
    <td align="right">-.238603E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-965870182.1</td>
    <td align="right">       73.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-561803461.4</td>
    <td align="right">-.273572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-980009624.1</td>
    <td align="right">       73.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-236208659.2</td>
    <td align="right">-.296246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-928402973.0</td>
    <td align="right">       72.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-165034639.5</td>
    <td align="right">-.312808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-965350975.7</td>
    <td align="right">       72.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">-.626779E+10</td>
    <td align="right">-.324732E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.116080E+11</td>
    <td align="right">       73.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">-.115396E+10</td>
    <td align="right">-.327385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-.105130E+10</td>
    <td align="right">       71.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> -20559771.5</td>
    <td align="right">-.208753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-866212197.5</td>
    <td align="right">       76.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">     4630.04</td>
    <td align="right">       33.64</td>
    <td align="right">      314.17</td>
    <td align="right">      295.67</td>
    <td align="right">      973.20</td>
    <td align="right">       25.17</td>
    <td align="right">      295.83</td>
    <td align="right">      277.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     4878.77</td>
    <td align="right">       31.68</td>
    <td align="right">      283.67</td>
    <td align="right">      278.67</td>
    <td align="right">      859.80</td>
    <td align="right">       20.80</td>
    <td align="right">      186.33</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     1978.31</td>
    <td align="right">       16.08</td>
    <td align="right">       10.17</td>
    <td align="right">      322.33</td>
    <td align="right">      729.52</td>
    <td align="right">       20.35</td>
    <td align="right">      158.17</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     1502.39</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      328.50</td>
    <td align="right">      578.41</td>
    <td align="right">       19.42</td>
    <td align="right">       88.33</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:40</td>
    <td align="right">     1256.34</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">      356.33</td>
    <td align="right">      508.09</td>
    <td align="right">       19.40</td>
    <td align="right">       16.17</td>
    <td align="right">      290.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">     1190.49</td>
    <td align="right">       14.63</td>
    <td align="right">        0.00</td>
    <td align="right">      352.17</td>
    <td align="right">      494.43</td>
    <td align="right">       19.35</td>
    <td align="right">        6.00</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:40</td>
    <td align="right">     1258.66</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">      352.50</td>
    <td align="right">      513.18</td>
    <td align="right">       19.26</td>
    <td align="right">       37.83</td>
    <td align="right">      288.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1496.66</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      348.50</td>
    <td align="right">      587.63</td>
    <td align="right">       19.75</td>
    <td align="right">      135.67</td>
    <td align="right">      291.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     1901.60</td>
    <td align="right">       16.25</td>
    <td align="right">       11.00</td>
    <td align="right">      322.17</td>
    <td align="right">      726.01</td>
    <td align="right">       20.51</td>
    <td align="right">      193.33</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2813.87</td>
    <td align="right">       22.02</td>
    <td align="right">      140.50</td>
    <td align="right">      318.33</td>
    <td align="right">      879.18</td>
    <td align="right">       20.99</td>
    <td align="right">      231.00</td>
    <td align="right">      278.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     5202.44</td>
    <td align="right">       33.35</td>
    <td align="right">      302.33</td>
    <td align="right">      298.83</td>
    <td align="right">      979.90</td>
    <td align="right">       22.19</td>
    <td align="right">      244.00</td>
    <td align="right">      262.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     4498.75</td>
    <td align="right">       32.60</td>
    <td align="right">      292.67</td>
    <td align="right">      291.00</td>
    <td align="right">      980.02</td>
    <td align="right">       25.17</td>
    <td align="right">      284.33</td>
    <td align="right">      269.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2575.74</td>
    <td align="right">       20.92</td>
    <td align="right">     1354.50</td>
    <td align="right">     3865.00</td>
    <td align="right">      716.88</td>
    <td align="right">       20.88</td>
    <td align="right">     1877.00</td>
    <td align="right">     3295.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1190.49</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">      278.67</td>
    <td align="right">      494.43</td>
    <td align="right">       19.26</td>
    <td align="right">        6.00</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5202.44</td>
    <td align="right">       33.64</td>
    <td align="right">      314.17</td>
    <td align="right">      356.33</td>
    <td align="right">      980.02</td>
    <td align="right">       25.17</td>
    <td align="right">      295.83</td>
    <td align="right">      291.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1648.93</td>
    <td align="right">       17.33</td>
    <td align="right">       87.50</td>
    <td align="right">      278.33</td>
    <td align="right">      590.16</td>
    <td align="right">       21.02</td>
    <td align="right">       50.83</td>
    <td align="right">      219.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     1792.79</td>
    <td align="right">       16.95</td>
    <td align="right">       77.17</td>
    <td align="right">      266.83</td>
    <td align="right">      633.69</td>
    <td align="right">       20.89</td>
    <td align="right">       47.17</td>
    <td align="right">      214.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2051.65</td>
    <td align="right">       18.29</td>
    <td align="right">      112.83</td>
    <td align="right">      313.17</td>
    <td align="right">      711.45</td>
    <td align="right">       21.50</td>
    <td align="right">       66.00</td>
    <td align="right">      255.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2011.00</td>
    <td align="right">       16.01</td>
    <td align="right">       84.33</td>
    <td align="right">      323.83</td>
    <td align="right">      696.91</td>
    <td align="right">       20.14</td>
    <td align="right">       49.83</td>
    <td align="right">      266.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     2289.20</td>
    <td align="right">       18.01</td>
    <td align="right">      118.83</td>
    <td align="right">      363.17</td>
    <td align="right">      775.94</td>
    <td align="right">       20.24</td>
    <td align="right">       57.33</td>
    <td align="right">      301.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     2206.54</td>
    <td align="right">       17.68</td>
    <td align="right">      114.33</td>
    <td align="right">      357.67</td>
    <td align="right">      769.52</td>
    <td align="right">       21.10</td>
    <td align="right">       66.33</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     2101.92</td>
    <td align="right">       17.54</td>
    <td align="right">      112.00</td>
    <td align="right">      354.17</td>
    <td align="right">      728.66</td>
    <td align="right">       19.98</td>
    <td align="right">       52.67</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2134.17</td>
    <td align="right">       16.27</td>
    <td align="right">       87.83</td>
    <td align="right">      347.17</td>
    <td align="right">      748.46</td>
    <td align="right">       20.40</td>
    <td align="right">       53.33</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2110.85</td>
    <td align="right">       17.02</td>
    <td align="right">       85.00</td>
    <td align="right">      315.17</td>
    <td align="right">      762.31</td>
    <td align="right">       21.17</td>
    <td align="right">       50.67</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1994.37</td>
    <td align="right">       17.68</td>
    <td align="right">       91.83</td>
    <td align="right">      309.17</td>
    <td align="right">      829.19</td>
    <td align="right">       22.28</td>
    <td align="right">       74.00</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1999.22</td>
    <td align="right">       19.62</td>
    <td align="right">      110.83</td>
    <td align="right">      281.17</td>
    <td align="right">      701.18</td>
    <td align="right">       21.56</td>
    <td align="right">       54.33</td>
    <td align="right">      225.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     1524.62</td>
    <td align="right">       17.21</td>
    <td align="right">       84.50</td>
    <td align="right">      272.50</td>
    <td align="right">      563.29</td>
    <td align="right">       21.02</td>
    <td align="right">       50.83</td>
    <td align="right">      208.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2005.89</td>
    <td align="right">       17.45</td>
    <td align="right">     1167.00</td>
    <td align="right">     3782.33</td>
    <td align="right">      714.09</td>
    <td align="right">       20.91</td>
    <td align="right">      673.33</td>
    <td align="right">     3121.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1524.62</td>
    <td align="right">       16.01</td>
    <td align="right">       77.17</td>
    <td align="right">      266.83</td>
    <td align="right">      563.29</td>
    <td align="right">       19.98</td>
    <td align="right">       47.17</td>
    <td align="right">      208.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2289.20</td>
    <td align="right">       19.62</td>
    <td align="right">      118.83</td>
    <td align="right">      363.17</td>
    <td align="right">      829.19</td>
    <td align="right">       22.28</td>
    <td align="right">       74.00</td>
    <td align="right">      303.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:20</td>
    <td align="right">      673.85</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">      270.17</td>
    <td align="right">      299.12</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      125.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:39</td>
    <td align="right">      769.43</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">      261.00</td>
    <td align="right">      339.30</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      164.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:30</td>
    <td align="right">      907.61</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">      315.00</td>
    <td align="right">      390.07</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      233.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     1054.01</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">      332.83</td>
    <td align="right">      441.03</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">      271.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">     1240.96</td>
    <td align="right">       15.39</td>
    <td align="right">        1.67</td>
    <td align="right">      370.00</td>
    <td align="right">      513.60</td>
    <td align="right">       20.01</td>
    <td align="right">       41.83</td>
    <td align="right">      318.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     1405.15</td>
    <td align="right">       17.41</td>
    <td align="right">       43.50</td>
    <td align="right">      368.00</td>
    <td align="right">      556.82</td>
    <td align="right">       20.40</td>
    <td align="right">      123.00</td>
    <td align="right">      322.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1351.06</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">      363.00</td>
    <td align="right">      541.33</td>
    <td align="right">       19.91</td>
    <td align="right">       99.00</td>
    <td align="right">      317.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">     1205.93</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">      354.33</td>
    <td align="right">      502.88</td>
    <td align="right">       19.75</td>
    <td align="right">       39.33</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     1030.57</td>
    <td align="right">       14.76</td>
    <td align="right">        0.00</td>
    <td align="right">      322.00</td>
    <td align="right">      449.51</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      839.36</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">      306.00</td>
    <td align="right">      380.80</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">      226.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">      723.02</td>
    <td align="right">       13.34</td>
    <td align="right">        0.00</td>
    <td align="right">      270.17</td>
    <td align="right">      330.91</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">      159.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">      651.87</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">      259.50</td>
    <td align="right">      290.59</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      106.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1011.60</td>
    <td align="right">       14.43</td>
    <td align="right">       45.17</td>
    <td align="right">     3792.00</td>
    <td align="right">      428.15</td>
    <td align="right">       18.96</td>
    <td align="right">      303.17</td>
    <td align="right">     2807.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      651.87</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">      259.50</td>
    <td align="right">      290.59</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      106.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1405.15</td>
    <td align="right">       17.41</td>
    <td align="right">       43.50</td>
    <td align="right">      370.00</td>
    <td align="right">      556.82</td>
    <td align="right">       20.40</td>
    <td align="right">      123.00</td>
    <td align="right">      322.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:39</td>
    <td align="right">     1622.04</td>
    <td align="right">       17.27</td>
    <td align="right">       87.33</td>
    <td align="right">      278.67</td>
    <td align="right">      577.33</td>
    <td align="right">       20.63</td>
    <td align="right">       47.17</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:00</td>
    <td align="right">     1900.95</td>
    <td align="right">       16.97</td>
    <td align="right">       78.67</td>
    <td align="right">      266.50</td>
    <td align="right">      653.88</td>
    <td align="right">       20.79</td>
    <td align="right">       48.67</td>
    <td align="right">      211.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">     2247.36</td>
    <td align="right">       18.74</td>
    <td align="right">      115.50</td>
    <td align="right">      315.67</td>
    <td align="right">      750.18</td>
    <td align="right">       20.54</td>
    <td align="right">       55.17</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">     2226.55</td>
    <td align="right">       15.78</td>
    <td align="right">       85.00</td>
    <td align="right">      328.17</td>
    <td align="right">      788.31</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">     2396.74</td>
    <td align="right">       13.92</td>
    <td align="right">       55.00</td>
    <td align="right">      354.50</td>
    <td align="right">      712.55</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">      300.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2501.88</td>
    <td align="right">       11.59</td>
    <td align="right">        0.00</td>
    <td align="right">      351.00</td>
    <td align="right">      741.74</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">     2058.78</td>
    <td align="right">       11.82</td>
    <td align="right">        5.67</td>
    <td align="right">      352.33</td>
    <td align="right">      717.10</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:30</td>
    <td align="right">     2423.94</td>
    <td align="right">       16.15</td>
    <td align="right">       90.83</td>
    <td align="right">      346.50</td>
    <td align="right">      751.22</td>
    <td align="right">       18.09</td>
    <td align="right">        5.50</td>
    <td align="right">      297.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:30</td>
    <td align="right">     2317.31</td>
    <td align="right">       18.67</td>
    <td align="right">      111.33</td>
    <td align="right">      322.33</td>
    <td align="right">      797.37</td>
    <td align="right">       20.82</td>
    <td align="right">       54.50</td>
    <td align="right">      270.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:30</td>
    <td align="right">     2050.02</td>
    <td align="right">       17.57</td>
    <td align="right">       91.83</td>
    <td align="right">      305.83</td>
    <td align="right">      725.80</td>
    <td align="right">       21.21</td>
    <td align="right">       52.33</td>
    <td align="right">      259.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">     2044.59</td>
    <td align="right">       19.59</td>
    <td align="right">      111.00</td>
    <td align="right">      281.00</td>
    <td align="right">      747.70</td>
    <td align="right">       22.70</td>
    <td align="right">       69.00</td>
    <td align="right">      230.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1533.48</td>
    <td align="right">       17.66</td>
    <td align="right">       87.33</td>
    <td align="right">      273.00</td>
    <td align="right">      651.76</td>
    <td align="right">       22.28</td>
    <td align="right">       71.33</td>
    <td align="right">      213.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2132.25</td>
    <td align="right">       16.13</td>
    <td align="right">      919.50</td>
    <td align="right">     3775.50</td>
    <td align="right">      720.80</td>
    <td align="right">       19.65</td>
    <td align="right">      403.67</td>
    <td align="right">     3122.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1533.48</td>
    <td align="right">       11.59</td>
    <td align="right">        0.00</td>
    <td align="right">      266.50</td>
    <td align="right">      577.33</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      211.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2501.88</td>
    <td align="right">       19.59</td>
    <td align="right">      115.50</td>
    <td align="right">      354.50</td>
    <td align="right">      797.37</td>
    <td align="right">       22.70</td>
    <td align="right">       71.33</td>
    <td align="right">      300.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">     4470.85</td>
    <td align="right">       33.41</td>
    <td align="right">      313.50</td>
    <td align="right">      293.67</td>
    <td align="right">      906.02</td>
    <td align="right">       22.96</td>
    <td align="right">       91.67</td>
    <td align="right">      275.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     4735.90</td>
    <td align="right">       31.34</td>
    <td align="right">      281.67</td>
    <td align="right">      276.50</td>
    <td align="right">      799.42</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">      232.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:50</td>
    <td align="right">     1863.64</td>
    <td align="right">       11.81</td>
    <td align="right">       10.17</td>
    <td align="right">      319.67</td>
    <td align="right">      683.60</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">      263.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     1419.81</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">      326.67</td>
    <td align="right">      547.81</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">      267.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:49</td>
    <td align="right">     1190.23</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">      354.67</td>
    <td align="right">      484.82</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">     1128.10</td>
    <td align="right">       10.56</td>
    <td align="right">        0.00</td>
    <td align="right">      347.00</td>
    <td align="right">      472.61</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">      278.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:49</td>
    <td align="right">     1192.50</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">      349.50</td>
    <td align="right">      489.89</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">      283.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1415.55</td>
    <td align="right">       11.09</td>
    <td align="right">        0.00</td>
    <td align="right">      347.00</td>
    <td align="right">      558.05</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">      286.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     1793.13</td>
    <td align="right">       12.22</td>
    <td align="right">       11.00</td>
    <td align="right">      320.33</td>
    <td align="right">      683.21</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">      271.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2671.46</td>
    <td align="right">       19.04</td>
    <td align="right">      138.17</td>
    <td align="right">      317.50</td>
    <td align="right">      822.67</td>
    <td align="right">       19.15</td>
    <td align="right">       10.83</td>
    <td align="right">      276.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">     5027.69</td>
    <td align="right">       31.94</td>
    <td align="right">      292.83</td>
    <td align="right">      294.83</td>
    <td align="right">      925.79</td>
    <td align="right">       22.52</td>
    <td align="right">       73.00</td>
    <td align="right">      276.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     4334.67</td>
    <td align="right">       32.14</td>
    <td align="right">      292.33</td>
    <td align="right">      288.33</td>
    <td align="right">      911.50</td>
    <td align="right">       22.89</td>
    <td align="right">       87.50</td>
    <td align="right">      267.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2465.73</td>
    <td align="right">       17.94</td>
    <td align="right">     1339.67</td>
    <td align="right">     3835.67</td>
    <td align="right">      674.77</td>
    <td align="right">       18.84</td>
    <td align="right">      263.00</td>
    <td align="right">     3263.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1128.10</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">      276.50</td>
    <td align="right">      472.61</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">      232.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5027.69</td>
    <td align="right">       33.41</td>
    <td align="right">      313.50</td>
    <td align="right">      354.67</td>
    <td align="right">      925.79</td>
    <td align="right">       22.96</td>
    <td align="right">       91.67</td>
    <td align="right">      286.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1588.77</td>
    <td align="right">       16.69</td>
    <td align="right">       87.50</td>
    <td align="right">      274.83</td>
    <td align="right">      559.13</td>
    <td align="right">       20.84</td>
    <td align="right">       50.83</td>
    <td align="right">      215.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     1731.12</td>
    <td align="right">       16.29</td>
    <td align="right">       77.17</td>
    <td align="right">      264.17</td>
    <td align="right">      601.13</td>
