    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.00</td>
    <td align="right">       17.91</td>
    <td align="right">       40.00</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      104.83</td>
    <td align="right">       16.14</td>
    <td align="right">      104.83</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      286.33</td>
    <td align="right">       15.04</td>
    <td align="right">      284.50</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.83</td>
    <td align="right">       14.17</td>
    <td align="right">      325.50</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1632.67</td>
    <td align="right">       15.16</td>
    <td align="right">     1587.83</td>
    <td align="right">       15.14</td>
    <td align="right">        1.33</td>
    <td align="right">       27.55</td>
    <td align="right">        1.33</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.00</td>
    <td align="right">       14.17</td>
    <td align="right">        3.00</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      347.33</td>
    <td align="right">       20.13</td>
    <td align="right">      327.50</td>
    <td align="right">       20.13</td>
    <td align="right">        1.00</td>
    <td align="right">       27.59</td>
    <td align="right">        1.00</td>
    <td align="right">       27.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.67</td>
    <td align="right">       17.44</td>
    <td align="right">       16.33</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.83</td>
    <td align="right">       17.95</td>
    <td align="right">       11.83</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       18.16</td>
    <td align="right">        0.83</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.33</td>
    <td align="right">       18.85</td>
    <td align="right">        2.17</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.00</td>
    <td align="right">       18.51</td>
    <td align="right">        4.83</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.67</td>
    <td align="right">       17.86</td>
    <td align="right">       36.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.67</td>
    <td align="right">       18.85</td>
    <td align="right">       16.33</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.83</td>
    <td align="right">       18.44</td>
    <td align="right">       64.17</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.33</td>
    <td align="right">       19.01</td>
    <td align="right">       39.33</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">       19.52</td>
    <td align="right">       13.50</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.83</td>
    <td align="right">       19.43</td>
    <td align="right">        1.67</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       26.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       26.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.17</td>
    <td align="right">       19.46</td>
    <td align="right">        4.83</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.83</td>
    <td align="right">       19.30</td>
    <td align="right">       25.17</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       49.17</td>
    <td align="right">       19.24</td>
    <td align="right">       45.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      218.17</td>
    <td align="right">       18.94</td>
    <td align="right">      193.67</td>
    <td align="right">       19.32</td>
    <td align="right">        2.33</td>
    <td align="right">       26.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.83</td>
    <td align="right">       19.52</td>
    <td align="right">       64.17</td>
    <td align="right">       19.65</td>
    <td align="right">        1.50</td>
    <td align="right">       26.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.17</td>
    <td align="right">       15.69</td>
    <td align="right">        7.83</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">       16.67</td>
    <td align="right">        1.83</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       28.14</td>
    <td align="right">        2.17</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.55</td>
    <td align="right">        0.17</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.69</td>
    <td align="right">        2.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.42</td>
    <td align="right">        0.67</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       17.30</td>
    <td align="right">        0.33</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.00</td>
    <td align="right">       17.27</td>
    <td align="right">        0.83</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.17</td>
    <td align="right">       16.14</td>
    <td align="right">       10.83</td>
    <td align="right">       17.02</td>
    <td align="right">        5.50</td>
    <td align="right">       27.80</td>
    <td align="right">        5.33</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.17</td>
    <td align="right">       17.30</td>
    <td align="right">        7.83</td>
    <td align="right">       19.13</td>
    <td align="right">        2.17</td>
    <td align="right">       28.14</td>
    <td align="right">        2.17</td>
    <td align="right">       28.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.33</td>
    <td align="right">       16.06</td>
    <td align="right">        8.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.83</td>
    <td align="right">       17.94</td>
    <td align="right">        1.50</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.73</td>
    <td align="right">        1.50</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.97</td>
    <td align="right">        1.50</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.95</td>
    <td align="right">        1.33</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.50</td>
    <td align="right">       17.95</td>
    <td align="right">        0.67</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.67</td>
    <td align="right">       17.62</td>
    <td align="right">        1.00</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.67</td>
    <td align="right">       16.58</td>
    <td align="right">       11.17</td>
    <td align="right">       17.63</td>
    <td align="right">        5.00</td>
    <td align="right">       27.81</td>
    <td align="right">        5.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.33</td>
    <td align="right">       17.95</td>
    <td align="right">        8.00</td>
    <td align="right">       19.47</td>
    <td align="right">        1.50</td>
    <td align="right">       27.97</td>
    <td align="right">        1.50</td>
    <td align="right">       27.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.67</td>
    <td align="right">       15.85</td>
    <td align="right">        9.50</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.83</td>
    <td align="right">       16.60</td>
    <td align="right">        2.83</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.50</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.73</td>
    <td align="right">        0.50</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.67</td>
    <td align="right">       17.81</td>
    <td align="right">        0.67</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.00</td>
    <td align="right">       17.42</td>
    <td align="right">        1.00</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.83</td>
    <td align="right">       16.28</td>
    <td align="right">       14.00</td>
    <td align="right">       17.07</td>
    <td align="right">        3.17</td>
    <td align="right">       27.59</td>
    <td align="right">        0.67</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.67</td>
    <td align="right">       17.81</td>
    <td align="right">        9.50</td>
    <td align="right">       19.47</td>
    <td align="right">        1.33</td>
    <td align="right">       27.73</td>
    <td align="right">        0.50</td>
    <td align="right">       27.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.86</td>
    <td align="right">      190.50</td>
    <td align="right">       20.47</td>
    <td align="right">      190.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.54</td>
    <td align="right">       85.50</td>
    <td align="right">       20.80</td>
    <td align="right">       85.50</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       23.21</td>
    <td align="right">       10.50</td>
    <td align="right">       20.98</td>
    <td align="right">       10.50</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      389.67</td>
    <td align="right">       23.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      129.50</td>
    <td align="right">       23.79</td>
    <td align="right">       29.67</td>
    <td align="right">       25.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.17</td>
    <td align="right">       23.54</td>
    <td align="right">      193.83</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.67</td>
    <td align="right">       23.58</td>
    <td align="right">      349.50</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.67</td>
    <td align="right">       23.66</td>
    <td align="right">      261.83</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      149.83</td>
    <td align="right">       23.72</td>
    <td align="right">       63.00</td>
    <td align="right">       25.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      456.00</td>
    <td align="right">       23.61</td>
    <td align="right">        0.83</td>
    <td align="right">       21.00</td>
    <td align="right">        0.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.84</td>
    <td align="right">       38.00</td>
    <td align="right">       21.17</td>
    <td align="right">       38.00</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.10</td>
    <td align="right">      158.50</td>
    <td align="right">       20.99</td>
    <td align="right">      158.50</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3627.50</td>
    <td align="right">       22.89</td>
    <td align="right">     1381.67</td>
    <td align="right">       23.35</td>
    <td align="right">      483.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.79</td>
    <td align="right">      349.50</td>
    <td align="right">       25.80</td>
    <td align="right">      190.50</td>
    <td align="right">       21.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.87</td>
    <td align="right">      356.83</td>
    <td align="right">       20.45</td>
    <td align="right">      356.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.42</td>
    <td align="right">      216.50</td>
    <td align="right">       20.66</td>
    <td align="right">      216.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.20</td>
    <td align="right">       86.33</td>
    <td align="right">       20.98</td>
    <td align="right">       86.33</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.50</td>
    <td align="right">       23.31</td>
    <td align="right">        4.83</td>
    <td align="right">       20.88</td>
    <td align="right">        4.83</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      253.50</td>
    <td align="right">       23.87</td>
    <td align="right">        3.83</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.83</td>
    <td align="right">       23.74</td>
    <td align="right">      134.83</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.67</td>
    <td align="right">       23.60</td>
    <td align="right">      268.83</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.50</td>
    <td align="right">       23.76</td>
    <td align="right">      158.00</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      295.33</td>
    <td align="right">       23.53</td>
    <td align="right">        8.00</td>
    <td align="right">       25.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       22.57</td>
    <td align="right">       48.17</td>
    <td align="right">       20.94</td>
    <td align="right">       48.17</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.37</td>
    <td align="right">      269.00</td>
    <td align="right">       20.81</td>
    <td align="right">      269.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.98</td>
    <td align="right">      388.50</td>
    <td align="right">       20.72</td>
    <td align="right">      388.50</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4074.33</td>
    <td align="right">       22.11</td>
    <td align="right">     1943.67</td>
    <td align="right">       21.85</td>
    <td align="right">     1370.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.67</td>
    <td align="right">       20.87</td>
    <td align="right">        3.83</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.87</td>
    <td align="right">      388.50</td>
    <td align="right">       25.42</td>
    <td align="right">      388.50</td>
    <td align="right">       20.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.26</td>
    <td align="right">      470.83</td>
    <td align="right">       20.17</td>
    <td align="right">      470.83</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.61</td>
    <td align="right">      345.67</td>
    <td align="right">       20.23</td>
    <td align="right">      345.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.36</td>
    <td align="right">      264.17</td>
    <td align="right">       20.60</td>
    <td align="right">      264.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      484.67</td>
    <td align="right">       22.74</td>
    <td align="right">       75.00</td>
    <td align="right">       20.59</td>
    <td align="right">       75.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      324.67</td>
    <td align="right">       23.71</td>
    <td align="right">        0.67</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.00</td>
    <td align="right">       23.84</td>
    <td align="right">      107.67</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.17</td>
    <td align="right">       23.60</td>
    <td align="right">      245.83</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      133.00</td>
    <td align="right">       23.60</td>
    <td align="right">      110.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      417.50</td>
    <td align="right">       23.14</td>
    <td align="right">        0.67</td>
    <td align="right">       20.61</td>
    <td align="right">        0.67</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.56</td>
    <td align="right">      188.50</td>
    <td align="right">       20.49</td>
    <td align="right">      188.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.44</td>
    <td align="right">      439.17</td>
    <td align="right">       20.29</td>
    <td align="right">      439.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.28</td>
    <td align="right">      488.67</td>
    <td align="right">       20.26</td>
    <td align="right">      488.67</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4374.00</td>
    <td align="right">       21.55</td>
    <td align="right">     2737.50</td>
    <td align="right">       21.03</td>
    <td align="right">     2272.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.17</td>
    <td align="right">       20.26</td>
    <td align="right">        0.67</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.84</td>
    <td align="right">      488.67</td>
    <td align="right">       25.51</td>
    <td align="right">      488.67</td>
    <td align="right">       20.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.43</td>
    <td align="right">      502.00</td>
    <td align="right">       19.43</td>
    <td align="right">      502.00</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.66</td>
    <td align="right">      449.00</td>
    <td align="right">       19.64</td>
    <td align="right">      449.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.22</td>
    <td align="right">      472.00</td>
    <td align="right">       20.13</td>
    <td align="right">      472.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.46</td>
    <td align="right">      195.33</td>
    <td align="right">       20.13</td>
    <td align="right">      195.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      414.67</td>
    <td align="right">       23.29</td>
    <td align="right">        4.33</td>
    <td align="right">       20.96</td>
    <td align="right">        4.17</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.50</td>
    <td align="right">       23.53</td>
    <td align="right">      126.00</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.17</td>
    <td align="right">       23.57</td>
    <td align="right">      256.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      229.17</td>
    <td align="right">       23.15</td>
    <td align="right">       71.67</td>
    <td align="right">       24.22</td>
    <td align="right">        3.00</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      481.33</td>
    <td align="right">       22.10</td>
    <td align="right">       58.67</td>
    <td align="right">       20.68</td>
    <td align="right">       58.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.41</td>
    <td align="right">      373.67</td>
    <td align="right">       20.07</td>
    <td align="right">      373.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.60</td>
    <td align="right">      489.00</td>
    <td align="right">       19.60</td>
    <td align="right">      489.00</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.40</td>
    <td align="right">      497.00</td>
    <td align="right">       19.40</td>
    <td align="right">      497.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4657.83</td>
    <td align="right">       20.75</td>
    <td align="right">     3495.00</td>
    <td align="right">       20.35</td>
    <td align="right">     3043.83</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.17</td>
    <td align="right">       19.40</td>
    <td align="right">        4.33</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.57</td>
    <td align="right">      502.00</td>
    <td align="right">       24.50</td>
    <td align="right">      502.00</td>
    <td align="right">       20.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.82</td>
    <td align="right">      502.00</td>
    <td align="right">       19.82</td>
    <td align="right">      502.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.96</td>
    <td align="right">      446.67</td>
    <td align="right">       19.94</td>
    <td align="right">      446.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.56</td>
    <td align="right">      409.50</td>
    <td align="right">       20.31</td>
    <td align="right">      409.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      449.33</td>
    <td align="right">       21.60</td>
    <td align="right">      151.50</td>
    <td align="right">       20.50</td>
    <td align="right">      145.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      278.33</td>
    <td align="right">       22.87</td>
    <td align="right">       90.67</td>
    <td align="right">       24.44</td>
    <td align="right">        6.67</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      154.67</td>
    <td align="right">       22.93</td>
    <td align="right">      204.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.83</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      127.17</td>
    <td align="right">       22.99</td>
    <td align="right">      297.83</td>
    <td align="right">       24.40</td>
    <td align="right">        7.00</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      263.67</td>
    <td align="right">       22.65</td>
    <td align="right">      140.33</td>
    <td align="right">       24.22</td>
    <td align="right">        2.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      437.50</td>
    <td align="right">       21.70</td>
    <td align="right">       51.83</td>
    <td align="right">       21.72</td>
    <td align="right">       39.83</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.49</td>
    <td align="right">      346.33</td>
    <td align="right">       20.15</td>
    <td align="right">      346.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.84</td>
    <td align="right">      489.00</td>
    <td align="right">       19.84</td>
    <td align="right">      489.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.79</td>
    <td align="right">      497.00</td>
    <td align="right">       19.79</td>
    <td align="right">      497.00</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4668.67</td>
    <td align="right">       20.86</td>
    <td align="right">     3627.33</td>
    <td align="right">       20.89</td>
    <td align="right">     2892.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.17</td>
    <td align="right">       19.79</td>
    <td align="right">       51.83</td>
    <td align="right">       19.79</td>
    <td align="right">        0.83</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.99</td>
    <td align="right">      502.00</td>
    <td align="right">       24.44</td>
    <td align="right">      502.00</td>
    <td align="right">       26.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.85</td>
    <td align="right">      499.50</td>
    <td align="right">       19.85</td>
    <td align="right">      499.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.83</td>
    <td align="right">       20.27</td>
    <td align="right">      405.67</td>
    <td align="right">       20.06</td>
    <td align="right">      405.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.67</td>
    <td align="right">       20.89</td>
    <td align="right">      327.00</td>
    <td align="right">       20.31</td>
    <td align="right">      327.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      363.50</td>
    <td align="right">       21.60</td>
    <td align="right">      165.67</td>
    <td align="right">       21.47</td>
    <td align="right">      120.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      324.83</td>
    <td align="right">       22.58</td>
    <td align="right">       80.33</td>
    <td align="right">       24.41</td>
    <td align="right">        6.50</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      214.67</td>
    <td align="right">       22.91</td>
    <td align="right">      162.33</td>
    <td align="right">       24.33</td>
    <td align="right">        2.17</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      182.00</td>
    <td align="right">       22.93</td>
    <td align="right">      233.33</td>
    <td align="right">       24.46</td>
    <td align="right">        6.50</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      279.67</td>
    <td align="right">       22.66</td>
    <td align="right">      165.00</td>
    <td align="right">       24.36</td>
    <td align="right">        7.00</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      385.83</td>
    <td align="right">       21.81</td>
    <td align="right">       88.50</td>
    <td align="right">       22.91</td>
    <td align="right">       37.50</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.83</td>
    <td align="right">       20.73</td>
    <td align="right">      306.33</td>
    <td align="right">       20.26</td>
    <td align="right">      302.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.94</td>
    <td align="right">      481.67</td>
    <td align="right">       19.91</td>
    <td align="right">      481.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.80</td>
    <td align="right">      497.00</td>
    <td align="right">       19.80</td>
    <td align="right">      497.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4648.83</td>
    <td align="right">       21.01</td>
    <td align="right">     3412.33</td>
    <td align="right">       20.97</td>
    <td align="right">     2693.50</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      182.00</td>
    <td align="right">       19.80</td>
    <td align="right">       80.33</td>
    <td align="right">       19.80</td>
    <td align="right">        2.17</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.93</td>
    <td align="right">      499.50</td>
    <td align="right">       24.46</td>
    <td align="right">      499.50</td>
    <td align="right">       26.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.82</td>
    <td align="right">      502.00</td>
    <td align="right">       19.82</td>
    <td align="right">      502.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.93</td>
    <td align="right">      450.00</td>
    <td align="right">       19.92</td>
    <td align="right">      450.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.40</td>
    <td align="right">      448.00</td>
    <td align="right">       20.26</td>
    <td align="right">      448.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      430.83</td>
    <td align="right">       21.28</td>
    <td align="right">      183.67</td>
    <td align="right">       20.51</td>
    <td align="right">      170.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.50</td>
    <td align="right">       22.52</td>
    <td align="right">       35.00</td>
    <td align="right">       23.94</td>
    <td align="right">        6.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      233.67</td>
    <td align="right">       22.89</td>
    <td align="right">      140.50</td>
    <td align="right">       24.49</td>
    <td align="right">        0.67</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      211.17</td>
    <td align="right">       22.75</td>
    <td align="right">      170.33</td>
    <td align="right">       24.47</td>
    <td align="right">        0.17</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      359.00</td>
    <td align="right">       22.49</td>
    <td align="right">       84.17</td>
    <td align="right">       24.24</td>
    <td align="right">        3.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      464.50</td>
    <td align="right">       21.59</td>
    <td align="right">       66.00</td>
    <td align="right">       21.08</td>
    <td align="right">       59.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.38</td>
    <td align="right">      390.17</td>
    <td align="right">       20.17</td>
    <td align="right">      390.17</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.84</td>
    <td align="right">      489.00</td>
    <td align="right">       19.84</td>
    <td align="right">      489.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.79</td>
    <td align="right">      497.00</td>
    <td align="right">       19.79</td>
    <td align="right">      497.00</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5072.67</td>
    <td align="right">       20.90</td>
    <td align="right">     3455.83</td>
    <td align="right">       20.56</td>
    <td align="right">     3016.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      211.17</td>
    <td align="right">       19.79</td>
    <td align="right">       35.00</td>
    <td align="right">       19.79</td>
    <td align="right">        0.17</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.89</td>
    <td align="right">      502.00</td>
    <td align="right">       24.49</td>
    <td align="right">      502.00</td>
    <td align="right">       26.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.39</td>
    <td align="right">      502.00</td>
    <td align="right">       19.39</td>
    <td align="right">      502.00</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.57</td>
    <td align="right">      454.00</td>
    <td align="right">       19.57</td>
    <td align="right">      454.00</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.30</td>
    <td align="right">      507.50</td>
    <td align="right">       20.28</td>
    <td align="right">      507.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.17</td>
    <td align="right">      252.83</td>
    <td align="right">       20.50</td>
    <td align="right">      252.83</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      507.83</td>
    <td align="right">       23.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      167.67</td>
    <td align="right">       23.67</td>
    <td align="right">       43.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.33</td>
    <td align="right">       23.61</td>
    <td align="right">      180.33</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      195.17</td>
    <td align="right">       23.49</td>
    <td align="right">       58.00</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      477.33</td>
    <td align="right">       22.83</td>
    <td align="right">        9.00</td>
    <td align="right">       20.91</td>
    <td align="right">        9.00</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.10</td>
    <td align="right">      274.00</td>
    <td align="right">       20.55</td>
    <td align="right">      274.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.12</td>
    <td align="right">      489.00</td>
    <td align="right">       20.12</td>
    <td align="right">      489.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.69</td>
    <td align="right">      497.00</td>
    <td align="right">       19.69</td>
    <td align="right">      497.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4824.33</td>
    <td align="right">       21.04</td>
    <td align="right">     3266.83</td>
    <td align="right">       20.34</td>
    <td align="right">     2985.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.33</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.67</td>
    <td align="right">      507.50</td>
    <td align="right">       24.55</td>
    <td align="right">      507.50</td>
    <td align="right">       20.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.06</td>
    <td align="right">      454.00</td>
    <td align="right">       20.06</td>
    <td align="right">      454.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.65</td>
    <td align="right">      459.17</td>
    <td align="right">       20.52</td>
    <td align="right">      459.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      469.67</td>
    <td align="right">       21.69</td>
    <td align="right">      165.00</td>
    <td align="right">       20.72</td>
    <td align="right">      161.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      295.83</td>
    <td align="right">       23.08</td>
    <td align="right">       54.83</td>
    <td align="right">       24.92</td>
    <td align="right">        0.33</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.50</td>
    <td align="right">       23.03</td>
    <td align="right">      180.17</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       78.33</td>
    <td align="right">       23.10</td>
    <td align="right">      324.67</td>
    <td align="right">       24.50</td>
    <td align="right">        2.17</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.50</td>
    <td align="right">       23.11</td>
    <td align="right">      180.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      408.50</td>
    <td align="right">       22.37</td>
    <td align="right">       33.33</td>
    <td align="right">       24.34</td>
    <td align="right">        9.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      501.50</td>
    <td align="right">       21.05</td>
    <td align="right">      255.50</td>
    <td align="right">       20.59</td>
    <td align="right">      255.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.19</td>
    <td align="right">      489.00</td>
    <td align="right">       20.19</td>
    <td align="right">      489.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4541.83</td>
    <td align="right">       21.07</td>
    <td align="right">     3594.67</td>
    <td align="right">       21.12</td>
    <td align="right">     2830.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.33</td>
    <td align="right">       19.89</td>
    <td align="right">       33.33</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.11</td>
    <td align="right">      502.00</td>
    <td align="right">       24.92</td>
    <td align="right">      502.00</td>
    <td align="right">       26.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       15.67</td>
    <td align="right">      502.00</td>
    <td align="right">       15.67</td>
    <td align="right">      502.00</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.41</td>
    <td align="right">      441.00</td>
    <td align="right">       17.30</td>
    <td align="right">      441.00</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       18.86</td>
    <td align="right">      448.00</td>
    <td align="right">       18.47</td>
    <td align="right">      448.00</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      442.50</td>
    <td align="right">       20.90</td>
    <td align="right">      173.00</td>
    <td align="right">       19.56</td>
    <td align="right">      164.33</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      429.50</td>
    <td align="right">       22.01</td>
    <td align="right">       43.67</td>
    <td align="right">       22.49</td>
    <td align="right">       23.50</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      310.17</td>
    <td align="right">       22.54</td>
    <td align="right">       63.83</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.50</td>
    <td align="right">       22.48</td>
    <td align="right">      195.33</td>
    <td align="right">       24.63</td>
    <td align="right">        1.83</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      266.00</td>
    <td align="right">       22.27</td>
    <td align="right">      154.17</td>
    <td align="right">       24.52</td>
    <td align="right">        6.00</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      395.17</td>
    <td align="right">       21.46</td>
    <td align="right">       86.00</td>
    <td align="right">       21.78</td>
    <td align="right">       44.50</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      494.67</td>
    <td align="right">       20.01</td>
    <td align="right">      302.50</td>
    <td align="right">       19.01</td>
    <td align="right">      302.50</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       16.67</td>
    <td align="right">      489.00</td>
    <td align="right">       16.67</td>
    <td align="right">      489.00</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       15.31</td>
    <td align="right">      497.00</td>
    <td align="right">       15.31</td>
    <td align="right">      497.00</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4984.50</td>
    <td align="right">       19.16</td>
    <td align="right">     3395.50</td>
    <td align="right">       18.17</td>
    <td align="right">     2919.67</td>
    <td align="right">       17.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      190.50</td>
    <td align="right">       15.31</td>
    <td align="right">       43.67</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.54</td>
    <td align="right">      502.00</td>
    <td align="right">       24.82</td>
    <td align="right">      502.00</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.47</td>
    <td align="right">      496.00</td>
    <td align="right">       20.44</td>
    <td align="right">      496.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      463.00</td>
    <td align="right">       21.49</td>
    <td align="right">      184.17</td>
    <td align="right">       20.63</td>
    <td align="right">      182.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      458.83</td>
    <td align="right">       22.52</td>
    <td align="right">        6.17</td>
    <td align="right">       25.07</td>
    <td align="right">        1.33</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      266.00</td>
    <td align="right">       23.00</td>
    <td align="right">       94.33</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      205.00</td>
    <td align="right">       22.93</td>
    <td align="right">      150.50</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      314.83</td>
    <td align="right">       22.93</td>
    <td align="right">       94.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      458.50</td>
    <td align="right">       22.17</td>
    <td align="right">       17.00</td>
    <td align="right">       21.48</td>
    <td align="right">       14.50</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.85</td>
    <td align="right">      309.17</td>
    <td align="right">       20.59</td>
    <td align="right">      309.17</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.19</td>
    <td align="right">      489.00</td>
    <td align="right">       20.19</td>
    <td align="right">      489.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5124.17</td>
    <td align="right">       21.14</td>
    <td align="right">     3293.67</td>
    <td align="right">       20.65</td>
    <td align="right">     2945.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.00</td>
    <td align="right">       19.89</td>
    <td align="right">        6.17</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.00</td>
    <td align="right">      502.00</td>
    <td align="right">       25.07</td>
    <td align="right">      502.00</td>
    <td align="right">       20.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.81</td>
    <td align="right">      502.00</td>
    <td align="right">       19.81</td>
    <td align="right">      502.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.05</td>
    <td align="right">      428.00</td>
    <td align="right">       19.98</td>
    <td align="right">      428.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.64</td>
    <td align="right">      409.00</td>
    <td align="right">       20.44</td>
    <td align="right">      409.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       22.06</td>
    <td align="right">      126.50</td>
    <td align="right">       20.37</td>
    <td align="right">      126.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      387.50</td>
    <td align="right">       23.67</td>
    <td align="right">        0.50</td>
    <td align="right">       24.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.83</td>
    <td align="right">       23.75</td>
    <td align="right">      146.50</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.67</td>
    <td align="right">       23.72</td>
    <td align="right">      294.17</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      138.67</td>
    <td align="right">       23.47</td>
    <td align="right">       86.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      454.67</td>
    <td align="right">       22.79</td>
    <td align="right">        9.33</td>
    <td align="right">       20.80</td>
    <td align="right">        9.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.00</td>
    <td align="right">      265.50</td>
    <td align="right">       20.38</td>
    <td align="right">      265.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.09</td>
    <td align="right">      488.17</td>
    <td align="right">       20.09</td>
    <td align="right">      488.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.89</td>
    <td align="right">      497.00</td>
    <td align="right">       19.89</td>
    <td align="right">      497.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4451.33</td>
    <td align="right">       21.13</td>
    <td align="right">     3253.33</td>
    <td align="right">       20.80</td>
    <td align="right">     2725.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       19.81</td>
    <td align="right">        0.50</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.75</td>
    <td align="right">      502.00</td>
    <td align="right">       24.90</td>
    <td align="right">      502.00</td>
    <td align="right">       20.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.79</td>
    <td align="right">      427.00</td>
    <td align="right">       19.79</td>
    <td align="right">      427.00</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.08</td>
    <td align="right">      371.33</td>
    <td align="right">       20.04</td>
    <td align="right">      371.33</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.00</td>
    <td align="right">       20.79</td>
    <td align="right">      291.17</td>
    <td align="right">       20.46</td>
    <td align="right">      291.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      368.50</td>
    <td align="right">       21.78</td>
    <td align="right">       95.17</td>
    <td align="right">       20.92</td>
    <td align="right">       85.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      250.67</td>
    <td align="right">       23.04</td>
    <td align="right">       89.67</td>
    <td align="right">       24.71</td>
    <td align="right">        6.50</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      144.33</td>
    <td align="right">       22.95</td>
    <td align="right">      157.67</td>
    <td align="right">       24.45</td>
    <td align="right">        1.17</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      114.33</td>
    <td align="right">       23.06</td>
    <td align="right">      235.17</td>
    <td align="right">       24.57</td>
    <td align="right">        8.50</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      225.17</td>
    <td align="right">       22.76</td>
    <td align="right">      116.33</td>
    <td align="right">       24.44</td>
    <td align="right">        0.17</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">       22.04</td>
    <td align="right">       35.17</td>
    <td align="right">       23.90</td>
    <td align="right">       12.83</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      426.17</td>
    <td align="right">       20.83</td>
    <td align="right">      223.67</td>
    <td align="right">       20.36</td>
    <td align="right">      223.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       19.98</td>
    <td align="right">      417.00</td>
    <td align="right">       19.98</td>
    <td align="right">      417.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.80</td>
    <td align="right">      422.00</td>
    <td align="right">       19.80</td>
    <td align="right">      422.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3971.50</td>
    <td align="right">       21.03</td>
    <td align="right">     2881.33</td>
    <td align="right">       21.04</td>
    <td align="right">     2267.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.33</td>
    <td align="right">       19.79</td>
    <td align="right">       35.17</td>
    <td align="right">       19.79</td>
    <td align="right">        0.17</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.00</td>
    <td align="right">       23.06</td>
    <td align="right">      427.00</td>
    <td align="right">       24.71</td>
    <td align="right">      427.00</td>
    <td align="right">       26.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.03</td>
    <td align="right">      493.17</td>
    <td align="right">       20.00</td>
    <td align="right">      493.17</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.67</td>
    <td align="right">       20.66</td>
    <td align="right">      357.00</td>
    <td align="right">       20.32</td>
    <td align="right">      357.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.50</td>
    <td align="right">       21.14</td>
    <td align="right">      258.67</td>
    <td align="right">       20.65</td>
    <td align="right">      252.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      345.00</td>
    <td align="right">       22.01</td>
    <td align="right">      127.50</td>
    <td align="right">       22.28</td>
    <td align="right">       72.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      302.50</td>
    <td align="right">       22.93</td>
    <td align="right">       79.17</td>
    <td align="right">       24.66</td>
    <td align="right">        2.33</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.50</td>
    <td align="right">       23.09</td>
    <td align="right">      174.17</td>
    <td align="right">       24.38</td>
    <td align="right">        1.67</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      148.67</td>
    <td align="right">       23.11</td>
    <td align="right">      254.83</td>
    <td align="right">       24.49</td>
    <td align="right">        6.33</td>
    <td align="right">       26.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      236.50</td>
    <td align="right">       22.94</td>
    <td align="right">      188.33</td>
    <td align="right">       24.44</td>
    <td align="right">        4.67</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">       22.26</td>
    <td align="right">       77.17</td>
    <td align="right">       24.09</td>
    <td align="right">        9.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.00</td>
    <td align="right">       21.18</td>
    <td align="right">      207.50</td>
    <td align="right">       20.57</td>
    <td align="right">      201.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.34</td>
    <td align="right">      460.00</td>
    <td align="right">       20.24</td>
    <td align="right">      460.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.02</td>
    <td align="right">      497.00</td>
    <td align="right">       20.02</td>
    <td align="right">      497.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4434.33</td>
    <td align="right">       21.28</td>
    <td align="right">     3174.50</td>
    <td align="right">       21.34</td>
    <td align="right">     2358.67</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      148.67</td>
    <td align="right">       20.02</td>
    <td align="right">       77.17</td>
    <td align="right">       20.00</td>
    <td align="right">        1.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.11</td>
    <td align="right">      497.00</td>
    <td align="right">       24.66</td>
    <td align="right">      497.00</td>
    <td align="right">       26.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.97</td>
    <td align="right">      502.00</td>
    <td align="right">       19.97</td>
    <td align="right">      502.00</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.16</td>
    <td align="right">      435.17</td>
    <td align="right">       20.12</td>
    <td align="right">      435.17</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.68</td>
    <td align="right">      402.00</td>
    <td align="right">       20.50</td>
    <td align="right">      402.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      423.67</td>
    <td align="right">       21.69</td>
    <td align="right">      127.33</td>
    <td align="right">       20.93</td>
    <td align="right">      111.33</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      398.50</td>
    <td align="right">       22.85</td>
    <td align="right">       30.50</td>
    <td align="right">       24.67</td>
    <td align="right">        0.17</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.33</td>
    <td align="right">       23.05</td>
    <td align="right">      146.33</td>
    <td align="right">       24.54</td>
    <td align="right">        0.83</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.00</td>
    <td align="right">       22.90</td>
    <td align="right">      189.67</td>
    <td align="right">       24.50</td>
    <td align="right">        0.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      324.17</td>
    <td align="right">       22.77</td>
    <td align="right">       97.33</td>
    <td align="right">       24.46</td>
    <td align="right">        0.17</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      453.00</td>
    <td align="right">       22.04</td>
    <td align="right">       21.83</td>
    <td align="right">       22.28</td>
    <td align="right">       13.33</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.78</td>
    <td align="right">      281.17</td>
    <td align="right">       20.41</td>
    <td align="right">      281.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.13</td>
    <td align="right">      488.33</td>
    <td align="right">       20.13</td>
    <td align="right">      488.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4920.67</td>
    <td align="right">       21.14</td>
    <td align="right">     3218.67</td>
    <td align="right">       20.83</td>
    <td align="right">     2731.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      175.00</td>
    <td align="right">       19.97</td>
    <td align="right">       21.83</td>
    <td align="right">       19.97</td>
    <td align="right">        0.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.05</td>
    <td align="right">      502.00</td>
    <td align="right">       24.67</td>
    <td align="right">      502.00</td>
    <td align="right">       26.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.84700</td>
    <td align="right">     7.97278</td>
    <td align="right">     -0.4699</td>
    <td align="right">    11.95253</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.53415</td>
    <td align="right">     9.14479</td>
    <td align="right">     -0.2802</td>
    <td align="right">     8.24205</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20512</td>
    <td align="right">     9.85537</td>
    <td align="right">     -0.0960</td>
    <td align="right">     6.02020</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87879</td>
    <td align="right">    13.53230</td>
    <td align="right">     0.13399</td>
    <td align="right">     5.89937</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21774</td>
    <td align="right">    20.53573</td>
    <td align="right">     -0.5619</td>
    <td align="right">    11.97674</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28113</td>
    <td align="right">    32.41516</td>
    <td align="right">     -0.4272</td>
    <td align="right">     9.32797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33153</td>
    <td align="right">    40.01897</td>
    <td align="right">     -0.3591</td>
    <td align="right">     8.35503</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26189</td>
    <td align="right">    35.56311</td>
    <td align="right">     -0.4162</td>
    <td align="right">     9.16888</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19621</td>
    <td align="right">    25.78644</td>
    <td align="right">     -0.5583</td>
    <td align="right">    12.23357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.66425</td>
    <td align="right">    16.43447</td>
    <td align="right">     0.07827</td>
    <td align="right">     5.73406</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.83044</td>
    <td align="right">     7.24117</td>
    <td align="right">     -0.2269</td>
    <td align="right">     6.94231</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.09654</td>
    <td align="right">     6.89146</td>
    <td align="right">     -0.4130</td>
    <td align="right">     9.52568</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.45221</td>
    <td align="right">    18.87672</td>
    <td align="right">     -0.3003</td>
    <td align="right">     8.78590</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.84700</td>
    <td align="right">     6.89146</td>
    <td align="right">     -0.5619</td>
    <td align="right">     5.73406</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33153</td>
    <td align="right">    40.01897</td>
    <td align="right">     0.13399</td>
    <td align="right">    12.23357</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.86274</td>
    <td align="right">    13.36420</td>
    <td align="right">     -0.6748</td>
    <td align="right">    16.39580</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.41208</td>
    <td align="right">    15.31245</td>
    <td align="right">     -0.5170</td>
    <td align="right">    12.20420</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.19031</td>
    <td align="right">    16.37658</td>
    <td align="right">     -0.3089</td>
    <td align="right">     8.06757</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35521</td>
    <td align="right">    16.72725</td>
    <td align="right">     0.00288</td>
    <td align="right">     6.13169</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.07429</td>
    <td align="right">    21.79353</td>
    <td align="right">     -0.6442</td>
    <td align="right">    14.07298</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23910</td>
    <td align="right">    33.49171</td>
    <td align="right">     -0.4774</td>
    <td align="right">    10.09153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28971</td>
    <td align="right">    41.07737</td>
    <td align="right">     -0.4097</td>
    <td align="right">     8.91219</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18107</td>
    <td align="right">    36.91934</td>
    <td align="right">     -0.4890</td>
    <td align="right">    10.43927</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82551</td>
    <td align="right">    28.61903</td>
    <td align="right">     -0.7257</td>
    <td align="right">    16.97490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.56773</td>
    <td align="right">    22.51199</td>
    <td align="right">     -0.1744</td>
    <td align="right">     6.88935</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.36141</td>
    <td align="right">    13.66729</td>
    <td align="right">     -0.5426</td>
    <td align="right">    12.05169</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.97454</td>
    <td align="right">    11.26857</td>
    <td align="right">     -0.6606</td>
    <td align="right">    14.93286</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.78901</td>
    <td align="right">    22.67053</td>
    <td align="right">     -0.4683</td>
    <td align="right">    11.41642</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.86274</td>
    <td align="right">    11.26857</td>
    <td align="right">     -0.7257</td>
    <td align="right">     6.13169</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28971</td>
    <td align="right">    41.07737</td>
    <td align="right">     0.00288</td>
    <td align="right">    16.97490</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.24840</td>
    <td align="right">    13.28595</td>
    <td align="right">     -0.8589</td>
    <td align="right">    22.69571</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.59659</td>
    <td align="right">    15.38791</td>
    <td align="right">     -0.7422</td>
    <td align="right">    18.97093</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.34163</td>
    <td align="right">    16.55657</td>
    <td align="right">     -0.5339</td>
    <td align="right">    12.62984</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.72612</td>
    <td align="right">    17.37743</td>
    <td align="right">     -0.1575</td>
    <td align="right">     7.81506</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87138</td>
    <td align="right">    22.22689</td>
    <td align="right">     -0.7224</td>
    <td align="right">    16.63296</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18422</td>
    <td align="right">    33.49291</td>
    <td align="right">     -0.4994</td>
    <td align="right">    10.49653</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24526</td>
    <td align="right">    41.11481</td>
    <td align="right">     -0.4297</td>
    <td align="right">     9.18039</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03093</td>
    <td align="right">    37.32427</td>
    <td align="right">     -0.5531</td>
    <td align="right">    12.01383</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.25633</td>
    <td align="right">    30.10776</td>
    <td align="right">     -0.9376</td>
    <td align="right">    25.15762</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.54970</td>
    <td align="right">    23.44299</td>
    <td align="right">     -0.4361</td>
    <td align="right">    11.01767</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.42399</td>
    <td align="right">    13.45955</td>
    <td align="right">     -0.8046</td>
    <td align="right">    20.40244</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.27187</td>
    <td align="right">    11.13023</td>
    <td align="right">     -0.8684</td>
    <td align="right">    22.48746</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.24312</td>
    <td align="right">    22.98508</td>
    <td align="right">     -0.6277</td>
    <td align="right">    15.74408</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24840</td>
    <td align="right">    11.13023</td>
    <td align="right">     -0.9376</td>
    <td align="right">     7.81506</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24526</td>
    <td align="right">    41.11481</td>
    <td align="right">     -0.1575</td>
    <td align="right">    25.15762</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.43125</td>
    <td align="right">    14.07569</td>
    <td align="right">     -1.1178</td>
    <td align="right">    33.31389</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.65451</td>
    <td align="right">    16.16215</td>
    <td align="right">     -1.0244</td>
    <td align="right">    29.64415</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.21867</td>
    <td align="right">    17.07781</td>
    <td align="right">     -0.8413</td>
    <td align="right">    21.94922</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.43820</td>
    <td align="right">    18.29482</td>
    <td align="right">     -0.4553</td>
    <td align="right">    12.67510</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.42859</td>
    <td align="right">    23.25072</td>
    <td align="right">     -0.8656</td>
    <td align="right">    22.08667</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10736</td>
    <td align="right">    34.24582</td>
    <td align="right">     -0.5070</td>
    <td align="right">    10.84701</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19611</td>
    <td align="right">    41.67635</td>
    <td align="right">     -0.4341</td>
    <td align="right">     9.36538</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66422</td>
    <td align="right">    39.11997</td>
    <td align="right">     -0.6745</td>
    <td align="right">    16.00040</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.10790</td>
    <td align="right">    32.44596</td>
    <td align="right">     -1.3082</td>
    <td align="right">    41.83153</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.40159</td>
    <td align="right">    24.21719</td>
    <td align="right">     -0.7331</td>
    <td align="right">    18.55493</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.59475</td>
    <td align="right">    14.41175</td>
    <td align="right">     -1.0676</td>
    <td align="right">    31.17492</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.40287</td>
    <td align="right">    11.96514</td>
    <td align="right">     -1.1407</td>
    <td align="right">    34.12772</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.48821</td>
    <td align="right">    23.98789</td>
    <td align="right">     -0.8455</td>
    <td align="right">    23.37189</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.40287</td>
    <td align="right">    11.96514</td>
    <td align="right">     -1.3082</td>
    <td align="right">     9.36538</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19611</td>
    <td align="right">    41.67635</td>
    <td align="right">     -0.4341</td>
    <td align="right">    41.83153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.82864</td>
    <td align="right">    12.47291</td>
    <td align="right">     -1.0559</td>
    <td align="right">    30.44272</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95798</td>
    <td align="right">    14.56250</td>
    <td align="right">     -0.9622</td>
    <td align="right">    26.82720</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.55352</td>
    <td align="right">    15.49875</td>
    <td align="right">     -0.7271</td>
    <td align="right">    18.09270</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.77795</td>
    <td align="right">    16.70811</td>
    <td align="right">     -0.3262</td>
    <td align="right">    10.75629</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.44967</td>
    <td align="right">    21.97294</td>
    <td align="right">     -0.7217</td>
    <td align="right">    19.14378</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.76579</td>
    <td align="right">    34.30227</td>
    <td align="right">     -0.4998</td>
    <td align="right">    12.15541</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90075</td>
    <td align="right">    41.63081</td>
    <td align="right">     -0.4071</td>
    <td align="right">    10.69805</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.32694</td>
    <td align="right">    38.68237</td>
    <td align="right">     -0.6700</td>
    <td align="right">    16.93713</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.98515</td>
    <td align="right">    31.32825</td>
    <td align="right">     -1.2827</td>
    <td align="right">    41.69043</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.48483</td>
    <td align="right">    22.89503</td>
    <td align="right">     -0.7031</td>
    <td align="right">    17.37870</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.83692</td>
    <td align="right">    12.69294</td>
    <td align="right">     -1.0345</td>
    <td align="right">    29.58882</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.79481</td>
    <td align="right">    10.38412</td>
    <td align="right">     -1.0817</td>
    <td align="right">    31.42148</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.57078</td>
    <td align="right">    22.84154</td>
    <td align="right">     -0.7872</td>
    <td align="right">    22.00645</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.79481</td>
    <td align="right">    10.38412</td>
    <td align="right">     -1.2827</td>
    <td align="right">    10.69805</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90075</td>
    <td align="right">    41.63081</td>
    <td align="right">     -0.3262</td>
    <td align="right">    41.69043</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.85854</td>
    <td align="right">    12.14910</td>
    <td align="right">     -1.0299</td>
    <td align="right">    29.44074</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.28245</td>
    <td align="right">    14.01022</td>
    <td align="right">     -0.8479</td>
    <td align="right">    23.03592</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.11880</td>
    <td align="right">    14.68378</td>
    <td align="right">     -0.5683</td>
    <td align="right">    15.93366</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.24790</td>
    <td align="right">    15.78214</td>
    <td align="right">     -0.1929</td>
    <td align="right">    10.79378</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.17206</td>
    <td align="right">    22.09045</td>
    <td align="right">     -0.8388</td>
    <td align="right">    23.67991</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.60721</td>
    <td align="right">    34.44828</td>
    <td align="right">     -0.5792</td>
    <td align="right">    14.09952</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72400</td>
    <td align="right">    41.90160</td>
    <td align="right">     -0.4905</td>
    <td align="right">    12.42019</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35219</td>
    <td align="right">    38.28167</td>
    <td align="right">     -0.6574</td>
    <td align="right">    17.66979</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.31803</td>
    <td align="right">    30.34919</td>
    <td align="right">     -1.1562</td>
    <td align="right">    37.01669</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.83875</td>
    <td align="right">    22.14950</td>
    <td align="right">     -0.6005</td>
    <td align="right">    15.51526</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.94069</td>
    <td align="right">    12.29708</td>
    <td align="right">     -0.9820</td>
    <td align="right">    27.59769</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.80989</td>
    <td align="right">    10.08649</td>
    <td align="right">     -1.0701</td>
    <td align="right">    30.93951</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.70263</td>
    <td align="right">    22.43583</td>
    <td align="right">     -0.7499</td>
    <td align="right">    21.46294</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.80989</td>
    <td align="right">    10.08649</td>
    <td align="right">     -1.1562</td>
    <td align="right">    10.79378</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72400</td>
    <td align="right">    41.90160</td>
    <td align="right">     -0.1929</td>
    <td align="right">    37.01669</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.82740</td>
    <td align="right">    12.46366</td>
    <td align="right">     -1.0578</td>
    <td align="right">    30.51759</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93518</td>
    <td align="right">    14.57233</td>
    <td align="right">     -0.9793</td>
    <td align="right">    27.50946</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.39059</td>
    <td align="right">    15.59541</td>
    <td align="right">     -0.7975</td>
    <td align="right">    20.34097</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.57300</td>
    <td align="right">    16.85257</td>
    <td align="right">     -0.3777</td>
    <td align="right">    12.15410</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.81747</td>
    <td align="right">    22.99926</td>
    <td align="right">     -0.9779</td>
    <td align="right">    27.70952</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.54706</td>
    <td align="right">    35.01282</td>
    <td align="right">     -0.6038</td>
    <td align="right">    14.62841</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.51668</td>
    <td align="right">    42.83963</td>
    <td align="right">     -0.5740</td>
    <td align="right">    13.69435</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.96090</td>
    <td align="right">    39.66327</td>
    <td align="right">     -0.8170</td>
    <td align="right">    21.52139</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.69297</td>
    <td align="right">    31.81602</td>
    <td align="right">     -1.3936</td>
    <td align="right">    46.39315</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.37571</td>
    <td align="right">    23.02628</td>
    <td align="right">     -0.7427</td>
    <td align="right">    18.49148</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.83790</td>
    <td align="right">    12.67959</td>
    <td align="right">     -1.0341</td>
    <td align="right">    29.57344</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.79540</td>
    <td align="right">    10.37265</td>
    <td align="right">     -1.0818</td>
    <td align="right">    31.42486</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.36911</td>
    <td align="right">    23.24345</td>
    <td align="right">     -0.8686</td>
    <td align="right">    24.43586</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.79540</td>
    <td align="right">    10.37265</td>
    <td align="right">     -1.3936</td>
    <td align="right">    12.15410</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.54706</td>
    <td align="right">    42.83963</td>
    <td align="right">     -0.3777</td>
    <td align="right">    46.39315</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.39237</td>
    <td align="right">    11.41827</td>
    <td align="right">     -1.1300</td>
    <td align="right">    33.50684</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.57035</td>
    <td align="right">    13.22807</td>
    <td align="right">     -1.0636</td>
    <td align="right">    30.84161</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.29149</td>
    <td align="right">    14.14150</td>
    <td align="right">     -0.8666</td>
    <td align="right">    22.06274</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.15777</td>
    <td align="right">    18.17444</td>
    <td align="right">     -0.5526</td>
    <td align="right">    12.98492</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.07696</td>
    <td align="right">    24.89824</td>
    <td align="right">     -1.0271</td>
    <td align="right">    28.10584</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99810</td>
    <td align="right">    35.32981</td>
    <td align="right">     -0.5939</td>
    <td align="right">    12.75021</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16655</td>
    <td align="right">    42.30213</td>
    <td align="right">     -0.4780</td>
    <td align="right">    10.08103</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87818</td>
    <td align="right">    39.03189</td>
    <td align="right">     -0.6216</td>
    <td align="right">    13.84523</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.84729</td>
    <td align="right">    30.97668</td>
    <td align="right">     -1.0686</td>
    <td align="right">    30.51287</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.09378</td>
    <td align="right">    21.31477</td>
    <td align="right">     -0.5521</td>
    <td align="right">    12.79510</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.12064</td>
    <td align="right">    11.14912</td>
    <td align="right">     -0.9252</td>
    <td align="right">    24.27169</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.69168</td>
    <td align="right">    10.17846</td>
    <td align="right">     -1.0605</td>
    <td align="right">    30.00373</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.62499</td>
    <td align="right">    22.76857</td>
    <td align="right">     -0.8265</td>
    <td align="right">    21.73846</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.39237</td>
    <td align="right">    10.17846</td>
    <td align="right">     -1.1300</td>
    <td align="right">    10.08103</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16655</td>
    <td align="right">    42.30213</td>
    <td align="right">     -0.4780</td>
    <td align="right">    33.50684</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.88933</td>
    <td align="right">     9.40480</td>
    <td align="right">     -1.0586</td>
    <td align="right">    30.18421</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.06321</td>
    <td align="right">    11.17344</td>
    <td align="right">     -0.9736</td>
    <td align="right">    26.63694</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.64840</td>
    <td align="right">    12.02260</td>
    <td align="right">     -0.7485</td>
    <td align="right">    17.94003</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.77080</td>
    <td align="right">    15.88956</td>
    <td align="right">     -0.3597</td>
    <td align="right">    10.08820</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59864</td>
    <td align="right">    22.08162</td>
    <td align="right">     -0.7277</td>
    <td align="right">    18.38480</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85183</td>
    <td align="right">    34.46433</td>
    <td align="right">     -0.5250</td>
    <td align="right">    12.30255</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12397</td>
    <td align="right">    41.32416</td>
    <td align="right">     -0.3744</td>
    <td align="right">     9.45756</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78011</td>
    <td align="right">    37.82386</td>
    <td align="right">     -0.5463</td>
    <td align="right">    12.66772</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.73239</td>
    <td align="right">    29.26646</td>
    <td align="right">     -1.0384</td>
    <td align="right">    30.56989</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.04757</td>
    <td align="right">    19.60367</td>
    <td align="right">     -0.5485</td>
    <td align="right">    12.55991</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.18932</td>
    <td align="right">     9.16281</td>
    <td align="right">     -0.9353</td>
    <td align="right">    24.59121</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.98467</td>
    <td align="right">     8.35947</td>
    <td align="right">     -1.0306</td>
    <td align="right">    28.68571</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.82274</td>
    <td align="right">    20.97289</td>
    <td align="right">     -0.7367</td>
    <td align="right">    19.42220</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88933</td>
    <td align="right">     8.35947</td>
    <td align="right">     -1.0586</td>
    <td align="right">     9.45756</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12397</td>
    <td align="right">    41.32416</td>
    <td align="right">     -0.3597</td>
    <td align="right">    30.56989</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    15.68415</td>
    <td align="right">     9.55690</td>
    <td align="right">     -1.8446</td>
    <td align="right">    61.51597</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.41192</td>
    <td align="right">    10.85773</td>
    <td align="right">     -1.4339</td>
    <td align="right">    45.18162</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    18.84748</td>
    <td align="right">    11.17057</td>
    <td align="right">     -1.0494</td>
    <td align="right">    30.54905</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.21734</td>
    <td align="right">    14.89329</td>
    <td align="right">     -0.4104</td>
    <td align="right">    13.19607</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.40993</td>
    <td align="right">    22.77707</td>
    <td align="right">     -1.0934</td>
    <td align="right">    33.18225</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.17667</td>
    <td align="right">    35.31139</td>
    <td align="right">     -0.7493</td>
    <td align="right">    19.03128</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.57579</td>
    <td align="right">    42.43787</td>
    <td align="right">     -0.5618</td>
    <td align="right">    14.14765</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.23479</td>
    <td align="right">    38.25345</td>
    <td align="right">     -0.6829</td>
    <td align="right">    18.35185</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.04383</td>
    <td align="right">    29.06683</td>
    <td align="right">     -1.1861</td>
    <td align="right">    37.81631</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.06677</td>
    <td align="right">    18.97713</td>
    <td align="right">     -0.7096</td>
    <td align="right">    19.73839</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    16.67721</td>
    <td align="right">     8.65916</td>
    <td align="right">     -1.5857</td>
    <td align="right">    50.85967</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    15.32055</td>
    <td align="right">     8.22233</td>
    <td align="right">     -1.9235</td>
    <td align="right">    64.54568</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    19.99503</td>
    <td align="right">    20.94493</td>
    <td align="right">     -1.0997</td>
    <td align="right">    33.89791</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    15.32055</td>
    <td align="right">     8.22233</td>
    <td align="right">     -1.9235</td>
    <td align="right">    13.19607</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57579</td>
    <td align="right">    42.43787</td>
    <td align="right">     -0.4104</td>
    <td align="right">    64.54568</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.89078</td>
    <td align="right">     9.34857</td>
    <td align="right">     -1.0603</td>
    <td align="right">    30.25144</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00575</td>
    <td align="right">    11.14691</td>
    <td align="right">     -0.9983</td>
    <td align="right">    27.71687</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.46561</td>
    <td align="right">    12.06574</td>
    <td align="right">     -0.8276</td>
    <td align="right">    20.48778</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.59044</td>
    <td align="right">    15.96387</td>
    <td align="right">     -0.4025</td>
    <td align="right">    10.78782</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.68470</td>
    <td align="right">    23.47233</td>
    <td align="right">     -1.0695</td>
    <td align="right">    30.74038</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.54439</td>
    <td align="right">    35.33703</td>
    <td align="right">     -0.6568</td>
    <td align="right">    15.52372</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.63972</td>
    <td align="right">    42.89978</td>
    <td align="right">     -0.5756</td>
    <td align="right">    13.15854</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38507</td>
    <td align="right">    38.90077</td>
    <td align="right">     -0.7037</td>
    <td align="right">    16.90626</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.27732</td>
    <td align="right">    29.95604</td>
    <td align="right">     -1.1962</td>
    <td align="right">    36.64507</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.84978</td>
    <td align="right">    19.76728</td>
    <td align="right">     -0.6084</td>
    <td align="right">    13.74988</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.19120</td>
    <td align="right">     9.09739</td>
    <td align="right">     -0.9352</td>
    <td align="right">    24.58396</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.98543</td>
    <td align="right">     8.30260</td>
    <td align="right">     -1.0310</td>
    <td align="right">    28.69846</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.55587</td>
    <td align="right">    21.45248</td>
    <td align="right">     -0.8377</td>
    <td align="right">    22.38566</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89078</td>
    <td align="right">     8.30260</td>
    <td align="right">     -1.1962</td>
    <td align="right">    10.78782</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63972</td>
    <td align="right">    42.89978</td>
    <td align="right">     -0.4025</td>
    <td align="right">    36.64507</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.80732</td>
    <td align="right">    14.74640</td>
    <td align="right">     -0.9870</td>
    <td align="right">    27.65869</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.04604</td>
    <td align="right">    16.86419</td>
    <td align="right">     -0.8845</td>
    <td align="right">    23.73664</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.63409</td>
    <td align="right">    17.69515</td>
    <td align="right">     -0.6996</td>
    <td align="right">    16.53475</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.04368</td>
    <td align="right">    18.22768</td>
    <td align="right">     -0.2987</td>
    <td align="right">     9.41411</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.77641</td>
    <td align="right">    22.79101</td>
    <td align="right">     -0.7507</td>
    <td align="right">    17.51516</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20567</td>
    <td align="right">    34.09859</td>
    <td align="right">     -0.4750</td>
    <td align="right">    10.05835</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30011</td>
    <td align="right">    41.51283</td>
    <td align="right">     -0.3996</td>
    <td align="right">     8.71325</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95389</td>
    <td align="right">    38.51862</td>
    <td align="right">     -0.5764</td>
    <td align="right">    12.73386</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.86690</td>
    <td align="right">    31.39601</td>
    <td align="right">     -1.0473</td>
    <td align="right">    29.83491</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.00016</td>
    <td align="right">    24.11180</td>
    <td align="right">     -0.5517</td>
    <td align="right">    13.16193</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.08446</td>
    <td align="right">    15.29190</td>
    <td align="right">     -0.8989</td>
    <td align="right">    23.69336</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.89012</td>
    <td align="right">    12.56031</td>
    <td align="right">     -0.9831</td>
    <td align="right">    27.06901</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90045</td>
    <td align="right">    24.05643</td>
    <td align="right">     -0.7111</td>
    <td align="right">    18.27439</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.80732</td>
    <td align="right">    12.56031</td>
    <td align="right">     -1.0473</td>
    <td align="right">     8.71325</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30011</td>
    <td align="right">    41.51283</td>
    <td align="right">     -0.2987</td>
    <td align="right">    29.83491</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.79229</td>
    <td align="right">    12.36635</td>
    <td align="right">     -1.0120</td>
    <td align="right">    28.65293</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.07306</td>
    <td align="right">    14.48219</td>
    <td align="right">     -0.8867</td>
    <td align="right">    23.55011</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.77803</td>
    <td align="right">    15.26908</td>
    <td align="right">     -0.6401</td>
    <td align="right">    15.00626</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.03431</td>
    <td align="right">    15.98584</td>
    <td align="right">     -0.2524</td>
    <td align="right">     9.12482</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.56482</td>
    <td align="right">    21.41582</td>
    <td align="right">     -0.6861</td>
    <td align="right">    18.06369</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.79144</td>
    <td align="right">    34.00607</td>
    <td align="right">     -0.5033</td>
    <td align="right">    12.33589</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.95007</td>
    <td align="right">    41.44508</td>
    <td align="right">     -0.4027</td>
    <td align="right">    10.76242</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.42434</td>
    <td align="right">    38.07563</td>
    <td align="right">     -0.6407</td>
    <td align="right">    15.95942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.37693</td>
    <td align="right">    29.97843</td>
    <td align="right">     -1.1363</td>
    <td align="right">    35.12560</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.82816</td>
    <td align="right">    22.13172</td>
    <td align="right">     -0.5831</td>
    <td align="right">    13.56802</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    19.97799</td>
    <td align="right">    12.93161</td>
    <td align="right">     -0.9404</td>
    <td align="right">    25.32680</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.80346</td>
    <td align="right">    10.39405</td>
    <td align="right">     -1.0211</td>
    <td align="right">    28.70520</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.71112</td>
    <td align="right">    22.43581</td>
    <td align="right">     -0.7240</td>
    <td align="right">    19.62383</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.79229</td>
    <td align="right">    10.39405</td>
    <td align="right">     -1.1363</td>
    <td align="right">     9.12482</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.95007</td>
    <td align="right">    41.44508</td>
    <td align="right">     -0.2524</td>
    <td align="right">    35.12560</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.02809</td>
    <td align="right">    12.43984</td>
    <td align="right">     -0.9398</td>
    <td align="right">    25.68587</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69130</td>
    <td align="right">    14.23384</td>
    <td align="right">     -0.7075</td>
    <td align="right">    18.15395</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.49704</td>
    <td align="right">    14.84881</td>
    <td align="right">     -0.4370</td>
    <td align="right">    12.66472</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.65827</td>
    <td align="right">    15.51267</td>
    <td align="right">     -0.0756</td>
    <td align="right">     9.00783</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.46419</td>
    <td align="right">    21.72748</td>
    <td align="right">     -0.7385</td>
    <td align="right">    19.38522</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.76119</td>
    <td align="right">    34.21246</td>
    <td align="right">     -0.5321</td>
    <td align="right">    12.49113</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87186</td>
    <td align="right">    41.66017</td>
    <td align="right">     -0.4442</td>
    <td align="right">    11.00379</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61512</td>
    <td align="right">    37.73937</td>
    <td align="right">     -0.5665</td>
    <td align="right">    14.43107</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.80704</td>
    <td align="right">    29.35219</td>
    <td align="right">     -0.9698</td>
    <td align="right">    28.62241</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.33283</td>
    <td align="right">    21.79181</td>
    <td align="right">     -0.4412</td>
    <td align="right">    11.58647</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.32864</td>
    <td align="right">    12.62806</td>
    <td align="right">     -0.8355</td>
    <td align="right">    21.37953</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.01949</td>
    <td align="right">    10.30649</td>
    <td align="right">     -0.9678</td>
    <td align="right">    26.36593</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.01841</td>
    <td align="right">    22.28600</td>
    <td align="right">     -0.6372</td>
    <td align="right">    17.53342</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01949</td>
    <td align="right">    10.30649</td>
    <td align="right">     -0.9698</td>
    <td align="right">     9.00783</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87186</td>
    <td align="right">    41.66017</td>
    <td align="right">     -0.0756</td>
    <td align="right">    28.62241</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.96854</td>
    <td align="right">    12.79847</td>
    <td align="right">     -0.9750</td>
    <td align="right">    26.99617</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15343</td>
    <td align="right">    14.97118</td>
    <td align="right">     -0.8759</td>
    <td align="right">    23.15236</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.67228</td>
    <td align="right">    15.88612</td>
    <td align="right">     -0.6847</td>
    <td align="right">    16.12124</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.98403</td>
    <td align="right">    16.60860</td>
    <td align="right">     -0.2596</td>
    <td align="right">     9.55631</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.14682</td>
    <td align="right">    22.62700</td>
    <td align="right">     -0.8670</td>
    <td align="right">    22.80982</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.71599</td>
    <td align="right">    34.77745</td>
    <td align="right">     -0.5524</td>
    <td align="right">    12.91908</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.67757</td>
    <td align="right">    42.59016</td>
    <td align="right">     -0.5240</td>
    <td align="right">    12.18712</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.26517</td>
    <td align="right">    39.06269</td>
    <td align="right">     -0.7146</td>
    <td align="right">    17.60333</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.17827</td>
    <td align="right">    30.81663</td>
    <td align="right">     -1.2068</td>
    <td align="right">    37.33823</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.76986</td>
    <td align="right">    22.78381</td>
    <td align="right">     -0.6024</td>
    <td align="right">    13.88301</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.12979</td>
    <td align="right">    13.23708</td>
    <td align="right">     -0.9071</td>
    <td align="right">    23.92603</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.98303</td>
    <td align="right">    10.71286</td>
    <td align="right">     -0.9845</td>
    <td align="right">    27.06535</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.65024</td>
    <td align="right">    23.15544</td>
    <td align="right">     -0.7619</td>
    <td align="right">    20.24472</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96854</td>
    <td align="right">    10.71286</td>
    <td align="right">     -1.2068</td>
    <td align="right">     9.55631</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71599</td>
    <td align="right">    42.59016</td>
    <td align="right">     -0.2596</td>
    <td align="right">    37.33823</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 80986160.15</td>
    <td align="right"> 23413357.01</td>
    <td align="right">       11.00</td>
    <td align="right"> 80986160.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">22-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     5305.27</td>
    <td align="right">22-APR-14:00</td>
    <td align="right">     5305.27</td>
    <td align="right">22-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">     1497.98</td>
    <td align="right">22-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.616536E+10</td>
    <td align="right">0.159497E+10</td>
    <td align="right">      161.36</td>
    <td align="right">0.615599E+10</td>
    <td align="right">  9368863.66</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">31-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    36868.42</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    36868.42</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      647.55</td>
    <td align="right">31-MAY-20:30</td>
    <td align="right">     8417.55</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254321E+11</td>
    <td align="right">0.618751E+10</td>
    <td align="right">      323.49</td>
    <td align="right">0.238362E+11</td>
    <td align="right">0.159591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    68562.52</td>
    <td align="right">30-JUN-11:40</td>
    <td align="right">    56846.75</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">    18745.39</td>
    <td align="right">30-JUN-11:40</td>
    <td align="right">    16246.37</td>
    <td align="right">30-JUN-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342882E+11</td>
    <td align="right">0.815052E+10</td>
    <td align="right">      338.37</td>
    <td align="right">0.300541E+11</td>
    <td align="right">0.423408E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    64562.91</td>
    <td align="right">21-JUL-16:10</td>
    <td align="right">    64562.91</td>
    <td align="right">21-JUL-16:10</td>
    <td align="right">    36189.69</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    16844.26</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205011E+11</td>
    <td align="right">0.495547E+10</td>
    <td align="right">      264.28</td>
    <td align="right">0.181180E+11</td>
    <td align="right">0.238306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    58490.81</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">    58490.81</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">    12479.78</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    13928.04</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.782939E+09</td>
    <td align="right">0.217947E+09</td>
    <td align="right">       42.81</td>
    <td align="right">0.736208E+09</td>
    <td align="right"> 46730315.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    15549.22</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    15549.22</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">     1365.79</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">     4027.11</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.872507E+11</td>
    <td align="right">0.211298E+11</td>
    <td align="right">     1141.30</td>
    <td align="right">0.789815E+11</td>
    <td align="right">0.826915E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.342882E+11</td>
    <td align="right">0.815052E+10</td>
    <td align="right">      338.37</td>
    <td align="right">0.300541E+11</td>
    <td align="right">0.423408E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68562.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64562.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36189.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16844.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    24237.67</td>
    <td align="right">     6522.46</td>
    <td align="right">        0.03</td>
    <td align="right">    23673.03</td>
    <td align="right">      564.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">09-FEB-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">      201.98</td>
    <td align="right">09-FEB-12:20</td>
    <td align="right">      197.28</td>
    <td align="right">09-FEB-12:20</td>
    <td align="right">        4.71</td>
    <td align="right">09-FEB-12:20</td>
    <td align="right">       54.35</td>
    <td align="right">09-FEB-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  7145579.73</td>
    <td align="right">  1919529.59</td>
    <td align="right">        6.30</td>
    <td align="right">  7143193.20</td>
    <td align="right">     2386.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">20-MAR-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">      666.56</td>
    <td align="right">20-MAR-12:50</td>
    <td align="right">      666.56</td>
    <td align="right">20-MAR-12:50</td>
    <td align="right">        2.20</td>
    <td align="right">22-MAR-11:00</td>
    <td align="right">      178.36</td>
    <td align="right">20-MAR-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168647E+09</td>
    <td align="right"> 44485302.06</td>
    <td align="right">       56.99</td>
    <td align="right">0.168647E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">28-APR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     7054.55</td>
    <td align="right">28-APR-07:15</td>
    <td align="right">     7054.55</td>
    <td align="right">28-APR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">     1751.39</td>
    <td align="right">28-APR-07:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.578532E+10</td>
    <td align="right">0.134769E+10</td>
    <td align="right">      197.84</td>
    <td align="right">0.578011E+10</td>
    <td align="right">  5212226.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    32578.13</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    32578.13</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      349.58</td>
    <td align="right">31-MAY-21:00</td>
    <td align="right">     6772.32</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.219814E+11</td>
    <td align="right">0.482147E+10</td>
    <td align="right">      339.16</td>
    <td align="right">0.206788E+11</td>
    <td align="right">0.130261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    55191.81</td>
    <td align="right">30-JUN-11:40</td>
    <td align="right">    46942.38</td>
    <td align="right">30-JUN-12:30</td>
    <td align="right">    15220.38</td>
    <td align="right">30-JUN-11:40</td>
    <td align="right">    12005.87</td>
    <td align="right">30-JUN-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289166E+11</td>
    <td align="right">0.623171E+10</td>
    <td align="right">      355.25</td>
    <td align="right">0.254369E+11</td>
    <td align="right">0.347964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    55538.00</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    47122.87</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">    32188.24</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    11622.45</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166727E+11</td>
    <td align="right">0.364848E+10</td>
    <td align="right">      278.38</td>
    <td align="right">0.148552E+11</td>
    <td align="right">0.181752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    46696.90</td>
    <td align="right">11-AUG-15:30</td>
    <td align="right">    46696.90</td>
    <td align="right">11-AUG-15:30</td>
    <td align="right">     9854.50</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    10000.72</td>
    <td align="right">11-AUG-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.676254E+09</td>
    <td align="right">0.171576E+09</td>
    <td align="right">       71.38</td>
    <td align="right">0.638850E+09</td>
    <td align="right"> 37404317.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    12517.07</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    12517.07</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">     1007.68</td>
    <td align="right">01-SEP-15:50</td>
    <td align="right">     2926.84</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 13733104.25</td>
    <td align="right">  3683586.98</td>
    <td align="right">       10.08</td>
    <td align="right"> 13536350.10</td>
    <td align="right">   196754.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">03-OCT-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1186.05</td>
    <td align="right">03-OCT-10:10</td>
    <td align="right">     1170.06</td>
    <td align="right">13-OCT-12:40</td>
    <td align="right">       66.17</td>
    <td align="right">03-OCT-10:10</td>
    <td align="right">      315.37</td>
    <td align="right">03-OCT-10:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.742218E+11</td>
    <td align="right">0.162710E+11</td>
    <td align="right">     1315.42</td>
    <td align="right">0.675792E+11</td>
    <td align="right">0.664259E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289166E+11</td>
    <td align="right">0.623171E+10</td>
    <td align="right">      355.25</td>
    <td align="right">0.254369E+11</td>
    <td align="right">0.347964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55538.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47122.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32188.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12005.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    44139.12</td>
    <td align="right">    13036.16</td>
    <td align="right">        0.05</td>
    <td align="right">    42941.47</td>
    <td align="right">     1197.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">09-FEB-13:16</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">      258.69</td>
    <td align="right">09-FEB-13:16</td>
    <td align="right">      251.78</td>
    <td align="right">09-FEB-13:16</td>
    <td align="right">        6.91</td>
    <td align="right">09-FEB-13:16</td>
    <td align="right">       76.39</td>
    <td align="right">09-FEB-13:16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3896104.42</td>
    <td align="right">  1149867.46</td>
    <td align="right">        3.67</td>
    <td align="right">  3888383.47</td>
    <td align="right">     7720.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">      471.74</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">      471.74</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">        6.52</td>
    <td align="right">22-MAR-11:50</td>
    <td align="right">      138.96</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143907E+09</td>
    <td align="right"> 41771024.71</td>
    <td align="right">       48.52</td>
    <td align="right">0.143907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">22-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     5264.72</td>
    <td align="right">22-APR-14:00</td>
    <td align="right">     5264.72</td>
    <td align="right">22-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">     1468.89</td>
    <td align="right">22-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.573167E+10</td>
    <td align="right">0.147136E+10</td>
    <td align="right">      205.33</td>
    <td align="right">0.572320E+10</td>
    <td align="right">  8466181.64</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-MAY-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    34569.68</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    34569.68</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      434.82</td>
    <td align="right">31-MAY-21:00</td>
    <td align="right">     7890.02</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224810E+11</td>
    <td align="right">0.542884E+10</td>
    <td align="right">      337.89</td>
    <td align="right">0.211409E+11</td>
    <td align="right">0.134011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    60556.88</td>
    <td align="right">30-JUN-11:50</td>
    <td align="right">    52170.96</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">    16524.68</td>
    <td align="right">30-JUN-11:50</td>
    <td align="right">    14481.04</td>
    <td align="right">30-JUN-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.293050E+11</td>
    <td align="right">0.695292E+10</td>
    <td align="right">      351.11</td>
    <td align="right">0.258323E+11</td>
    <td align="right">0.347268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    56934.97</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    52437.62</td>
    <td align="right">21-JUL-14:30</td>
    <td align="right">    32995.29</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    13171.30</td>
    <td align="right">21-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165783E+11</td>
    <td align="right">0.399872E+10</td>
    <td align="right">      278.81</td>
    <td align="right">0.147143E+11</td>
    <td align="right">0.186404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    48968.93</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">    48968.93</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">     9874.35</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    11601.50</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.594526E+09</td>
    <td align="right">0.166370E+09</td>
    <td align="right">       65.26</td>
    <td align="right">0.553421E+09</td>
    <td align="right"> 41105363.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    11589.53</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    11589.53</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">     1059.51</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">     3022.82</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5298453.97</td>
    <td align="right">  1562606.33</td>
    <td align="right">        4.58</td>
    <td align="right">  5101948.30</td>
    <td align="right">   196505.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">03-OCT-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      680.90</td>
    <td align="right">03-OCT-10:40</td>
    <td align="right">      613.29</td>
    <td align="right">03-OCT-10:40</td>
    <td align="right">       67.61</td>
    <td align="right">03-OCT-10:40</td>
    <td align="right">      200.08</td>
    <td align="right">03-OCT-10:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748436E+11</td>
    <td align="right">0.180627E+11</td>
    <td align="right">     1295.23</td>
    <td align="right">0.681170E+11</td>
    <td align="right">0.672661E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.293050E+11</td>
    <td align="right">0.695292E+10</td>
    <td align="right">      351.11</td>
    <td align="right">0.258323E+11</td>
    <td align="right">0.347268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60556.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52437.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32995.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14481.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">     2980.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">     2696.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">      507.37</td>
    <td align="right">       21.82</td>
    <td align="right">     2037.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      918.03</td>
    <td align="right">       20.27</td>
    <td align="right">      897.76</td>
    <td align="right">      253.40</td>
    <td align="right">     1110.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1407.41</td>
    <td align="right">      224.16</td>
    <td align="right">     1183.25</td>
    <td align="right">      775.42</td>
    <td align="right">      482.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">     1404.90</td>
    <td align="right">      220.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1541.03</td>
    <td align="right">      250.81</td>
    <td align="right">     1290.22</td>
    <td align="right">     1203.72</td>
    <td align="right">      272.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      983.91</td>
    <td align="right">       55.13</td>
    <td align="right">      928.78</td>
    <td align="right">      598.94</td>
    <td align="right">      454.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      548.82</td>
    <td align="right">        0.55</td>
    <td align="right">      548.28</td>
    <td align="right">      141.37</td>
    <td align="right">      938.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">      267.05</td>
    <td align="right">        9.79</td>
    <td align="right">     1721.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">     2930.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">     3135.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      697.34</td>
    <td align="right">       80.32</td>
    <td align="right">      617.02</td>
    <td align="right">      369.56</td>
    <td align="right">     1575.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">      220.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">     1404.90</td>
    <td align="right">     3135.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       75.43</td>
    <td align="right">       23.78</td>
    <td align="right">       51.65</td>
    <td align="right">        2.18</td>
    <td align="right">     1955.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      416.63</td>
    <td align="right">      198.93</td>
    <td align="right">      217.70</td>
    <td align="right">      160.40</td>
    <td align="right">     1645.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1187.54</td>
    <td align="right">      601.30</td>
    <td align="right">      586.24</td>
    <td align="right">      836.42</td>
    <td align="right">     1207.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1632.22</td>
    <td align="right">      825.55</td>
    <td align="right">      806.66</td>
    <td align="right">     1275.83</td>
    <td align="right">      660.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1036.54</td>
    <td align="right">     2283.89</td>
    <td align="right">      339.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2181.10</td>
    <td align="right">     1015.65</td>
    <td align="right">     1165.45</td>
    <td align="right">     2139.32</td>
    <td align="right">      165.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2071.56</td>
    <td align="right">     1002.64</td>
    <td align="right">     1068.92</td>
    <td align="right">     2096.21</td>
    <td align="right">      191.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1640.93</td>
    <td align="right">      797.66</td>
    <td align="right">      843.27</td>
    <td align="right">     1578.27</td>
    <td align="right">      294.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1015.48</td>
    <td align="right">      444.48</td>
    <td align="right">      571.00</td>
    <td align="right">      790.49</td>
    <td align="right">      570.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      536.47</td>
    <td align="right">      215.29</td>
    <td align="right">      321.18</td>
    <td align="right">      304.55</td>
    <td align="right">     1042.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      114.20</td>
    <td align="right">       39.97</td>
    <td align="right">       74.23</td>
    <td align="right">        3.91</td>
    <td align="right">     1906.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">     2093.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1109.05</td>
    <td align="right">      544.27</td>
    <td align="right">      564.77</td>
    <td align="right">      961.44</td>
    <td align="right">     1002.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">      165.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1165.45</td>
    <td align="right">     2283.89</td>
    <td align="right">     2093.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.42</td>
    <td align="right">      338.78</td>
    <td align="right">      175.64</td>
    <td align="right">      280.52</td>
    <td align="right">     2689.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1769.67</td>
    <td align="right">     1230.42</td>
    <td align="right">      539.25</td>
    <td align="right">     1402.13</td>
    <td align="right">     2166.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3039.84</td>
    <td align="right">     2059.71</td>
    <td align="right">      980.13</td>
    <td align="right">     2670.52</td>
    <td align="right">     1694.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1402.48</td>
    <td align="right">     3461.98</td>
    <td align="right">     1103.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3062.67</td>
    <td align="right">     1588.10</td>
    <td align="right">     1474.57</td>
    <td align="right">     2791.15</td>
    <td align="right">      600.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2796.11</td>
    <td align="right">     1147.22</td>
    <td align="right">     1648.89</td>
    <td align="right">     2583.30</td>
    <td align="right">      321.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2693.93</td>
    <td align="right">     1174.26</td>
    <td align="right">     1519.67</td>
    <td align="right">     2595.23</td>
    <td align="right">      342.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2789.21</td>
    <td align="right">     1537.76</td>
    <td align="right">     1251.45</td>
    <td align="right">     2754.30</td>
    <td align="right">      496.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2252.52</td>
    <td align="right">     1356.34</td>
    <td align="right">      896.18</td>
    <td align="right">     2078.81</td>
    <td align="right">      878.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1620.72</td>
    <td align="right">     1027.74</td>
    <td align="right">      592.98</td>
    <td align="right">     1346.85</td>
    <td align="right">     1430.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      868.93</td>
    <td align="right">      606.48</td>
    <td align="right">      262.45</td>
    <td align="right">      543.76</td>
    <td align="right">     2510.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">       26.19</td>
    <td align="right">     2995.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2105.69</td>
    <td align="right">     1205.31</td>
    <td align="right">      900.38</td>
    <td align="right">     1878.64</td>
    <td align="right">     1432.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">       26.19</td>
    <td align="right">      321.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1648.89</td>
    <td align="right">     3461.98</td>
    <td align="right">     2995.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.66</td>
    <td align="right">        7.09</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">     1984.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.18</td>
    <td align="right">       81.53</td>
    <td align="right">      152.65</td>
    <td align="right">       23.37</td>
    <td align="right">     1713.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.56</td>
    <td align="right">      302.09</td>
    <td align="right">      400.47</td>
    <td align="right">      303.70</td>
    <td align="right">     1246.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1666.43</td>
    <td align="right">      863.37</td>
    <td align="right">      803.06</td>
    <td align="right">     1362.65</td>
    <td align="right">      710.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1619.97</td>
    <td align="right">      737.33</td>
    <td align="right">      882.64</td>
    <td align="right">     1418.92</td>
    <td align="right">      367.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1775.58</td>
    <td align="right">      756.69</td>
    <td align="right">     1018.89</td>
    <td align="right">     1689.20</td>
    <td align="right">      200.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1485.74</td>
    <td align="right">      561.74</td>
    <td align="right">      924.00</td>
    <td align="right">     1418.82</td>
    <td align="right">      215.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1221.20</td>
    <td align="right">      516.96</td>
    <td align="right">      704.24</td>
    <td align="right">     1100.34</td>
    <td align="right">      315.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.25</td>
    <td align="right">      309.57</td>
    <td align="right">      429.67</td>
    <td align="right">      497.39</td>
    <td align="right">      590.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      289.64</td>
    <td align="right">       87.16</td>
    <td align="right">      202.47</td>
    <td align="right">       71.19</td>
    <td align="right">     1091.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      115.93</td>
    <td align="right">       42.18</td>
    <td align="right">       73.75</td>
    <td align="right">        6.00</td>
    <td align="right">     1899.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">     2097.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      827.17</td>
    <td align="right">      356.32</td>
    <td align="right">      470.85</td>
    <td align="right">      660.31</td>
    <td align="right">     1032.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">      200.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1775.58</td>
    <td align="right">      863.37</td>
    <td align="right">     1018.89</td>
    <td align="right">     1689.20</td>
    <td align="right">     2097.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">      995.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.23</td>
    <td align="right">        0.00</td>
    <td align="right">       63.23</td>
    <td align="right">        0.00</td>
    <td align="right">      895.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      169.11</td>
    <td align="right">        0.00</td>
    <td align="right">      169.11</td>
    <td align="right">        8.02</td>
    <td align="right">      676.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      306.00</td>
    <td align="right">        6.76</td>
    <td align="right">      299.24</td>
    <td align="right">       92.71</td>
    <td align="right">      363.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      469.11</td>
    <td align="right">       74.72</td>
    <td align="right">      394.40</td>
    <td align="right">      271.83</td>
    <td align="right">      155.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      612.00</td>
    <td align="right">      136.21</td>
    <td align="right">      475.79</td>
    <td align="right">      479.36</td>
    <td align="right">       70.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      513.65</td>
    <td align="right">       83.60</td>
    <td align="right">      430.05</td>
    <td align="right">      407.50</td>
    <td align="right">       89.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      327.95</td>
    <td align="right">       18.37</td>
    <td align="right">      309.58</td>
    <td align="right">      200.17</td>
    <td align="right">      155.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      182.93</td>
    <td align="right">        0.18</td>
    <td align="right">      182.75</td>
    <td align="right">       44.37</td>
    <td align="right">      331.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       89.01</td>
    <td align="right">        0.00</td>
    <td align="right">       89.01</td>
    <td align="right">        2.51</td>
    <td align="right">      603.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.62</td>
    <td align="right">        0.00</td>
    <td align="right">       27.62</td>
    <td align="right">        0.00</td>
    <td align="right">     1005.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">     1059.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.44</td>
    <td align="right">       26.77</td>
    <td align="right">      205.66</td>
    <td align="right">      126.26</td>
    <td align="right">      531.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">       70.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      612.00</td>
    <td align="right">      136.21</td>
    <td align="right">      475.79</td>
    <td align="right">      479.36</td>
    <td align="right">     1059.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">      995.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.23</td>
    <td align="right">        0.00</td>
    <td align="right">       63.23</td>
    <td align="right">        0.00</td>
    <td align="right">      895.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      169.12</td>
    <td align="right">        0.00</td>
    <td align="right">      169.12</td>
    <td align="right">        8.02</td>
    <td align="right">      676.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      306.02</td>
    <td align="right">        6.76</td>
    <td align="right">      299.26</td>
    <td align="right">       92.72</td>
    <td align="right">      363.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      469.14</td>
    <td align="right">       74.72</td>
    <td align="right">      394.42</td>
    <td align="right">      271.84</td>
    <td align="right">      155.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      612.04</td>
    <td align="right">      136.22</td>
    <td align="right">      475.82</td>
    <td align="right">      479.39</td>
    <td align="right">       70.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      513.68</td>
    <td align="right">       83.60</td>
    <td align="right">      430.08</td>
    <td align="right">      407.52</td>
    <td align="right">       89.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      327.97</td>
    <td align="right">       18.38</td>
    <td align="right">      309.60</td>
    <td align="right">      200.18</td>
    <td align="right">      155.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      182.94</td>
    <td align="right">        0.18</td>
    <td align="right">      182.76</td>
    <td align="right">       44.37</td>
    <td align="right">      331.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       89.02</td>
    <td align="right">        0.00</td>
    <td align="right">       89.02</td>
    <td align="right">        2.51</td>
    <td align="right">      603.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.63</td>
    <td align="right">        0.00</td>
    <td align="right">       27.63</td>
    <td align="right">        0.00</td>
    <td align="right">     1005.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">     1059.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.45</td>
    <td align="right">       26.77</td>
    <td align="right">      205.68</td>
    <td align="right">      126.27</td>
    <td align="right">      531.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">       70.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      612.04</td>
    <td align="right">      136.22</td>
    <td align="right">      475.82</td>
    <td align="right">      479.39</td>
    <td align="right">     1059.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">      995.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.23</td>
    <td align="right">        0.00</td>
    <td align="right">       63.23</td>
    <td align="right">        0.00</td>
    <td align="right">      895.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      169.12</td>
    <td align="right">        0.00</td>
    <td align="right">      169.12</td>
    <td align="right">        8.02</td>
    <td align="right">      676.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      306.02</td>
    <td align="right">        6.76</td>
    <td align="right">      299.26</td>
    <td align="right">       92.72</td>
    <td align="right">      363.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      469.14</td>
    <td align="right">       74.72</td>
    <td align="right">      394.42</td>
    <td align="right">      271.84</td>
    <td align="right">      155.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      612.04</td>
    <td align="right">      136.22</td>
    <td align="right">      475.82</td>
    <td align="right">      479.39</td>
    <td align="right">       70.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      513.68</td>
    <td align="right">       83.60</td>
    <td align="right">      430.08</td>
    <td align="right">      407.52</td>
    <td align="right">       89.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      327.97</td>
    <td align="right">       18.38</td>
    <td align="right">      309.60</td>
    <td align="right">      200.18</td>
    <td align="right">      155.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      182.94</td>
    <td align="right">        0.18</td>
    <td align="right">      182.76</td>
    <td align="right">       44.37</td>
    <td align="right">      331.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       89.02</td>
    <td align="right">        0.00</td>
    <td align="right">       89.02</td>
    <td align="right">        2.51</td>
    <td align="right">      603.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.63</td>
    <td align="right">        0.00</td>
    <td align="right">       27.63</td>
    <td align="right">        0.00</td>
    <td align="right">     1005.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">     1059.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.45</td>
    <td align="right">       26.77</td>
    <td align="right">      205.68</td>
    <td align="right">      126.27</td>
    <td align="right">      531.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">       70.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      612.04</td>
    <td align="right">      136.22</td>
    <td align="right">      475.82</td>
    <td align="right">      479.39</td>
    <td align="right">     1059.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       72.56</td>
    <td align="right">       22.88</td>
    <td align="right">       49.68</td>
    <td align="right">        2.24</td>
    <td align="right">     1884.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      400.78</td>
    <td align="right">      191.36</td>
    <td align="right">      209.42</td>
    <td align="right">      154.93</td>
    <td align="right">     1582.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1142.36</td>
    <td align="right">      578.42</td>
    <td align="right">      563.94</td>
    <td align="right">      810.61</td>
    <td align="right">     1165.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1570.12</td>
    <td align="right">      794.15</td>
    <td align="right">      775.98</td>
    <td align="right">     1240.36</td>
    <td align="right">      640.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2279.87</td>
    <td align="right">     1282.77</td>
    <td align="right">      997.10</td>
    <td align="right">     2209.31</td>
    <td align="right">      332.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2098.13</td>
    <td align="right">      977.01</td>
    <td align="right">     1121.12</td>
    <td align="right">     2070.51</td>
    <td align="right">      160.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1992.75</td>
    <td align="right">      964.49</td>
    <td align="right">     1028.26</td>
    <td align="right">     2021.21</td>
    <td align="right">      188.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1578.51</td>
    <td align="right">      767.32</td>
    <td align="right">      811.19</td>
    <td align="right">     1515.08</td>
    <td align="right">      298.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      976.85</td>
    <td align="right">      427.57</td>
    <td align="right">      549.28</td>
    <td align="right">      750.27</td>
    <td align="right">      583.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      516.06</td>
    <td align="right">      207.10</td>
    <td align="right">      308.96</td>
    <td align="right">      287.57</td>
    <td align="right">     1053.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      109.85</td>
    <td align="right">       38.44</td>
    <td align="right">       71.41</td>
    <td align="right">        3.60</td>
    <td align="right">     1879.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.70</td>
    <td align="right">        3.77</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">     2034.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1066.86</td>
    <td align="right">      523.57</td>
    <td align="right">      543.29</td>
    <td align="right">      927.42</td>
    <td align="right">      980.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.70</td>
    <td align="right">        3.77</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">      160.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2279.87</td>
    <td align="right">     1282.77</td>
    <td align="right">     1121.12</td>
    <td align="right">     2209.31</td>
    <td align="right">     2034.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.87</td>
    <td align="right">        0.90</td>
    <td align="right">        1.96</td>
    <td align="right">        0.09</td>
    <td align="right">       74.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.85</td>
    <td align="right">        7.57</td>
    <td align="right">        8.28</td>
    <td align="right">        6.13</td>
    <td align="right">       62.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.17</td>
    <td align="right">       22.87</td>
    <td align="right">       22.30</td>
    <td align="right">       32.05</td>
    <td align="right">       46.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.08</td>
    <td align="right">       31.40</td>
    <td align="right">       30.68</td>
    <td align="right">       49.04</td>
    <td align="right">       25.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.14</td>
    <td align="right">       50.72</td>
    <td align="right">       39.42</td>
    <td align="right">       87.35</td>
    <td align="right">       13.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.96</td>
    <td align="right">       38.63</td>
    <td align="right">       44.33</td>
    <td align="right">       81.87</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       78.79</td>
    <td align="right">       38.14</td>
    <td align="right">       40.66</td>
    <td align="right">       79.92</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.41</td>
    <td align="right">       30.34</td>
    <td align="right">       32.07</td>
    <td align="right">       59.90</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.62</td>
    <td align="right">       16.91</td>
    <td align="right">       21.72</td>
    <td align="right">       29.67</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.40</td>
    <td align="right">        8.19</td>
    <td align="right">       12.22</td>
    <td align="right">       11.37</td>
    <td align="right">       41.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.34</td>
    <td align="right">        1.52</td>
    <td align="right">        2.82</td>
    <td align="right">        0.14</td>
    <td align="right">       74.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.62</td>
    <td align="right">        0.15</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">       80.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.18</td>
    <td align="right">       20.70</td>
    <td align="right">       21.48</td>
    <td align="right">       36.67</td>
    <td align="right">       38.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.62</td>
    <td align="right">        0.15</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       90.14</td>
    <td align="right">       50.72</td>
    <td align="right">       44.33</td>
    <td align="right">       87.35</td>
    <td align="right">       80.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      171.48</td>
    <td align="right">      112.93</td>
    <td align="right">       58.55</td>
    <td align="right">      100.93</td>
    <td align="right">      834.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      589.91</td>
    <td align="right">      410.15</td>
    <td align="right">      179.76</td>
    <td align="right">      483.21</td>
    <td align="right">      689.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1013.31</td>
    <td align="right">      686.59</td>
    <td align="right">      326.72</td>
    <td align="right">      913.69</td>
    <td align="right">      548.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1237.47</td>
    <td align="right">      769.97</td>
    <td align="right">      467.51</td>
    <td align="right">     1170.46</td>
    <td align="right">      370.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1020.92</td>
    <td align="right">      529.38</td>
    <td align="right">      491.54</td>
    <td align="right">      945.84</td>
    <td align="right">      198.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      932.07</td>
    <td align="right">      382.42</td>
    <td align="right">      549.65</td>
    <td align="right">      873.42</td>
    <td align="right">      105.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      898.00</td>
    <td align="right">      391.43</td>
    <td align="right">      506.57</td>
    <td align="right">      871.85</td>
    <td align="right">      115.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      929.77</td>
    <td align="right">      512.60</td>
    <td align="right">      417.16</td>
    <td align="right">      923.14</td>
    <td align="right">      172.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      750.86</td>
    <td align="right">      452.13</td>
    <td align="right">      298.74</td>
    <td align="right">      696.54</td>
    <td align="right">      305.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      540.26</td>
    <td align="right">      342.59</td>
    <td align="right">      197.67</td>
    <td align="right">      452.14</td>
    <td align="right">      487.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      289.65</td>
    <td align="right">      202.17</td>
    <td align="right">       87.49</td>
    <td align="right">      190.37</td>
    <td align="right">      807.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.45</td>
    <td align="right">       36.26</td>
    <td align="right">       15.19</td>
    <td align="right">       11.99</td>
    <td align="right">      930.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      701.92</td>
    <td align="right">      401.78</td>
    <td align="right">      300.14</td>
    <td align="right">      636.33</td>
    <td align="right">      462.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.45</td>
    <td align="right">       36.26</td>
    <td align="right">       15.19</td>
    <td align="right">       11.99</td>
    <td align="right">      105.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1237.47</td>
    <td align="right">      769.97</td>
    <td align="right">      549.65</td>
    <td align="right">     1170.46</td>
    <td align="right">      930.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      171.48</td>
    <td align="right">      112.93</td>
    <td align="right">       58.55</td>
    <td align="right">      100.93</td>
    <td align="right">      834.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      589.91</td>
    <td align="right">      410.15</td>
    <td align="right">      179.76</td>
    <td align="right">      483.21</td>
    <td align="right">      689.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1013.31</td>
    <td align="right">      686.59</td>
    <td align="right">      326.72</td>
    <td align="right">      913.69</td>
    <td align="right">      548.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1237.47</td>
    <td align="right">      769.97</td>
    <td align="right">      467.51</td>
    <td align="right">     1170.46</td>
    <td align="right">      370.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1020.92</td>
    <td align="right">      529.38</td>
    <td align="right">      491.54</td>
    <td align="right">      945.84</td>
    <td align="right">      198.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      932.07</td>
    <td align="right">      382.42</td>
    <td align="right">      549.65</td>
    <td align="right">      873.42</td>
    <td align="right">      105.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      898.00</td>
    <td align="right">      391.43</td>
    <td align="right">      506.57</td>
    <td align="right">      871.85</td>
    <td align="right">      115.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      929.77</td>
    <td align="right">      512.60</td>
    <td align="right">      417.16</td>
    <td align="right">      923.14</td>
    <td align="right">      172.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      750.86</td>
    <td align="right">      452.13</td>
    <td align="right">      298.74</td>
    <td align="right">      696.54</td>
    <td align="right">      305.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      540.26</td>
    <td align="right">      342.59</td>
    <td align="right">      197.67</td>
    <td align="right">      452.14</td>
    <td align="right">      487.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      289.65</td>
    <td align="right">      202.17</td>
    <td align="right">       87.49</td>
    <td align="right">      190.37</td>
    <td align="right">      807.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.45</td>
    <td align="right">       36.26</td>
    <td align="right">       15.19</td>
    <td align="right">       11.99</td>
    <td align="right">      930.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      701.92</td>
    <td align="right">      401.78</td>
    <td align="right">      300.14</td>
    <td align="right">      636.33</td>
    <td align="right">      462.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.45</td>
    <td align="right">       36.26</td>
    <td align="right">       15.19</td>
    <td align="right">       11.99</td>
    <td align="right">      105.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1237.47</td>
    <td align="right">      769.97</td>
    <td align="right">      549.65</td>
    <td align="right">     1170.46</td>
    <td align="right">      930.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      171.47</td>
    <td align="right">      112.92</td>
    <td align="right">       58.54</td>
    <td align="right">      100.93</td>
    <td align="right">      834.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      589.87</td>
    <td align="right">      410.13</td>
    <td align="right">      179.74</td>
    <td align="right">      483.18</td>
    <td align="right">      689.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1013.25</td>
    <td align="right">      686.55</td>
    <td align="right">      326.70</td>
    <td align="right">      913.64</td>
    <td align="right">      548.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1237.40</td>
    <td align="right">      769.92</td>
    <td align="right">      467.48</td>
    <td align="right">     1170.38</td>
    <td align="right">      370.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1020.86</td>
    <td align="right">      529.35</td>
    <td align="right">      491.51</td>
    <td align="right">      945.78</td>
    <td align="right">      198.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      932.01</td>
    <td align="right">      382.40</td>
    <td align="right">      549.61</td>
    <td align="right">      873.37</td>
    <td align="right">      105.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      897.95</td>
    <td align="right">      391.41</td>
    <td align="right">      506.54</td>
    <td align="right">      871.80</td>
    <td align="right">      115.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      929.71</td>
    <td align="right">      512.57</td>
    <td align="right">      417.14</td>
    <td align="right">      923.09</td>
    <td align="right">      172.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      750.82</td>
    <td align="right">      452.10</td>
    <td align="right">      298.72</td>
    <td align="right">      696.49</td>
    <td align="right">      305.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      540.22</td>
    <td align="right">      342.57</td>
    <td align="right">      197.65</td>
    <td align="right">      452.11</td>
    <td align="right">      487.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      289.63</td>
    <td align="right">      202.15</td>
    <td align="right">       87.48</td>
    <td align="right">      190.35</td>
    <td align="right">      807.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.44</td>
    <td align="right">       36.25</td>
    <td align="right">       15.19</td>
    <td align="right">       11.98</td>
    <td align="right">      930.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      701.87</td>
    <td align="right">      401.76</td>
    <td align="right">      300.12</td>
    <td align="right">      636.29</td>
    <td align="right">      462.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.44</td>
    <td align="right">       36.25</td>
    <td align="right">       15.19</td>
    <td align="right">       11.98</td>
    <td align="right">      105.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1237.40</td>
    <td align="right">      769.92</td>
    <td align="right">      549.61</td>
    <td align="right">     1170.38</td>
    <td align="right">      930.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       38.15</td>
    <td align="right">        6.82</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1913.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      225.27</td>
    <td align="right">       78.43</td>
    <td align="right">      146.84</td>
    <td align="right">       23.14</td>
    <td align="right">     1646.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      675.83</td>
    <td align="right">      290.60</td>
    <td align="right">      385.23</td>
    <td align="right">      298.48</td>
    <td align="right">     1198.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1603.03</td>
    <td align="right">      830.52</td>
    <td align="right">      772.51</td>
    <td align="right">     1327.52</td>
    <td align="right">      692.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1558.34</td>
    <td align="right">      709.28</td>
    <td align="right">      849.06</td>
    <td align="right">     1385.22</td>
    <td align="right">      349.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1708.03</td>
    <td align="right">      727.90</td>
    <td align="right">      980.13</td>
    <td align="right">     1640.56</td>
    <td align="right">      189.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1429.22</td>
    <td align="right">      540.37</td>
    <td align="right">      888.85</td>
    <td align="right">     1373.43</td>
    <td align="right">      206.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1174.74</td>
    <td align="right">      497.29</td>
    <td align="right">      677.45</td>
    <td align="right">     1056.95</td>
    <td align="right">      314.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      711.12</td>
    <td align="right">      297.80</td>
    <td align="right">      413.33</td>
    <td align="right">      472.88</td>
    <td align="right">      599.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      278.62</td>
    <td align="right">       83.85</td>
    <td align="right">      194.77</td>
    <td align="right">       66.06</td>
    <td align="right">     1098.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.52</td>
    <td align="right">       40.58</td>
    <td align="right">       70.94</td>
    <td align="right">        5.48</td>
    <td align="right">     1873.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.01</td>
    <td align="right">        1.05</td>
    <td align="right">        8.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2038.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      795.70</td>
    <td align="right">      342.76</td>
    <td align="right">      452.94</td>
    <td align="right">      640.07</td>
    <td align="right">     1006.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.01</td>
    <td align="right">        1.05</td>
    <td align="right">        8.95</td>
    <td align="right">        0.00</td>
    <td align="right">      189.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1708.03</td>
    <td align="right">      830.52</td>
    <td align="right">      980.13</td>
    <td align="right">     1640.56</td>
    <td align="right">     2038.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.51</td>
    <td align="right">        0.27</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">       75.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.91</td>
    <td align="right">        3.10</td>
    <td align="right">        5.81</td>
    <td align="right">        0.91</td>
    <td align="right">       65.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.72</td>
    <td align="right">       11.49</td>
    <td align="right">       15.23</td>
    <td align="right">       11.80</td>
    <td align="right">       47.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.38</td>
    <td align="right">       32.84</td>
    <td align="right">       30.54</td>
    <td align="right">       52.49</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.62</td>
    <td align="right">       28.04</td>
    <td align="right">       33.57</td>
    <td align="right">       54.77</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       67.53</td>
    <td align="right">       28.78</td>
    <td align="right">       38.75</td>
    <td align="right">       64.87</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.51</td>
    <td align="right">       21.37</td>
    <td align="right">       35.14</td>
    <td align="right">       54.30</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.45</td>
    <td align="right">       19.66</td>
    <td align="right">       26.79</td>
    <td align="right">       41.79</td>
    <td align="right">       12.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.12</td>
    <td align="right">       11.77</td>
    <td align="right">       16.34</td>
    <td align="right">       18.70</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.02</td>
    <td align="right">        3.32</td>
    <td align="right">        7.70</td>
    <td align="right">        2.61</td>
    <td align="right">       43.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.41</td>
    <td align="right">        1.60</td>
    <td align="right">        2.80</td>
    <td align="right">        0.22</td>
    <td align="right">       74.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.40</td>
    <td align="right">        0.04</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">       80.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.46</td>
    <td align="right">       13.55</td>
    <td align="right">       17.91</td>
    <td align="right">       25.31</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.40</td>
    <td align="right">        0.04</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.53</td>
    <td align="right">       32.84</td>
    <td align="right">       38.75</td>
    <td align="right">       64.87</td>
    <td align="right">       80.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">     3047.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">     2771.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">      507.37</td>
    <td align="right">       18.77</td>
    <td align="right">     2113.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      918.03</td>
    <td align="right">       20.27</td>
    <td align="right">      897.76</td>
    <td align="right">      239.56</td>
    <td align="right">     1168.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1407.41</td>
    <td align="right">      224.16</td>
    <td align="right">     1183.25</td>
    <td align="right">      757.16</td>
    <td align="right">      501.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">     1398.94</td>
    <td align="right">      227.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1541.03</td>
    <td align="right">      250.81</td>
    <td align="right">     1290.22</td>
    <td align="right">     1199.10</td>
    <td align="right">      280.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      983.91</td>
    <td align="right">       55.13</td>
    <td align="right">      928.78</td>
    <td align="right">      589.02</td>
    <td align="right">      475.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      548.82</td>
    <td align="right">        0.55</td>
    <td align="right">      548.28</td>
    <td align="right">      128.59</td>
    <td align="right">     1001.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">      267.05</td>
    <td align="right">        6.82</td>
    <td align="right">     1810.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">     3021.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">     3215.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      697.34</td>
    <td align="right">       80.32</td>
    <td align="right">      617.02</td>
    <td align="right">      363.59</td>
    <td align="right">     1630.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">      227.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">     1398.94</td>
    <td align="right">     3215.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       75.43</td>
    <td align="right">       23.78</td>
    <td align="right">       51.65</td>
    <td align="right">        2.12</td>
    <td align="right">     1989.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      416.63</td>
    <td align="right">      198.93</td>
    <td align="right">      217.70</td>
    <td align="right">      157.32</td>
    <td align="right">     1686.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1187.54</td>
    <td align="right">      601.30</td>
    <td align="right">      586.24</td>
    <td align="right">      827.35</td>
    <td align="right">     1246.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1632.22</td>
    <td align="right">      825.55</td>
    <td align="right">      806.66</td>
    <td align="right">     1263.46</td>
    <td align="right">      687.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1036.54</td>
    <td align="right">     2277.10</td>
    <td align="right">      349.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2181.10</td>
    <td align="right">     1015.65</td>
    <td align="right">     1165.45</td>
    <td align="right">     2137.84</td>
    <td align="right">      170.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2071.56</td>
    <td align="right">     1002.64</td>
    <td align="right">     1068.92</td>
    <td align="right">     2095.37</td>
    <td align="right">      195.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1640.93</td>
    <td align="right">      797.66</td>
    <td align="right">      843.27</td>
    <td align="right">     1573.65</td>
    <td align="right">      304.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1015.48</td>
    <td align="right">      444.48</td>
    <td align="right">      571.00</td>
    <td align="right">      779.42</td>
    <td align="right">      598.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      536.47</td>
    <td align="right">      215.29</td>
    <td align="right">      321.18</td>
    <td align="right">      297.59</td>
    <td align="right">     1089.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      114.20</td>
    <td align="right">       39.97</td>
    <td align="right">       74.23</td>
    <td align="right">        3.66</td>
    <td align="right">     1957.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">     2134.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1109.05</td>
    <td align="right">      544.27</td>
    <td align="right">      564.77</td>
    <td align="right">      956.73</td>
    <td align="right">     1030.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">      170.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1165.45</td>
    <td align="right">     2277.10</td>
    <td align="right">     2134.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.42</td>
    <td align="right">      338.78</td>
    <td align="right">      175.64</td>
    <td align="right">      277.15</td>
    <td align="right">     2740.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1769.67</td>
    <td align="right">     1230.42</td>
    <td align="right">      539.25</td>
    <td align="right">     1387.54</td>
    <td align="right">     2228.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3039.84</td>
    <td align="right">     2059.71</td>
    <td align="right">      980.13</td>
    <td align="right">     2654.22</td>
    <td align="right">     1753.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1402.48</td>
    <td align="right">     3448.02</td>
    <td align="right">     1150.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3062.67</td>
    <td align="right">     1588.10</td>
    <td align="right">     1474.57</td>
    <td align="right">     2782.81</td>
    <td align="right">      624.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2796.11</td>
    <td align="right">     1147.22</td>
    <td align="right">     1648.89</td>
    <td align="right">     2579.39</td>
    <td align="right">      332.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2693.93</td>
    <td align="right">     1174.26</td>
    <td align="right">     1519.67</td>
    <td align="right">     2591.88</td>
    <td align="right">      352.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2789.21</td>
    <td align="right">     1537.76</td>
    <td align="right">     1251.45</td>
    <td align="right">     2747.13</td>
    <td align="right">      515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2252.52</td>
    <td align="right">     1356.34</td>
    <td align="right">      896.18</td>
    <td align="right">     2063.55</td>
    <td align="right">      923.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1620.72</td>
    <td align="right">     1027.74</td>
    <td align="right">      592.98</td>
    <td align="right">     1329.27</td>
    <td align="right">     1498.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      868.93</td>
    <td align="right">      606.48</td>
    <td align="right">      262.45</td>
    <td align="right">      534.62</td>
    <td align="right">     2586.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">       25.74</td>
    <td align="right">     3058.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2105.69</td>
    <td align="right">     1205.31</td>
    <td align="right">      900.38</td>
    <td align="right">     1869.24</td>
    <td align="right">     1476.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">       25.74</td>
    <td align="right">      332.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1648.89</td>
    <td align="right">     3448.02</td>
    <td align="right">     3058.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.66</td>
    <td align="right">        7.09</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">     2019.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.18</td>
    <td align="right">       81.53</td>
    <td align="right">      152.65</td>
    <td align="right">       22.73</td>
    <td align="right">     1754.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.56</td>
    <td align="right">      302.09</td>
    <td align="right">      400.47</td>
    <td align="right">      299.81</td>
    <td align="right">     1289.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1666.43</td>
    <td align="right">      863.37</td>
    <td align="right">      803.06</td>
    <td align="right">     1353.70</td>
    <td align="right">      743.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1619.97</td>
    <td align="right">      737.33</td>
    <td align="right">      882.64</td>
    <td align="right">     1411.78</td>
    <td align="right">      383.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1775.58</td>
    <td align="right">      756.69</td>
    <td align="right">     1018.89</td>
    <td align="right">     1686.06</td>
    <td align="right">      206.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1485.74</td>
    <td align="right">      561.74</td>
    <td align="right">      924.00</td>
    <td align="right">     1416.22</td>
    <td align="right">      221.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1221.20</td>
    <td align="right">      516.96</td>
    <td align="right">      704.24</td>
    <td align="right">     1094.09</td>
    <td align="right">      328.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.25</td>
    <td align="right">      309.57</td>
    <td align="right">      429.67</td>
    <td align="right">      488.46</td>
    <td align="right">      622.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      289.64</td>
    <td align="right">       87.16</td>
    <td align="right">      202.47</td>
    <td align="right">       67.68</td>
    <td align="right">     1141.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      115.93</td>
    <td align="right">       42.18</td>
    <td align="right">       73.75</td>
    <td align="right">        5.63</td>
    <td align="right">     1951.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">     2138.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      827.17</td>
    <td align="right">      356.32</td>
    <td align="right">      470.85</td>
    <td align="right">      656.52</td>
    <td align="right">     1063.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">      206.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1775.58</td>
    <td align="right">      863.37</td>
    <td align="right">     1018.89</td>
    <td align="right">     1686.06</td>
    <td align="right">     2138.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.798248E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.652426E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135893E+10</td>
    <td align="right"> 58447929.53</td>
    <td align="right">0.545793E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237954E+10</td>
    <td align="right"> 52550392.34</td>
    <td align="right">0.232699E+10</td>
    <td align="right">0.656808E+09</td>
    <td align="right">0.287742E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.376960E+10</td>
    <td align="right">0.600387E+09</td>
    <td align="right">0.316921E+10</td>
    <td align="right">0.207689E+10</td>
    <td align="right">0.129334E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">0.364150E+10</td>
    <td align="right">0.572431E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412749E+10</td>
    <td align="right">0.671764E+09</td>
    <td align="right">0.345572E+10</td>
    <td align="right">0.322406E+10</td>
    <td align="right">0.729455E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.263530E+10</td>
    <td align="right">0.147652E+09</td>
    <td align="right">0.248765E+10</td>
    <td align="right">0.160421E+10</td>
    <td align="right">0.121769E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142255E+10</td>
    <td align="right">  1421906.40</td>
    <td align="right">0.142113E+10</td>
    <td align="right">0.366422E+09</td>
    <td align="right">0.243343E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.715278E+09</td>
    <td align="right"> 26223417.42</td>
    <td align="right">0.461097E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759680E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.839750E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219913E+11</td>
    <td align="right">0.253301E+10</td>
    <td align="right">0.194583E+11</td>
    <td align="right">0.116546E+11</td>
    <td align="right">0.496937E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.572431E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">0.364150E+10</td>
    <td align="right">0.839750E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202025E+09</td>
    <td align="right"> 63695459.24</td>
    <td align="right">0.138329E+09</td>
    <td align="right">  5847416.12</td>
    <td align="right">0.523649E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100792E+10</td>
    <td align="right">0.481252E+09</td>
    <td align="right">0.526668E+09</td>
    <td align="right">0.388047E+09</td>
    <td align="right">0.398007E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318070E+10</td>
    <td align="right">0.161051E+10</td>
    <td align="right">0.157019E+10</td>
    <td align="right">0.224027E+10</td>
    <td align="right">0.323340E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423070E+10</td>
    <td align="right">0.213983E+10</td>
    <td align="right">0.209087E+10</td>
    <td align="right">0.330694E+10</td>
    <td align="right">0.171093E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.277626E+10</td>
    <td align="right">0.611716E+10</td>
    <td align="right">0.910261E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565342E+10</td>
    <td align="right">0.263257E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">0.554513E+10</td>
    <td align="right">0.430205E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.554847E+10</td>
    <td align="right">0.268546E+10</td>
    <td align="right">0.286301E+10</td>
    <td align="right">0.561450E+10</td>
    <td align="right">0.511734E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.439508E+10</td>
    <td align="right">0.213646E+10</td>
    <td align="right">0.225861E+10</td>
    <td align="right">0.422724E+10</td>
    <td align="right">0.790040E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263212E+10</td>
    <td align="right">0.115209E+10</td>
    <td align="right">0.148003E+10</td>
    <td align="right">0.204896E+10</td>
    <td align="right">0.147811E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143688E+10</td>
    <td align="right">0.576641E+09</td>
    <td align="right">0.860241E+09</td>
    <td align="right">0.815703E+09</td>
    <td align="right">0.279119E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295999E+09</td>
    <td align="right">0.103589E+09</td>
    <td align="right">0.192409E+09</td>
    <td align="right"> 10123194.50</td>
    <td align="right">0.494106E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.560798E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349749E+11</td>
    <td align="right">0.171643E+11</td>
    <td align="right">0.178107E+11</td>
    <td align="right">0.303199E+11</td>
    <td align="right">0.316215E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.430205E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">0.611716E+10</td>
    <td align="right">0.560798E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.907382E+09</td>
    <td align="right">0.470432E+09</td>
    <td align="right">0.751340E+09</td>
    <td align="right">0.720253E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428120E+10</td>
    <td align="right">0.297664E+10</td>
    <td align="right">0.130456E+10</td>
    <td align="right">0.339204E+10</td>
    <td align="right">0.524088E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.814191E+10</td>
    <td align="right">0.551673E+10</td>
    <td align="right">0.262518E+10</td>
    <td align="right">0.715273E+10</td>
    <td align="right">0.453971E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.363524E+10</td>
    <td align="right">0.897345E+10</td>
    <td align="right">0.286008E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.820304E+10</td>
    <td align="right">0.425356E+10</td>
    <td align="right">0.394948E+10</td>
    <td align="right">0.747582E+10</td>
    <td align="right">0.160717E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724752E+10</td>
    <td align="right">0.297360E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">0.669590E+10</td>
    <td align="right">0.833745E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721542E+10</td>
    <td align="right">0.314514E+10</td>
    <td align="right">0.407028E+10</td>
    <td align="right">0.695106E+10</td>
    <td align="right">0.917460E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.747063E+10</td>
    <td align="right">0.411875E+10</td>
    <td align="right">0.335188E+10</td>
    <td align="right">0.737711E+10</td>
    <td align="right">0.132878E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.583853E+10</td>
    <td align="right">0.351563E+10</td>
    <td align="right">0.232290E+10</td>
    <td align="right">0.538828E+10</td>
    <td align="right">0.227648E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434094E+10</td>
    <td align="right">0.275270E+10</td>
    <td align="right">0.158824E+10</td>
    <td align="right">0.360739E+10</td>
    <td align="right">0.383087E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225227E+10</td>
    <td align="right">0.157199E+10</td>
    <td align="right">0.680282E+09</td>
    <td align="right">0.140942E+10</td>
    <td align="right">0.650724E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right"> 70151622.43</td>
    <td align="right">0.802232E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664050E+11</td>
    <td align="right">0.380105E+11</td>
    <td align="right">0.283944E+11</td>
    <td align="right">0.592447E+11</td>
