    <td align="right">0.451672E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right"> 70151622.43</td>
    <td align="right">0.833745E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">0.897345E+10</td>
    <td align="right">0.802232E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106236E+09</td>
    <td align="right"> 19001526.89</td>
    <td align="right"> 87234034.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.531599E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566526E+09</td>
    <td align="right">0.197237E+09</td>
    <td align="right">0.369289E+09</td>
    <td align="right"> 56539577.44</td>
    <td align="right">0.414464E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188174E+10</td>
    <td align="right">0.809130E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">0.813443E+09</td>
    <td align="right">0.333847E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431938E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.208153E+10</td>
    <td align="right">0.353199E+10</td>
    <td align="right">0.184278E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433892E+10</td>
    <td align="right">0.197487E+10</td>
    <td align="right">0.236405E+10</td>
    <td align="right">0.380044E+10</td>
    <td align="right">0.984037E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.196134E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">0.437840E+10</td>
    <td align="right">0.518450E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397940E+10</td>
    <td align="right">0.150456E+10</td>
    <td align="right">0.247483E+10</td>
    <td align="right">0.380018E+10</td>
    <td align="right">0.576476E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327086E+10</td>
    <td align="right">0.138462E+10</td>
    <td align="right">0.188624E+10</td>
    <td align="right">0.294715E+10</td>
    <td align="right">0.844714E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191613E+10</td>
    <td align="right">0.802418E+09</td>
    <td align="right">0.111371E+10</td>
    <td align="right">0.128924E+10</td>
    <td align="right">0.153068E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.775762E+09</td>
    <td align="right">0.233462E+09</td>
    <td align="right">0.542300E+09</td>
    <td align="right">0.190669E+09</td>
    <td align="right">0.292296E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300482E+09</td>
    <td align="right">0.109331E+09</td>
    <td align="right">0.191151E+09</td>
    <td align="right"> 15556163.47</td>
    <td align="right">0.492455E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.561833E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260856E+11</td>
    <td align="right">0.112368E+11</td>
    <td align="right">0.148488E+11</td>
    <td align="right">0.208236E+11</td>
    <td align="right">0.325621E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.518450E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">0.437840E+10</td>
    <td align="right">0.561833E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38311703.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 38311703.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.266504E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.216686E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452954E+09</td>
    <td align="right"> 21475011.53</td>
    <td align="right">0.181103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793141E+09</td>
    <td align="right"> 17515968.69</td>
    <td align="right">0.775625E+09</td>
    <td align="right">0.240302E+09</td>
    <td align="right">0.942989E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125647E+10</td>
    <td align="right">0.200119E+09</td>
    <td align="right">0.105635E+10</td>
    <td align="right">0.728058E+09</td>
    <td align="right">0.416006E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158630E+10</td>
    <td align="right">0.353061E+09</td>
    <td align="right">0.123324E+10</td>
    <td align="right">0.124251E+10</td>
    <td align="right">0.183921E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137576E+10</td>
    <td align="right">0.223911E+09</td>
    <td align="right">0.115185E+10</td>
    <td align="right">0.109143E+10</td>
    <td align="right">0.239573E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.878392E+09</td>
    <td align="right"> 49215064.79</td>
    <td align="right">0.829177E+09</td>
    <td align="right">0.536141E+09</td>
    <td align="right">0.415796E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474162E+09</td>
    <td align="right">   473946.38</td>
    <td align="right">0.473688E+09</td>
    <td align="right">0.114999E+09</td>
    <td align="right">0.859272E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238415E+09</td>
    <td align="right">  6731547.87</td>
    <td align="right">0.161749E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71601844.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 71601844.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.260692E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11621770.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 11621770.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.283821E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.733010E+10</td>
    <td align="right">0.844296E+09</td>
    <td align="right">0.648581E+10</td>
    <td align="right">0.398165E+10</td>
    <td align="right">0.167631E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11621770.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 11621770.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.183921E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158630E+10</td>
    <td align="right">0.353061E+09</td>
    <td align="right">0.123324E+10</td>
    <td align="right">0.124251E+10</td>
    <td align="right">0.283821E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38314125.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 38314125.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.266521E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.216700E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452983E+09</td>
    <td align="right"> 21476368.71</td>
    <td align="right">0.181115E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793191E+09</td>
    <td align="right"> 17517075.67</td>
    <td align="right">0.775674E+09</td>
    <td align="right">0.240317E+09</td>
    <td align="right">0.943048E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125655E+10</td>
    <td align="right">0.200132E+09</td>
    <td align="right">0.105642E+10</td>
    <td align="right">0.728104E+09</td>
    <td align="right">0.416032E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158640E+10</td>
    <td align="right">0.353083E+09</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.124259E+10</td>
    <td align="right">0.183932E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137585E+10</td>
    <td align="right">0.223925E+09</td>
    <td align="right">0.115193E+10</td>
    <td align="right">0.109150E+10</td>
    <td align="right">0.239588E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.878448E+09</td>
    <td align="right"> 49218175.10</td>
    <td align="right">0.829229E+09</td>
    <td align="right">0.536175E+09</td>
    <td align="right">0.415822E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474192E+09</td>
    <td align="right">   473976.33</td>
    <td align="right">0.473718E+09</td>
    <td align="right">0.115006E+09</td>
    <td align="right">0.859327E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238430E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238430E+09</td>
    <td align="right">  6731973.29</td>
    <td align="right">0.161759E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71606369.30</td>
    <td align="right">        0.00</td>
    <td align="right"> 71606369.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.260708E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.283839E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.733057E+10</td>
    <td align="right">0.844350E+09</td>
    <td align="right">0.648622E+10</td>
    <td align="right">0.398190E+10</td>
    <td align="right">0.167642E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.183932E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158640E+10</td>
    <td align="right">0.353083E+09</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.124259E+10</td>
    <td align="right">0.283839E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38314125.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 38314125.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.266521E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.216700E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452983E+09</td>
    <td align="right"> 21476368.71</td>
    <td align="right">0.181115E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793191E+09</td>
    <td align="right"> 17517075.67</td>
    <td align="right">0.775674E+09</td>
    <td align="right">0.240317E+09</td>
    <td align="right">0.943048E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125655E+10</td>
    <td align="right">0.200132E+09</td>
    <td align="right">0.105642E+10</td>
    <td align="right">0.728104E+09</td>
    <td align="right">0.416032E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158640E+10</td>
    <td align="right">0.353083E+09</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.124259E+10</td>
    <td align="right">0.183932E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137585E+10</td>
    <td align="right">0.223925E+09</td>
    <td align="right">0.115193E+10</td>
    <td align="right">0.109150E+10</td>
    <td align="right">0.239588E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.878448E+09</td>
    <td align="right"> 49218175.10</td>
    <td align="right">0.829229E+09</td>
    <td align="right">0.536175E+09</td>
    <td align="right">0.415822E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474192E+09</td>
    <td align="right">   473976.33</td>
    <td align="right">0.473718E+09</td>
    <td align="right">0.115006E+09</td>
    <td align="right">0.859327E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238430E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238430E+09</td>
    <td align="right">  6731973.29</td>
    <td align="right">0.161759E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71606369.30</td>
    <td align="right">        0.00</td>
    <td align="right"> 71606369.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.260708E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.283839E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.733057E+10</td>
    <td align="right">0.844350E+09</td>
    <td align="right">0.648622E+10</td>
    <td align="right">0.398190E+10</td>
    <td align="right">0.167642E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.183932E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158640E+10</td>
    <td align="right">0.353083E+09</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.124259E+10</td>
    <td align="right">0.283839E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194339E+09</td>
    <td align="right"> 61272169.25</td>
    <td align="right">0.133067E+09</td>
    <td align="right">  5999547.79</td>
    <td align="right">0.504686E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.969575E+09</td>
    <td align="right">0.462943E+09</td>
    <td align="right">0.506632E+09</td>
    <td align="right">0.374808E+09</td>
    <td align="right">0.382802E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.305970E+10</td>
    <td align="right">0.154924E+10</td>
    <td align="right">0.151045E+10</td>
    <td align="right">0.217115E+10</td>
    <td align="right">0.312114E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.406975E+10</td>
    <td align="right">0.205842E+10</td>
    <td align="right">0.201133E+10</td>
    <td align="right">0.321502E+10</td>
    <td align="right">0.165946E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610641E+10</td>
    <td align="right">0.343577E+10</td>
    <td align="right">0.267064E+10</td>
    <td align="right">0.591742E+10</td>
    <td align="right">0.890769E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543835E+10</td>
    <td align="right">0.253241E+10</td>
    <td align="right">0.290594E+10</td>
    <td align="right">0.536677E+10</td>
    <td align="right">0.416367E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533739E+10</td>
    <td align="right">0.258329E+10</td>
    <td align="right">0.275409E+10</td>
    <td align="right">0.541361E+10</td>
    <td align="right">0.506037E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422787E+10</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.217269E+10</td>
    <td align="right">0.405798E+10</td>
    <td align="right">0.799949E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253199E+10</td>
    <td align="right">0.110826E+10</td>
    <td align="right">0.142373E+10</td>
    <td align="right">0.194470E+10</td>
    <td align="right">0.151261E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138222E+10</td>
    <td align="right">0.554702E+09</td>
    <td align="right">0.827515E+09</td>
    <td align="right">0.770229E+09</td>
    <td align="right">0.282196E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.284738E+09</td>
    <td align="right"> 99648322.45</td>
    <td align="right">0.185089E+09</td>
    <td align="right">  9341122.37</td>
    <td align="right">0.487061E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42038721.89</td>
    <td align="right"> 10091195.26</td>
    <td align="right"> 31947526.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.545022E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336444E+11</td>
    <td align="right">0.165112E+11</td>
    <td align="right">0.171331E+11</td>
    <td align="right">0.292470E+11</td>
    <td align="right">0.309240E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42038721.89</td>
    <td align="right"> 10091195.26</td>
    <td align="right"> 31947526.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.416367E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610641E+10</td>
    <td align="right">0.343577E+10</td>
    <td align="right">0.290594E+10</td>
    <td align="right">0.591742E+10</td>
    <td align="right">0.545022E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7683987.30</td>
    <td align="right">  2422646.41</td>
    <td align="right">  5261340.90</td>
    <td align="right">   237216.72</td>
    <td align="right">0.199548E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38336135.01</td>
    <td align="right"> 18304350.07</td>
    <td align="right"> 20031784.94</td>
    <td align="right"> 14819556.73</td>
    <td align="right">0.151356E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120978E+09</td>
    <td align="right"> 61255602.16</td>
    <td align="right"> 59721996.28</td>
    <td align="right"> 85845271.42</td>
    <td align="right">0.123407E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160914E+09</td>
    <td align="right"> 81388250.72</td>
    <td align="right"> 79526195.15</td>
    <td align="right">0.127119E+09</td>
    <td align="right"> 65613480.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.241442E+09</td>
    <td align="right">0.135847E+09</td>
    <td align="right">0.105595E+09</td>
    <td align="right">0.233969E+09</td>
    <td align="right"> 35220222.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215027E+09</td>
    <td align="right">0.100129E+09</td>
    <td align="right">0.114898E+09</td>
    <td align="right">0.212197E+09</td>
    <td align="right"> 16462789.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211035E+09</td>
    <td align="right">0.102141E+09</td>
    <td align="right">0.108894E+09</td>
    <td align="right">0.214049E+09</td>
    <td align="right"> 20008240.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167166E+09</td>
    <td align="right"> 81260076.94</td>
    <td align="right"> 85906199.03</td>
    <td align="right">0.160449E+09</td>
    <td align="right"> 31629250.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100112E+09</td>
    <td align="right"> 43819561.74</td>
    <td align="right"> 56292878.67</td>
    <td align="right"> 76891793.20</td>
    <td align="right"> 59807280.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54651626.07</td>
    <td align="right"> 21932430.09</td>
    <td align="right"> 32719195.98</td>
    <td align="right"> 30454163.21</td>
    <td align="right">0.111578E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11258275.89</td>
    <td align="right">  3940004.95</td>
    <td align="right">  7318270.94</td>
    <td align="right">   369339.57</td>
    <td align="right">0.192579E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1662173.21</td>
    <td align="right">   398996.78</td>
    <td align="right">  1263176.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.215497E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133027E+10</td>
    <td align="right">0.652839E+09</td>
    <td align="right">0.677428E+09</td>
    <td align="right">0.115640E+10</td>
    <td align="right">0.122271E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1662173.21</td>
    <td align="right">   398996.78</td>
    <td align="right">  1263176.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 16462789.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241442E+09</td>
    <td align="right">0.135847E+09</td>
    <td align="right">0.114898E+09</td>
    <td align="right">0.233969E+09</td>
    <td align="right">0.215497E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.459286E+09</td>
    <td align="right">0.302471E+09</td>
    <td align="right">0.156816E+09</td>
    <td align="right">0.270336E+09</td>
    <td align="right">0.223562E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142711E+10</td>
    <td align="right">0.992246E+09</td>
    <td align="right">0.434865E+09</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.166846E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271406E+10</td>
    <td align="right">0.183897E+10</td>
    <td align="right">0.875086E+09</td>
    <td align="right">0.244724E+10</td>
    <td align="right">0.146872E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320753E+10</td>
    <td align="right">0.199575E+10</td>
    <td align="right">0.121178E+10</td>
    <td align="right">0.303383E+10</td>
    <td align="right">0.960280E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273443E+10</td>
    <td align="right">0.141790E+10</td>
    <td align="right">0.131653E+10</td>
    <td align="right">0.253334E+10</td>
    <td align="right">0.531182E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241591E+10</td>
    <td align="right">0.991233E+09</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.226392E+10</td>
    <td align="right">0.272772E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240521E+10</td>
    <td align="right">0.104842E+10</td>
    <td align="right">0.135680E+10</td>
    <td align="right">0.233517E+10</td>
    <td align="right">0.308447E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249029E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.111733E+10</td>
    <td align="right">0.247255E+10</td>
    <td align="right">0.462372E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194624E+10</td>
    <td align="right">0.117191E+10</td>
    <td align="right">0.774322E+09</td>
    <td align="right">0.180542E+10</td>
    <td align="right">0.792731E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144703E+10</td>
    <td align="right">0.917597E+09</td>
    <td align="right">0.529429E+09</td>
    <td align="right">0.121100E+10</td>
    <td align="right">0.130637E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750781E+09</td>
    <td align="right">0.524013E+09</td>
    <td align="right">0.226768E+09</td>
    <td align="right">0.493430E+09</td>
    <td align="right">0.209262E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137793E+09</td>
    <td align="right"> 97108807.89</td>
    <td align="right"> 40684576.93</td>
    <td align="right"> 32102413.18</td>
    <td align="right">0.249248E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221357E+11</td>
    <td align="right">0.126706E+11</td>
    <td align="right">0.946509E+10</td>
    <td align="right">0.200673E+11</td>
    <td align="right">0.145920E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137793E+09</td>
    <td align="right"> 97108807.89</td>
    <td align="right"> 40684576.93</td>
    <td align="right"> 32102413.18</td>
    <td align="right">0.272772E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320753E+10</td>
    <td align="right">0.199575E+10</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.303383E+10</td>
    <td align="right">0.249248E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.459286E+09</td>
    <td align="right">0.302471E+09</td>
    <td align="right">0.156816E+09</td>
    <td align="right">0.270336E+09</td>
    <td align="right">0.223562E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142711E+10</td>
    <td align="right">0.992246E+09</td>
    <td align="right">0.434865E+09</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.166846E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271406E+10</td>
    <td align="right">0.183897E+10</td>
    <td align="right">0.875086E+09</td>
    <td align="right">0.244724E+10</td>
    <td align="right">0.146872E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320753E+10</td>
    <td align="right">0.199575E+10</td>
    <td align="right">0.121178E+10</td>
    <td align="right">0.303383E+10</td>
    <td align="right">0.960280E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273443E+10</td>
    <td align="right">0.141790E+10</td>
    <td align="right">0.131653E+10</td>
    <td align="right">0.253334E+10</td>
    <td align="right">0.531182E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241591E+10</td>
    <td align="right">0.991233E+09</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.226392E+10</td>
    <td align="right">0.272772E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240521E+10</td>
    <td align="right">0.104842E+10</td>
    <td align="right">0.135680E+10</td>
    <td align="right">0.233517E+10</td>
    <td align="right">0.308447E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249029E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.111733E+10</td>
    <td align="right">0.247255E+10</td>
    <td align="right">0.462372E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194624E+10</td>
    <td align="right">0.117191E+10</td>
    <td align="right">0.774322E+09</td>
    <td align="right">0.180542E+10</td>
    <td align="right">0.792731E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144703E+10</td>
    <td align="right">0.917597E+09</td>
    <td align="right">0.529429E+09</td>
    <td align="right">0.121100E+10</td>
    <td align="right">0.130637E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750781E+09</td>
    <td align="right">0.524013E+09</td>
    <td align="right">0.226768E+09</td>
    <td align="right">0.493430E+09</td>
    <td align="right">0.209262E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137793E+09</td>
    <td align="right"> 97108807.89</td>
    <td align="right"> 40684576.93</td>
    <td align="right"> 32102413.18</td>
    <td align="right">0.249248E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221357E+11</td>
    <td align="right">0.126706E+11</td>
    <td align="right">0.946509E+10</td>
    <td align="right">0.200673E+11</td>
    <td align="right">0.145920E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137793E+09</td>
    <td align="right"> 97108807.89</td>
    <td align="right"> 40684576.93</td>
    <td align="right"> 32102413.18</td>
    <td align="right">0.272772E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320753E+10</td>
    <td align="right">0.199575E+10</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.303383E+10</td>
    <td align="right">0.249248E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.459257E+09</td>
    <td align="right">0.302451E+09</td>
    <td align="right">0.156806E+09</td>
    <td align="right">0.270318E+09</td>
    <td align="right">0.223548E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142702E+10</td>
    <td align="right">0.992184E+09</td>
    <td align="right">0.434838E+09</td>
    <td align="right">0.116890E+10</td>
    <td align="right">0.166836E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271389E+10</td>
    <td align="right">0.183886E+10</td>
    <td align="right">0.875031E+09</td>
    <td align="right">0.244708E+10</td>
    <td align="right">0.146863E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320733E+10</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.121170E+10</td>
    <td align="right">0.303363E+10</td>
    <td align="right">0.960219E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273426E+10</td>
    <td align="right">0.141781E+10</td>
    <td align="right">0.131645E+10</td>
    <td align="right">0.253318E+10</td>
    <td align="right">0.531148E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241576E+10</td>
    <td align="right">0.991170E+09</td>
    <td align="right">0.142459E+10</td>
    <td align="right">0.226377E+10</td>
    <td align="right">0.272754E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240506E+10</td>
    <td align="right">0.104835E+10</td>
    <td align="right">0.135671E+10</td>
    <td align="right">0.233502E+10</td>
    <td align="right">0.308428E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249013E+10</td>
    <td align="right">0.137287E+10</td>
    <td align="right">0.111726E+10</td>
    <td align="right">0.247239E+10</td>
    <td align="right">0.462343E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194611E+10</td>
    <td align="right">0.117184E+10</td>
    <td align="right">0.774273E+09</td>
    <td align="right">0.180531E+10</td>
    <td align="right">0.792681E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144694E+10</td>
    <td align="right">0.917540E+09</td>
    <td align="right">0.529396E+09</td>
    <td align="right">0.121093E+10</td>
    <td align="right">0.130629E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750733E+09</td>
    <td align="right">0.523980E+09</td>
    <td align="right">0.226753E+09</td>
    <td align="right">0.493399E+09</td>
    <td align="right">0.209249E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137785E+09</td>
    <td align="right"> 97102671.16</td>
    <td align="right"> 40682005.89</td>
    <td align="right"> 32100384.49</td>
    <td align="right">0.249232E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221343E+11</td>
    <td align="right">0.126698E+11</td>
    <td align="right">0.946449E+10</td>
    <td align="right">0.200660E+11</td>
    <td align="right">0.145911E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137785E+09</td>
    <td align="right"> 97102671.16</td>
    <td align="right"> 40682005.89</td>
    <td align="right"> 32100384.49</td>
    <td align="right">0.272754E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320733E+10</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.142459E+10</td>
    <td align="right">0.303363E+10</td>
    <td align="right">0.249232E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102194E+09</td>
    <td align="right"> 18278619.26</td>
    <td align="right"> 83915484.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.512425E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.544974E+09</td>
    <td align="right">0.189733E+09</td>
    <td align="right">0.355241E+09</td>
    <td align="right"> 55973589.53</td>
    <td align="right">0.398327E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181016E+10</td>
    <td align="right">0.778346E+09</td>
    <td align="right">0.103181E+10</td>
    <td align="right">0.799440E+09</td>
    <td align="right">0.321075E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415506E+10</td>
    <td align="right">0.215271E+10</td>
    <td align="right">0.200235E+10</td>
    <td align="right">0.344094E+10</td>
    <td align="right">0.179485E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417386E+10</td>
    <td align="right">0.189974E+10</td>
    <td align="right">0.227412E+10</td>
    <td align="right">0.371017E+10</td>
    <td align="right">0.937163E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442721E+10</td>
    <td align="right">0.188672E+10</td>
    <td align="right">0.254049E+10</td>
    <td align="right">0.425234E+10</td>
    <td align="right">0.490497E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382801E+10</td>
    <td align="right">0.144732E+10</td>
    <td align="right">0.238069E+10</td>
    <td align="right">0.367860E+10</td>
    <td align="right">0.552384E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314643E+10</td>
    <td align="right">0.133194E+10</td>
    <td align="right">0.181448E+10</td>
    <td align="right">0.283094E+10</td>
    <td align="right">0.843532E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184324E+10</td>
    <td align="right">0.771890E+09</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.122572E+10</td>
    <td align="right">0.155270E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.746251E+09</td>
    <td align="right">0.224580E+09</td>
    <td align="right">0.521670E+09</td>
    <td align="right">0.176934E+09</td>
    <td align="right">0.294282E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.289051E+09</td>
    <td align="right">0.105171E+09</td>
    <td align="right">0.183880E+09</td>
    <td align="right"> 14198480.00</td>
    <td align="right">0.485679E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26801270.07</td>
    <td align="right">  2824441.22</td>
    <td align="right"> 23976828.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.546063E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250932E+11</td>
    <td align="right">0.108093E+11</td>
    <td align="right">0.142840E+11</td>
    <td align="right">0.201853E+11</td>
    <td align="right">0.317496E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26801270.07</td>
    <td align="right">  2824441.22</td>
    <td align="right"> 23976828.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.490497E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442721E+10</td>
    <td align="right">0.215271E+10</td>
    <td align="right">0.254049E+10</td>
    <td align="right">0.425234E+10</td>
    <td align="right">0.546063E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4040651.92</td>
    <td align="right">   722717.80</td>
    <td align="right">  3317934.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202608E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21547735.20</td>
    <td align="right">  7501858.01</td>
    <td align="right"> 14045877.19</td>
    <td align="right">  2213125.15</td>
    <td align="right">0.157495E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71571750.34</td>
    <td align="right"> 30775017.71</td>
    <td align="right"> 40796732.63</td>
    <td align="right"> 31608970.99</td>
    <td align="right">0.126950E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164287E+09</td>
    <td align="right"> 85116002.31</td>
    <td align="right"> 79170834.74</td>
    <td align="right">0.136051E+09</td>
    <td align="right"> 70966789.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165030E+09</td>
    <td align="right"> 75113666.78</td>
    <td align="right"> 89916482.27</td>
    <td align="right">0.146696E+09</td>
    <td align="right"> 37054572.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175047E+09</td>
    <td align="right"> 74599066.09</td>
    <td align="right">0.100448E+09</td>
    <td align="right">0.168133E+09</td>
    <td align="right"> 19393805.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151356E+09</td>
    <td align="right"> 57225632.90</td>
    <td align="right"> 94130084.08</td>
    <td align="right">0.145448E+09</td>
    <td align="right"> 21840786.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.124407E+09</td>
    <td align="right"> 52663681.10</td>
    <td align="right"> 71742899.51</td>
    <td align="right">0.111933E+09</td>
    <td align="right"> 33352492.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 72879658.90</td>
    <td align="right"> 30519751.25</td>
    <td align="right"> 42359907.65</td>
    <td align="right"> 48463507.94</td>
    <td align="right"> 61392355.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 29505995.49</td>
    <td align="right">  8879666.66</td>
    <td align="right"> 20626328.84</td>
    <td align="right">  6995763.21</td>
    <td align="right">0.116357E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11428782.86</td>
    <td align="right">  4158369.22</td>
    <td align="right">  7270413.64</td>
    <td align="right">   561388.98</td>
    <td align="right">0.192033E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1059695.21</td>
    <td align="right">   111675.50</td>
    <td align="right">   948019.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.215908E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.992161E+09</td>
    <td align="right">0.427387E+09</td>
    <td align="right">0.564774E+09</td>
    <td align="right">0.798104E+09</td>
    <td align="right">0.125535E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1059695.21</td>
    <td align="right">   111675.50</td>
    <td align="right">   948019.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 19393805.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175047E+09</td>
    <td align="right"> 85116002.31</td>
    <td align="right">0.100448E+09</td>
    <td align="right">0.168133E+09</td>
    <td align="right">0.215908E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.816143E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.670543E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135893E+10</td>
    <td align="right"> 50284508.88</td>
    <td align="right">0.566090E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237954E+10</td>
    <td align="right"> 52550392.34</td>
    <td align="right">0.232699E+10</td>
    <td align="right">0.620945E+09</td>
    <td align="right">0.302948E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.376960E+10</td>
    <td align="right">0.600387E+09</td>
    <td align="right">0.316921E+10</td>
    <td align="right">0.202797E+10</td>
    <td align="right">0.134441E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">0.362606E+10</td>
    <td align="right">0.590482E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412749E+10</td>
    <td align="right">0.671764E+09</td>
    <td align="right">0.345572E+10</td>
    <td align="right">0.321167E+10</td>
    <td align="right">0.750893E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.263530E+10</td>
    <td align="right">0.147652E+09</td>
    <td align="right">0.248765E+10</td>
    <td align="right">0.157764E+10</td>
    <td align="right">0.127297E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142255E+10</td>
    <td align="right">  1421906.40</td>
    <td align="right">0.142113E+10</td>
    <td align="right">0.333297E+09</td>
    <td align="right">0.259668E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.715278E+09</td>
    <td align="right"> 18274833.00</td>
    <td align="right">0.485041E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.783189E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.861167E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219913E+11</td>
    <td align="right">0.253301E+10</td>
    <td align="right">0.194583E+11</td>
    <td align="right">0.114661E+11</td>
    <td align="right">0.514066E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.590482E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">0.362606E+10</td>
    <td align="right">0.861167E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202025E+09</td>
    <td align="right"> 63695459.24</td>
    <td align="right">0.138329E+09</td>
    <td align="right">  5687307.67</td>
    <td align="right">0.532921E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100792E+10</td>
    <td align="right">0.481252E+09</td>
    <td align="right">0.526668E+09</td>
    <td align="right">0.380580E+09</td>
    <td align="right">0.407887E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318070E+10</td>
    <td align="right">0.161051E+10</td>
    <td align="right">0.157019E+10</td>
    <td align="right">0.221598E+10</td>
    <td align="right">0.333955E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423070E+10</td>
    <td align="right">0.213983E+10</td>
    <td align="right">0.209087E+10</td>
    <td align="right">0.327489E+10</td>
    <td align="right">0.178138E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.277626E+10</td>
    <td align="right">0.609899E+10</td>
    <td align="right">0.936930E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565342E+10</td>
    <td align="right">0.263257E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">0.554127E+10</td>
    <td align="right">0.440737E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.554847E+10</td>
    <td align="right">0.268546E+10</td>
    <td align="right">0.286301E+10</td>
    <td align="right">0.561224E+10</td>
    <td align="right">0.522364E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.439508E+10</td>
    <td align="right">0.213646E+10</td>
    <td align="right">0.225861E+10</td>
    <td align="right">0.421486E+10</td>
    <td align="right">0.815877E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263212E+10</td>
    <td align="right">0.115209E+10</td>
    <td align="right">0.148003E+10</td>
    <td align="right">0.202025E+10</td>
    <td align="right">0.155134E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143688E+10</td>
    <td align="right">0.576641E+09</td>
    <td align="right">0.860241E+09</td>
    <td align="right">0.797062E+09</td>
    <td align="right">0.291936E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295999E+09</td>
    <td align="right">0.103589E+09</td>
    <td align="right">0.192409E+09</td>
    <td align="right">  9480457.75</td>
    <td align="right">0.507401E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.571749E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349749E+11</td>
    <td align="right">0.171643E+11</td>
    <td align="right">0.178107E+11</td>
    <td align="right">0.301713E+11</td>
    <td align="right">0.325071E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.440737E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">0.609899E+10</td>
    <td align="right">0.571749E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.907382E+09</td>
    <td align="right">0.470432E+09</td>
    <td align="right">0.742331E+09</td>
    <td align="right">0.734001E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428120E+10</td>
    <td align="right">0.297664E+10</td>
    <td align="right">0.130456E+10</td>
    <td align="right">0.335673E+10</td>
    <td align="right">0.539004E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.814191E+10</td>
    <td align="right">0.551673E+10</td>
    <td align="right">0.262518E+10</td>
    <td align="right">0.710907E+10</td>
    <td align="right">0.469672E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.363524E+10</td>
    <td align="right">0.893727E+10</td>
    <td align="right">0.298113E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.820304E+10</td>
    <td align="right">0.425356E+10</td>
    <td align="right">0.394948E+10</td>
    <td align="right">0.745347E+10</td>
    <td align="right">0.167212E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724752E+10</td>
    <td align="right">0.297360E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">0.668577E+10</td>
    <td align="right">0.861156E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721542E+10</td>
    <td align="right">0.314514E+10</td>
    <td align="right">0.407028E+10</td>
    <td align="right">0.694210E+10</td>
    <td align="right">0.943320E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.747063E+10</td>
    <td align="right">0.411875E+10</td>
    <td align="right">0.335188E+10</td>
    <td align="right">0.735790E+10</td>
    <td align="right">0.138194E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.583853E+10</td>
    <td align="right">0.351563E+10</td>
    <td align="right">0.232290E+10</td>
    <td align="right">0.534872E+10</td>
    <td align="right">0.239402E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434094E+10</td>
    <td align="right">0.275270E+10</td>
    <td align="right">0.158824E+10</td>
    <td align="right">0.356032E+10</td>
    <td align="right">0.401454E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225227E+10</td>
    <td align="right">0.157199E+10</td>
    <td align="right">0.680282E+09</td>
    <td align="right">0.138573E+10</td>
    <td align="right">0.670342E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right"> 68955135.57</td>
    <td align="right">0.819085E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664050E+11</td>
    <td align="right">0.380105E+11</td>
    <td align="right">0.283944E+11</td>
    <td align="right">0.589484E+11</td>
    <td align="right">0.465693E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right"> 68955135.57</td>
    <td align="right">0.861156E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">0.893727E+10</td>
    <td align="right">0.819085E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106236E+09</td>
    <td align="right"> 19001526.89</td>
    <td align="right"> 87234034.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.540807E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566526E+09</td>
    <td align="right">0.197237E+09</td>
    <td align="right">0.369289E+09</td>
    <td align="right"> 54987719.74</td>
    <td align="right">0.424500E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188174E+10</td>
    <td align="right">0.809130E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">0.803013E+09</td>
    <td align="right">0.345287E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431938E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.208153E+10</td>
    <td align="right">0.350879E+10</td>
    <td align="right">0.192616E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433892E+10</td>
    <td align="right">0.197487E+10</td>
    <td align="right">0.236405E+10</td>
    <td align="right">0.378130E+10</td>
    <td align="right">0.102662E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.196134E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">0.437026E+10</td>
    <td align="right">0.536206E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397940E+10</td>
    <td align="right">0.150456E+10</td>
    <td align="right">0.247483E+10</td>
    <td align="right">0.379320E+10</td>
    <td align="right">0.593797E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327086E+10</td>
    <td align="right">0.138462E+10</td>
    <td align="right">0.188624E+10</td>
    <td align="right">0.293042E+10</td>
    <td align="right">0.880690E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191613E+10</td>
    <td align="right">0.802418E+09</td>
    <td align="right">0.111371E+10</td>
    <td align="right">0.126608E+10</td>
    <td align="right">0.161472E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.775762E+09</td>
    <td align="right">0.233462E+09</td>
    <td align="right">0.542300E+09</td>
    <td align="right">0.181286E+09</td>
    <td align="right">0.305829E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300482E+09</td>
    <td align="right">0.109331E+09</td>
    <td align="right">0.191151E+09</td>
    <td align="right"> 14583668.97</td>
    <td align="right">0.505709E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.572713E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260856E+11</td>
    <td align="right">0.112368E+11</td>
    <td align="right">0.148488E+11</td>
    <td align="right">0.207039E+11</td>
    <td align="right">0.335267E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.536206E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">0.437026E+10</td>
    <td align="right">0.572713E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2980.32</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">     2696.87</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.82</td>
    <td align="right">     2037.76</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      253.40</td>
    <td align="right">     1110.12</td>
    <td align="right">      918.03</td>
    <td align="right">       20.27</td>
    <td align="right">      897.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      775.42</td>
    <td align="right">      482.88</td>
    <td align="right">     1407.41</td>
    <td align="right">      224.16</td>
    <td align="right">     1183.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1404.90</td>
    <td align="right">      220.85</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1203.72</td>
    <td align="right">      272.35</td>
    <td align="right">     1541.03</td>
    <td align="right">      250.81</td>
    <td align="right">     1290.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      598.94</td>
    <td align="right">      454.63</td>
    <td align="right">      983.91</td>
    <td align="right">       55.13</td>
    <td align="right">      928.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.37</td>
    <td align="right">      938.82</td>
    <td align="right">      548.82</td>
    <td align="right">        0.55</td>
    <td align="right">      548.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.79</td>
    <td align="right">     1721.54</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">     2930.86</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     3135.27</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      369.56</td>
    <td align="right">     1575.78</td>
    <td align="right">      697.34</td>
    <td align="right">       80.32</td>
    <td align="right">      617.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      220.85</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1404.90</td>
    <td align="right">     3135.27</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.18</td>
    <td align="right">     1955.08</td>
    <td align="right">       75.43</td>
    <td align="right">       23.78</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      160.40</td>
    <td align="right">     1645.20</td>
    <td align="right">      416.63</td>
    <td align="right">      198.93</td>
    <td align="right">      217.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      836.42</td>
    <td align="right">     1207.21</td>
    <td align="right">     1187.54</td>
    <td align="right">      601.30</td>
    <td align="right">      586.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1275.83</td>
    <td align="right">      660.08</td>
    <td align="right">     1632.22</td>
    <td align="right">      825.55</td>
    <td align="right">      806.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2283.89</td>
    <td align="right">      339.85</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1036.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2139.32</td>
    <td align="right">      165.97</td>
    <td align="right">     2181.10</td>
    <td align="right">     1015.65</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2096.21</td>
    <td align="right">      191.06</td>
    <td align="right">     2071.56</td>
    <td align="right">     1002.64</td>
    <td align="right">     1068.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1578.27</td>
    <td align="right">      294.97</td>
    <td align="right">     1640.93</td>
    <td align="right">      797.66</td>
    <td align="right">      843.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      790.49</td>
    <td align="right">      570.26</td>
    <td align="right">     1015.48</td>
    <td align="right">      444.48</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      304.55</td>
    <td align="right">     1042.11</td>
    <td align="right">      536.47</td>
    <td align="right">      215.29</td>
    <td align="right">      321.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.91</td>
    <td align="right">     1906.27</td>
    <td align="right">      114.20</td>
    <td align="right">       39.97</td>
    <td align="right">       74.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2093.78</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      961.44</td>
    <td align="right">     1002.71</td>
    <td align="right">     1109.05</td>
    <td align="right">      544.27</td>
    <td align="right">      564.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      165.97</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2283.89</td>
    <td align="right">     2093.78</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.52</td>
    <td align="right">     2689.12</td>
    <td align="right">      514.42</td>
    <td align="right">      338.78</td>
    <td align="right">      175.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1402.13</td>
    <td align="right">     2166.37</td>
    <td align="right">     1769.67</td>
    <td align="right">     1230.42</td>
    <td align="right">      539.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2670.52</td>
    <td align="right">     1694.94</td>
    <td align="right">     3039.84</td>
    <td align="right">     2059.71</td>
    <td align="right">      980.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3461.98</td>
    <td align="right">     1103.42</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1402.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2791.15</td>
    <td align="right">      600.05</td>
    <td align="right">     3062.67</td>
    <td align="right">     1588.10</td>
    <td align="right">     1474.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2583.30</td>
    <td align="right">      321.66</td>
    <td align="right">     2796.11</td>
    <td align="right">     1147.22</td>
    <td align="right">     1648.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2595.23</td>
    <td align="right">      342.54</td>
    <td align="right">     2693.93</td>
    <td align="right">     1174.26</td>
    <td align="right">     1519.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2754.30</td>
    <td align="right">      496.11</td>
    <td align="right">     2789.21</td>
    <td align="right">     1537.76</td>
    <td align="right">     1251.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2078.81</td>
    <td align="right">      878.27</td>
    <td align="right">     2252.52</td>
    <td align="right">     1356.34</td>
    <td align="right">      896.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1346.85</td>
    <td align="right">     1430.28</td>
    <td align="right">     1620.72</td>
    <td align="right">     1027.74</td>
    <td align="right">      592.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      543.76</td>
    <td align="right">     2510.51</td>
    <td align="right">      868.93</td>
    <td align="right">      606.48</td>
    <td align="right">      262.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.19</td>
    <td align="right">     2995.19</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1878.64</td>
    <td align="right">     1432.24</td>
    <td align="right">     2105.69</td>
    <td align="right">     1205.31</td>
    <td align="right">      900.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.19</td>
    <td align="right">      321.66</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3461.98</td>
    <td align="right">     2995.19</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1648.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     1984.76</td>
    <td align="right">       39.66</td>
    <td align="right">        7.09</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.37</td>
    <td align="right">     1713.23</td>
    <td align="right">      234.18</td>
    <td align="right">       81.53</td>
    <td align="right">      152.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      303.70</td>
    <td align="right">     1246.44</td>
    <td align="right">      702.56</td>
    <td align="right">      302.09</td>
    <td align="right">      400.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1362.65</td>
    <td align="right">      710.95</td>
    <td align="right">     1666.43</td>
    <td align="right">      863.37</td>
    <td align="right">      803.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1418.92</td>
    <td align="right">      367.40</td>
    <td align="right">     1619.97</td>
    <td align="right">      737.33</td>
    <td align="right">      882.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1689.20</td>
    <td align="right">      200.02</td>
    <td align="right">     1775.58</td>
    <td align="right">      756.69</td>
    <td align="right">     1018.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1418.82</td>
    <td align="right">      215.23</td>
    <td align="right">     1485.74</td>
    <td align="right">      561.74</td>
    <td align="right">      924.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1100.34</td>
    <td align="right">      315.38</td>
    <td align="right">     1221.20</td>
    <td align="right">      516.96</td>
    <td align="right">      704.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      497.39</td>
    <td align="right">      590.54</td>
    <td align="right">      739.25</td>
    <td align="right">      309.57</td>
    <td align="right">      429.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       71.19</td>
    <td align="right">     1091.31</td>
    <td align="right">      289.64</td>
    <td align="right">       87.16</td>
    <td align="right">      202.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.00</td>
    <td align="right">     1899.90</td>
    <td align="right">      115.93</td>
    <td align="right">       42.18</td>
    <td align="right">       73.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2097.64</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      660.31</td>
    <td align="right">     1032.54</td>
    <td align="right">      827.17</td>
    <td align="right">      356.32</td>
    <td align="right">      470.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      200.02</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1689.20</td>
    <td align="right">     2097.64</td>
    <td align="right">     1775.58</td>
    <td align="right">      863.37</td>
    <td align="right">     1018.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2985.17</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">     2687.20</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.05</td>
    <td align="right">     2028.57</td>
    <td align="right">      507.36</td>
    <td align="right">        0.00</td>
    <td align="right">      507.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      278.14</td>
    <td align="right">     1091.47</td>
    <td align="right">      918.03</td>
    <td align="right">       20.27</td>
    <td align="right">      897.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      815.51</td>
    <td align="right">      465.98</td>
    <td align="right">     1407.40</td>
    <td align="right">      224.16</td>
    <td align="right">     1183.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1438.15</td>
    <td align="right">      212.88</td>
    <td align="right">     1836.07</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1222.54</td>
    <td align="right">      268.35</td>
    <td align="right">     1541.02</td>
    <td align="right">      250.81</td>
    <td align="right">     1290.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      600.54</td>
    <td align="right">      465.74</td>
    <td align="right">      983.90</td>
    <td align="right">       55.13</td>
    <td align="right">      928.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.11</td>
    <td align="right">      994.57</td>
    <td align="right">      548.82</td>
    <td align="right">        0.55</td>
    <td align="right">      548.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.54</td>
    <td align="right">     1811.78</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">     3017.39</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     3179.13</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      378.79</td>
    <td align="right">     1594.73</td>
    <td align="right">      697.34</td>
    <td align="right">       80.32</td>
    <td align="right">      617.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      212.88</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1438.15</td>
    <td align="right">     3179.13</td>
    <td align="right">     1836.07</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.33</td>
    <td align="right">     1958.79</td>
    <td align="right">       75.43</td>
    <td align="right">       23.78</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      161.06</td>
    <td align="right">     1644.91</td>
    <td align="right">      416.63</td>
    <td align="right">      198.93</td>
    <td align="right">      217.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      842.67</td>
    <td align="right">     1211.37</td>
    <td align="right">     1187.53</td>
    <td align="right">      601.29</td>
    <td align="right">      586.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1289.41</td>
    <td align="right">      665.54</td>
    <td align="right">     1632.20</td>
    <td align="right">      825.55</td>
    <td align="right">      806.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2296.66</td>
    <td align="right">      345.72</td>
    <td align="right">     2370.02</td>
    <td align="right">     1333.49</td>
    <td align="right">     1036.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2152.38</td>
    <td align="right">      166.99</td>
    <td align="right">     2181.09</td>
    <td align="right">     1015.64</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2101.13</td>
    <td align="right">      196.40</td>
    <td align="right">     2071.54</td>
    <td align="right">     1002.63</td>
    <td align="right">     1068.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1574.98</td>
    <td align="right">      310.48</td>
    <td align="right">     1640.92</td>
    <td align="right">      797.66</td>
    <td align="right">      843.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      779.94</td>
    <td align="right">      606.64</td>
    <td align="right">     1015.47</td>
    <td align="right">      444.47</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.94</td>
    <td align="right">     1095.26</td>
    <td align="right">      536.47</td>
    <td align="right">      215.29</td>
    <td align="right">      321.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.75</td>
    <td align="right">     1953.39</td>
    <td align="right">      114.20</td>
    <td align="right">       39.96</td>
    <td align="right">       74.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2115.34</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      964.09</td>
    <td align="right">     1019.37</td>
    <td align="right">     1109.04</td>
    <td align="right">      544.27</td>
    <td align="right">      564.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      166.99</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2296.66</td>
    <td align="right">     2115.34</td>
    <td align="right">     2370.02</td>
    <td align="right">     1333.49</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      302.79</td>
    <td align="right">     2504.00</td>
    <td align="right">      514.42</td>
    <td align="right">      338.78</td>
    <td align="right">      175.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1449.59</td>
    <td align="right">     2068.98</td>
    <td align="right">     1769.69</td>
    <td align="right">     1230.44</td>
    <td align="right">      539.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2741.02</td>
    <td align="right">     1645.04</td>
    <td align="right">     3039.88</td>
    <td align="right">     2059.74</td>
    <td align="right">      980.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3511.30</td>
    <td align="right">     1111.41</td>
    <td align="right">     3712.35</td>
    <td align="right">     2309.85</td>
    <td align="right">     1402.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2837.46</td>
    <td align="right">      594.95</td>
    <td align="right">     3062.70</td>
    <td align="right">     1588.12</td>
    <td align="right">     1474.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2620.22</td>
    <td align="right">      315.70</td>
    <td align="right">     2796.14</td>
    <td align="right">     1147.24</td>
    <td align="right">     1648.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2615.50</td>
    <td align="right">      345.48</td>
    <td align="right">     2693.96</td>
    <td align="right">     1174.28</td>
    <td align="right">     1519.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2769.37</td>
    <td align="right">      517.88</td>
    <td align="right">     2789.24</td>
    <td align="right">     1537.78</td>
    <td align="right">     1251.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2089.57</td>
    <td align="right">      917.49</td>
    <td align="right">     2252.54</td>
    <td align="right">     1356.35</td>
    <td align="right">      896.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1356.38</td>
    <td align="right">     1463.19</td>
    <td align="right">     1620.74</td>
    <td align="right">     1027.75</td>
    <td align="right">      592.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      571.09</td>
    <td align="right">     2421.96</td>
    <td align="right">      868.94</td>
    <td align="right">      606.48</td>
    <td align="right">      262.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.96</td>
    <td align="right">     2791.70</td>
    <td align="right">      154.34</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1908.95</td>
    <td align="right">     1388.10</td>
    <td align="right">     2105.71</td>
    <td align="right">     1205.32</td>
    <td align="right">      900.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.96</td>
    <td align="right">      315.70</td>
    <td align="right">      154.34</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3511.30</td>
    <td align="right">     2791.70</td>
    <td align="right">     3712.35</td>
    <td align="right">     2309.85</td>
    <td align="right">     1648.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     1988.82</td>
    <td align="right">       39.66</td>
    <td align="right">        7.09</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.05</td>
    <td align="right">     1711.63</td>
    <td align="right">      234.18</td>
    <td align="right">       81.53</td>
    <td align="right">      152.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      310.28</td>
    <td align="right">     1246.15</td>
    <td align="right">      702.56</td>
    <td align="right">      302.09</td>
    <td align="right">      400.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1380.01</td>
    <td align="right">      719.84</td>
    <td align="right">     1666.41</td>
    <td align="right">      863.36</td>
    <td align="right">      803.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1439.99</td>
    <td align="right">      363.73</td>
    <td align="right">     1619.96</td>
    <td align="right">      737.32</td>
    <td align="right">      882.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1705.43</td>
    <td align="right">      196.72</td>
    <td align="right">     1775.56</td>
    <td align="right">      756.68</td>
    <td align="right">     1018.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1427.74</td>
    <td align="right">      214.39</td>
    <td align="right">     1485.73</td>
    <td align="right">      561.73</td>
    <td align="right">      923.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1098.74</td>
    <td align="right">      327.39</td>
    <td align="right">     1221.19</td>
    <td align="right">      516.95</td>
    <td align="right">      704.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      491.58</td>
    <td align="right">      622.72</td>
    <td align="right">      739.24</td>
    <td align="right">      309.57</td>
    <td align="right">      429.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.67</td>
    <td align="right">     1142.17</td>
    <td align="right">      289.63</td>
    <td align="right">       87.16</td>
    <td align="right">      202.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.69</td>
    <td align="right">     1947.85</td>
    <td align="right">      115.93</td>
    <td align="right">       42.18</td>
    <td align="right">       73.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2119.38</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      665.38</td>
    <td align="right">     1046.58</td>
    <td align="right">      827.16</td>
    <td align="right">      356.31</td>
    <td align="right">      470.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      196.72</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1705.43</td>
    <td align="right">     2119.38</td>
    <td align="right">     1775.56</td>
    <td align="right">      863.36</td>
    <td align="right">     1018.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     3047.13</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">     2771.75</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.77</td>
    <td align="right">     2113.54</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      239.56</td>
    <td align="right">     1168.78</td>
    <td align="right">      918.03</td>
    <td align="right">       20.27</td>
    <td align="right">      897.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      757.16</td>
    <td align="right">      501.95</td>
    <td align="right">     1407.41</td>
    <td align="right">      224.16</td>
    <td align="right">     1183.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1398.94</td>
    <td align="right">      227.81</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1199.10</td>
    <td align="right">      280.35</td>
    <td align="right">     1541.03</td>
    <td align="right">      250.81</td>
    <td align="right">     1290.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      589.02</td>
    <td align="right">      475.27</td>
    <td align="right">      983.91</td>
    <td align="right">       55.13</td>
    <td align="right">      928.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      128.59</td>
    <td align="right">     1001.80</td>
    <td align="right">      548.82</td>
    <td align="right">        0.55</td>
    <td align="right">      548.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.82</td>
    <td align="right">     1810.94</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">     3021.56</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     3215.23</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      363.59</td>
    <td align="right">     1630.09</td>
    <td align="right">      697.34</td>
    <td align="right">       80.32</td>
    <td align="right">      617.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      227.81</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1398.94</td>
    <td align="right">     3215.23</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.12</td>
    <td align="right">     1989.70</td>
    <td align="right">       75.43</td>
    <td align="right">       23.78</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      157.32</td>
    <td align="right">     1686.04</td>
    <td align="right">      416.63</td>
    <td align="right">      198.93</td>
    <td align="right">      217.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.35</td>
    <td align="right">     1246.84</td>
    <td align="right">     1187.54</td>
    <td align="right">      601.30</td>
    <td align="right">      586.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1263.46</td>
    <td align="right">      687.26</td>
    <td align="right">     1632.22</td>
    <td align="right">      825.55</td>
    <td align="right">      806.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2277.10</td>
    <td align="right">      349.81</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1036.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2137.84</td>
    <td align="right">      170.04</td>
    <td align="right">     2181.10</td>
    <td align="right">     1015.65</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2095.37</td>
    <td align="right">      195.03</td>
    <td align="right">     2071.56</td>
    <td align="right">     1002.64</td>
    <td align="right">     1068.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1573.65</td>
    <td align="right">      304.61</td>
    <td align="right">     1640.93</td>
    <td align="right">      797.66</td>
    <td align="right">      843.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      779.42</td>
    <td align="right">      598.51</td>
    <td align="right">     1015.48</td>
    <td align="right">      444.48</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.59</td>
    <td align="right">     1089.96</td>
    <td align="right">      536.47</td>
    <td align="right">      215.29</td>
    <td align="right">      321.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.66</td>
    <td align="right">     1957.57</td>
    <td align="right">      114.20</td>
    <td align="right">       39.97</td>
    <td align="right">       74.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2134.66</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      956.73</td>
    <td align="right">     1030.79</td>
    <td align="right">     1109.05</td>
    <td align="right">      544.27</td>
    <td align="right">      564.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      170.04</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2277.10</td>
    <td align="right">     2134.66</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      277.15</td>
    <td align="right">     2740.45</td>
    <td align="right">      514.42</td>
    <td align="right">      338.78</td>
    <td align="right">      175.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1387.54</td>
    <td align="right">     2228.02</td>
    <td align="right">     1769.67</td>
    <td align="right">     1230.42</td>
    <td align="right">      539.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2654.22</td>
    <td align="right">     1753.55</td>
    <td align="right">     3039.84</td>
    <td align="right">     2059.71</td>
    <td align="right">      980.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3448.02</td>
    <td align="right">     1150.13</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1402.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2782.81</td>
    <td align="right">      624.30</td>
    <td align="right">     3062.67</td>
    <td align="right">     1588.10</td>
    <td align="right">     1474.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2579.39</td>
    <td align="right">      332.24</td>
    <td align="right">     2796.11</td>
    <td align="right">     1147.22</td>
    <td align="right">     1648.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2591.88</td>
    <td align="right">      352.20</td>
    <td align="right">     2693.93</td>
    <td align="right">     1174.26</td>
    <td align="right">     1519.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2747.13</td>
    <td align="right">      515.96</td>
    <td align="right">     2789.21</td>
    <td align="right">     1537.76</td>
    <td align="right">     1251.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2063.55</td>
    <td align="right">      923.62</td>
    <td align="right">     2252.52</td>
    <td align="right">     1356.34</td>
    <td align="right">      896.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1329.27</td>
    <td align="right">     1498.86</td>
    <td align="right">     1620.72</td>
    <td align="right">     1027.74</td>
    <td align="right">      592.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      534.62</td>
    <td align="right">     2586.20</td>
    <td align="right">      868.93</td>
    <td align="right">      606.48</td>
    <td align="right">      262.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.74</td>
    <td align="right">     3058.11</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1869.24</td>
    <td align="right">     1476.70</td>
    <td align="right">     2105.69</td>
    <td align="right">     1205.31</td>
    <td align="right">      900.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.74</td>
    <td align="right">      332.24</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3448.02</td>
    <td align="right">     3058.11</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1648.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2019.14</td>
    <td align="right">       39.66</td>
    <td align="right">        7.09</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.73</td>
    <td align="right">     1754.71</td>
    <td align="right">      234.18</td>
    <td align="right">       81.53</td>
    <td align="right">      152.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      299.81</td>
    <td align="right">     1289.15</td>
    <td align="right">      702.56</td>
    <td align="right">      302.09</td>
    <td align="right">      400.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1353.70</td>
    <td align="right">      743.12</td>
    <td align="right">     1666.43</td>
    <td align="right">      863.37</td>
    <td align="right">      803.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1411.78</td>
    <td align="right">      383.30</td>
    <td align="right">     1619.97</td>
    <td align="right">      737.33</td>
    <td align="right">      882.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1686.06</td>
    <td align="right">      206.87</td>
    <td align="right">     1775.58</td>
    <td align="right">      756.69</td>
    <td align="right">     1018.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1416.22</td>
    <td align="right">      221.70</td>
    <td align="right">     1485.74</td>
    <td align="right">      561.74</td>
    <td align="right">      924.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1094.09</td>
    <td align="right">      328.81</td>
    <td align="right">     1221.20</td>
    <td align="right">      516.96</td>
    <td align="right">      704.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      488.46</td>
    <td align="right">      622.96</td>
    <td align="right">      739.25</td>
    <td align="right">      309.57</td>
    <td align="right">      429.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       67.68</td>
    <td align="right">     1141.84</td>
    <td align="right">      289.64</td>
    <td align="right">       87.16</td>
    <td align="right">      202.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.63</td>
    <td align="right">     1951.04</td>
    <td align="right">      115.93</td>
    <td align="right">       42.18</td>
    <td align="right">       73.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2138.27</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      656.52</td>
    <td align="right">     1063.12</td>
    <td align="right">      827.17</td>
    <td align="right">      356.32</td>
    <td align="right">      470.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      206.87</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1686.06</td>
    <td align="right">     2138.27</td>
    <td align="right">     1775.58</td>
    <td align="right">      863.37</td>
    <td align="right">     1018.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.798248E+10</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.652426E+10</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58447929.53</td>
    <td align="right">0.545793E+10</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.656808E+09</td>
    <td align="right">0.287742E+10</td>
    <td align="right">0.237954E+10</td>
    <td align="right"> 52550392.34</td>
    <td align="right">0.232699E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207689E+10</td>
    <td align="right">0.129334E+10</td>
    <td align="right">0.376960E+10</td>
    <td align="right">0.600387E+09</td>
    <td align="right">0.316921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364150E+10</td>
    <td align="right">0.572431E+09</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322406E+10</td>
    <td align="right">0.729455E+09</td>
    <td align="right">0.412749E+10</td>
    <td align="right">0.671764E+09</td>
    <td align="right">0.345572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160421E+10</td>
    <td align="right">0.121769E+10</td>
    <td align="right">0.263530E+10</td>
    <td align="right">0.147652E+09</td>
    <td align="right">0.248765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366422E+09</td>
    <td align="right">0.243343E+10</td>
    <td align="right">0.142255E+10</td>
    <td align="right">  1421906.40</td>
    <td align="right">0.142113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26223417.42</td>
    <td align="right">0.461097E+10</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.759680E+10</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.839750E+10</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116546E+11</td>
    <td align="right">0.496937E+11</td>
    <td align="right">0.219913E+11</td>
    <td align="right">0.253301E+10</td>
    <td align="right">0.194583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.572431E+09</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364150E+10</td>
    <td align="right">0.839750E+10</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5847416.12</td>
    <td align="right">0.523649E+10</td>
    <td align="right">0.202025E+09</td>
    <td align="right"> 63695459.24</td>
    <td align="right">0.138329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.388047E+09</td>
    <td align="right">0.398007E+10</td>
    <td align="right">0.100792E+10</td>
    <td align="right">0.481252E+09</td>
    <td align="right">0.526668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224027E+10</td>
    <td align="right">0.323340E+10</td>
    <td align="right">0.318070E+10</td>
    <td align="right">0.161051E+10</td>
    <td align="right">0.157019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330694E+10</td>
    <td align="right">0.171093E+10</td>
    <td align="right">0.423070E+10</td>
    <td align="right">0.213983E+10</td>
    <td align="right">0.209087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611716E+10</td>
    <td align="right">0.910261E+09</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.277626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.554513E+10</td>
    <td align="right">0.430205E+09</td>
    <td align="right">0.565342E+10</td>
    <td align="right">0.263257E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.561450E+10</td>
    <td align="right">0.511734E+09</td>
    <td align="right">0.554847E+10</td>
    <td align="right">0.268546E+10</td>
    <td align="right">0.286301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422724E+10</td>
    <td align="right">0.790040E+09</td>
    <td align="right">0.439508E+10</td>
    <td align="right">0.213646E+10</td>
    <td align="right">0.225861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204896E+10</td>
    <td align="right">0.147811E+10</td>
    <td align="right">0.263212E+10</td>
    <td align="right">0.115209E+10</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.815703E+09</td>
    <td align="right">0.279119E+10</td>
    <td align="right">0.143688E+10</td>
    <td align="right">0.576641E+09</td>
    <td align="right">0.860241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10123194.50</td>
    <td align="right">0.494106E+10</td>
    <td align="right">0.295999E+09</td>
    <td align="right">0.103589E+09</td>
    <td align="right">0.192409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.560798E+10</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303199E+11</td>
    <td align="right">0.316215E+11</td>
    <td align="right">0.349749E+11</td>
    <td align="right">0.171643E+11</td>
    <td align="right">0.178107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.430205E+09</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.611716E+10</td>
    <td align="right">0.560798E+10</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.751340E+09</td>
    <td align="right">0.720253E+10</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.907382E+09</td>
    <td align="right">0.470432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.339204E+10</td>
    <td align="right">0.524088E+10</td>
    <td align="right">0.428120E+10</td>
    <td align="right">0.297664E+10</td>
    <td align="right">0.130456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.715273E+10</td>
    <td align="right">0.453971E+10</td>
    <td align="right">0.814191E+10</td>
    <td align="right">0.551673E+10</td>
    <td align="right">0.262518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.897345E+10</td>
    <td align="right">0.286008E+10</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.363524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.747582E+10</td>
    <td align="right">0.160717E+10</td>
    <td align="right">0.820304E+10</td>
    <td align="right">0.425356E+10</td>
    <td align="right">0.394948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.669590E+10</td>
    <td align="right">0.833745E+09</td>
    <td align="right">0.724752E+10</td>
    <td align="right">0.297360E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.695106E+10</td>
    <td align="right">0.917460E+09</td>
    <td align="right">0.721542E+10</td>
    <td align="right">0.314514E+10</td>
    <td align="right">0.407028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.737711E+10</td>
    <td align="right">0.132878E+10</td>
    <td align="right">0.747063E+10</td>
    <td align="right">0.411875E+10</td>
    <td align="right">0.335188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.538828E+10</td>
    <td align="right">0.227648E+10</td>
    <td align="right">0.583853E+10</td>
    <td align="right">0.351563E+10</td>
    <td align="right">0.232290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.360739E+10</td>
    <td align="right">0.383087E+10</td>
    <td align="right">0.434094E+10</td>
    <td align="right">0.275270E+10</td>
    <td align="right">0.158824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140942E+10</td>
    <td align="right">0.650724E+10</td>
    <td align="right">0.225227E+10</td>
    <td align="right">0.157199E+10</td>
    <td align="right">0.680282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70151622.43</td>
    <td align="right">0.802232E+10</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.592447E+11</td>
    <td align="right">0.451672E+11</td>
    <td align="right">0.664050E+11</td>
    <td align="right">0.380105E+11</td>
    <td align="right">0.283944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70151622.43</td>
    <td align="right">0.833745E+09</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.897345E+10</td>
    <td align="right">0.802232E+10</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.531599E+10</td>
    <td align="right">0.106236E+09</td>
    <td align="right"> 19001526.89</td>
    <td align="right"> 87234034.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56539577.44</td>
    <td align="right">0.414464E+10</td>
    <td align="right">0.566526E+09</td>
    <td align="right">0.197237E+09</td>
    <td align="right">0.369289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.813443E+09</td>
    <td align="right">0.333847E+10</td>
    <td align="right">0.188174E+10</td>
    <td align="right">0.809130E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353199E+10</td>
    <td align="right">0.184278E+10</td>
    <td align="right">0.431938E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.208153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380044E+10</td>
    <td align="right">0.984037E+09</td>
    <td align="right">0.433892E+10</td>
    <td align="right">0.197487E+10</td>
    <td align="right">0.236405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437840E+10</td>
    <td align="right">0.518450E+09</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.196134E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.380018E+10</td>
    <td align="right">0.576476E+09</td>
    <td align="right">0.397940E+10</td>
    <td align="right">0.150456E+10</td>
    <td align="right">0.247483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.294715E+10</td>
    <td align="right">0.844714E+09</td>
    <td align="right">0.327086E+10</td>
    <td align="right">0.138462E+10</td>
    <td align="right">0.188624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128924E+10</td>
    <td align="right">0.153068E+10</td>
    <td align="right">0.191613E+10</td>
    <td align="right">0.802418E+09</td>
    <td align="right">0.111371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190669E+09</td>
    <td align="right">0.292296E+10</td>
    <td align="right">0.775762E+09</td>
    <td align="right">0.233462E+09</td>
    <td align="right">0.542300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15556163.47</td>
    <td align="right">0.492455E+10</td>
    <td align="right">0.300482E+09</td>
    <td align="right">0.109331E+09</td>
    <td align="right">0.191151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.561833E+10</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208236E+11</td>
    <td align="right">0.325621E+11</td>
    <td align="right">0.260856E+11</td>
    <td align="right">0.112368E+11</td>
    <td align="right">0.148488E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.518450E+09</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437840E+10</td>
    <td align="right">0.561833E+10</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.799547E+10</td>
    <td align="right">0.114940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.650087E+10</td>
    <td align="right">0.458920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64427748.96</td>
    <td align="right">0.543333E+10</td>
    <td align="right">0.135892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.720937E+09</td>
    <td align="right">0.282909E+10</td>
    <td align="right">0.237952E+10</td>
    <td align="right"> 52550120.03</td>
    <td align="right">0.232697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.218426E+10</td>
    <td align="right">0.124807E+10</td>
    <td align="right">0.376958E+10</td>
    <td align="right">0.600384E+09</td>
    <td align="right">0.316919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372769E+10</td>
    <td align="right">0.551785E+09</td>
    <td align="right">0.475909E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.327444E+10</td>
    <td align="right">0.718749E+09</td>
    <td align="right">0.412747E+10</td>
    <td align="right">0.671760E+09</td>
    <td align="right">0.345571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160849E+10</td>
    <td align="right">0.124744E+10</td>
    <td align="right">0.263529E+10</td>
    <td align="right">0.147651E+09</td>
    <td align="right">0.248764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.345012E+09</td>
    <td align="right">0.257793E+10</td>
    <td align="right">0.142255E+10</td>
    <td align="right">  1421899.03</td>
    <td align="right">0.142112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 20195494.45</td>
    <td align="right">0.485266E+10</td>
    <td align="right">0.715274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.715274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.782108E+10</td>
    <td align="right">0.214815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.851499E+10</td>
    <td align="right"> 34866781.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866781.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119455E+11</td>
    <td align="right">0.502915E+11</td>
    <td align="right">0.219912E+11</td>
    <td align="right">0.253300E+10</td>
    <td align="right">0.194582E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.551785E+09</td>
    <td align="right"> 34866781.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866781.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.372769E+10</td>
    <td align="right">0.851499E+10</td>
    <td align="right">0.475909E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6236764.51</td>
    <td align="right">0.524641E+10</td>
    <td align="right">0.202023E+09</td>
    <td align="right"> 63694815.66</td>
    <td align="right">0.138328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389627E+09</td>
    <td align="right">0.397938E+10</td>
    <td align="right">0.100791E+10</td>
    <td align="right">0.481247E+09</td>
    <td align="right">0.526664E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225699E+10</td>
    <td align="right">0.324455E+10</td>
    <td align="right">0.318067E+10</td>
    <td align="right">0.161050E+10</td>
    <td align="right">0.157018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.334214E+10</td>
    <td align="right">0.172507E+10</td>
    <td align="right">0.423067E+10</td>
    <td align="right">0.213981E+10</td>
    <td align="right">0.209086E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.615138E+10</td>
    <td align="right">0.925990E+09</td>
    <td align="right">0.634786E+10</td>
    <td align="right">0.357162E+10</td>
    <td align="right">0.277624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.557897E+10</td>
    <td align="right">0.432830E+09</td>
    <td align="right">0.565337E+10</td>
    <td align="right">0.263254E+10</td>
    <td align="right">0.302083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.562766E+10</td>
    <td align="right">0.526045E+09</td>
    <td align="right">0.554842E+10</td>
    <td align="right">0.268544E+10</td>
    <td align="right">0.286299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.421843E+10</td>
    <td align="right">0.831578E+09</td>
    <td align="right">0.439504E+10</td>
    <td align="right">0.213644E+10</td>
    <td align="right">0.225860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202159E+10</td>
    <td align="right">0.157242E+10</td>
    <td align="right">0.263210E+10</td>
    <td align="right">0.115208E+10</td>
    <td align="right">0.148002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.800683E+09</td>
    <td align="right">0.293354E+10</td>
    <td align="right">0.143687E+10</td>
    <td align="right">0.576635E+09</td>
    <td align="right">0.860234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9710461.94</td>
    <td align="right">0.506319E+10</td>
    <td align="right">0.295996E+09</td>
    <td align="right">0.103588E+09</td>
    <td align="right">0.192408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.566572E+10</td>
    <td align="right"> 43700895.10</td>
    <td align="right"> 10490192.03</td>
    <td align="right"> 33210703.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304034E+11</td>
    <td align="right">0.321467E+11</td>
    <td align="right">0.349746E+11</td>
    <td align="right">0.171641E+11</td>
    <td align="right">0.178106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.432830E+09</td>
    <td align="right"> 43700895.10</td>
    <td align="right"> 10490192.03</td>
    <td align="right"> 33210703.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.615138E+10</td>
    <td align="right">0.566572E+10</td>
    <td align="right">0.634786E+10</td>
    <td align="right">0.357162E+10</td>
    <td align="right">0.302083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.810990E+09</td>
    <td align="right">0.670672E+10</td>
    <td align="right">0.137783E+10</td>
    <td align="right">0.907393E+09</td>
    <td align="right">0.470437E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.350685E+10</td>
    <td align="right">0.500528E+10</td>
    <td align="right">0.428125E+10</td>
    <td align="right">0.297668E+10</td>
    <td align="right">0.130457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.734155E+10</td>
    <td align="right">0.440607E+10</td>
    <td align="right">0.814200E+10</td>
    <td align="right">0.551680E+10</td>
    <td align="right">0.262520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.910129E+10</td>
    <td align="right">0.288078E+10</td>
    <td align="right">0.962240E+10</td>
    <td align="right">0.598713E+10</td>
    <td align="right">0.363527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.759986E+10</td>
    <td align="right">0.159351E+10</td>
    <td align="right">0.820312E+10</td>
    <td align="right">0.425361E+10</td>
    <td align="right">0.394951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.679160E+10</td>
    <td align="right">0.818298E+09</td>
    <td align="right">0.724759E+10</td>
    <td align="right">0.297364E+10</td>
    <td align="right">0.427395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.700535E+10</td>
    <td align="right">0.925323E+09</td>
    <td align="right">0.721549E+10</td>
    <td align="right">0.314518E+10</td>
    <td align="right">0.407031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.741749E+10</td>
    <td align="right">0.138709E+10</td>
    <td align="right">0.747070E+10</td>
    <td align="right">0.411879E+10</td>
    <td align="right">0.335191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.541616E+10</td>
    <td align="right">0.237814E+10</td>
    <td align="right">0.583859E+10</td>
    <td align="right">0.351567E+10</td>
    <td align="right">0.232292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363294E+10</td>
    <td align="right">0.391902E+10</td>
    <td align="right">0.434099E+10</td>
    <td align="right">0.275273E+10</td>
    <td align="right">0.158825E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148026E+10</td>
    <td align="right">0.627772E+10</td>
    <td align="right">0.225230E+10</td>
    <td align="right">0.157201E+10</td>
    <td align="right">0.680289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 96305210.85</td>
    <td align="right">0.747728E+10</td>
    <td align="right">0.413371E+09</td>
    <td align="right">0.291320E+09</td>
    <td align="right">0.122051E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.602006E+11</td>
    <td align="right">0.437752E+11</td>
    <td align="right">0.664056E+11</td>
    <td align="right">0.380110E+11</td>
    <td align="right">0.283947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 96305210.85</td>
    <td align="right">0.818298E+09</td>
    <td align="right">0.413371E+09</td>
    <td align="right">0.291320E+09</td>
    <td align="right">0.122051E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.910129E+10</td>
    <td align="right">0.747728E+10</td>
    <td align="right">0.962240E+10</td>
    <td align="right">0.598713E+10</td>
    <td align="right">0.427395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.532686E+10</td>
    <td align="right">0.106235E+09</td>
    <td align="right"> 19001337.07</td>
    <td align="right"> 87233418.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58186714.67</td>
    <td align="right">0.414077E+10</td>
    <td align="right">0.566522E+09</td>
    <td align="right">0.197235E+09</td>
    <td align="right">0.369287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.831049E+09</td>
    <td align="right">0.333770E+10</td>
    <td align="right">0.188173E+10</td>
    <td align="right">0.809121E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357699E+10</td>
    <td align="right">0.186582E+10</td>
    <td align="right">0.431935E+10</td>
    <td align="right">0.223783E+10</td>
    <td align="right">0.208152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.385687E+10</td>
    <td align="right">0.974217E+09</td>
    <td align="right">0.433889E+10</td>
    <td align="right">0.197485E+10</td>
    <td align="right">0.236404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442048E+10</td>
    <td align="right">0.509891E+09</td>
    <td align="right">0.460226E+10</td>
    <td align="right">0.196132E+10</td>
    <td align="right">0.264094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382405E+10</td>
    <td align="right">0.574225E+09</td>
    <td align="right">0.397937E+10</td>
    <td align="right">0.150455E+10</td>
    <td align="right">0.247482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.294288E+10</td>
    <td align="right">0.876884E+09</td>
    <td align="right">0.327083E+10</td>
    <td align="right">0.138461E+10</td>
    <td align="right">0.188623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127418E+10</td>
    <td align="right">0.161409E+10</td>
    <td align="right">0.191611E+10</td>
    <td align="right">0.802410E+09</td>
    <td align="right">0.111370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183930E+09</td>
    <td align="right">0.305918E+10</td>
    <td align="right">0.775757E+09</td>
    <td align="right">0.233460E+09</td>
    <td align="right">0.542297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14759868.98</td>
    <td align="right">0.504883E+10</td>
    <td align="right">0.300480E+09</td>
    <td align="right">0.109330E+09</td>
    <td align="right">0.191150E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.567654E+10</td>
    <td align="right"> 27860965.28</td>
    <td align="right">  2936116.72</td>
    <td align="right"> 24924848.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209834E+11</td>
    <td align="right">0.330050E+11</td>
    <td align="right">0.260854E+11</td>
    <td align="right">0.112366E+11</td>
    <td align="right">0.148487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.509891E+09</td>
    <td align="right"> 27860965.28</td>
    <td align="right">  2936116.72</td>
    <td align="right"> 24924848.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442048E+10</td>
    <td align="right">0.567654E+10</td>
    <td align="right">0.460226E+10</td>
    <td align="right">0.223783E+10</td>
    <td align="right">0.264094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.816143E+10</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.670543E+10</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50284508.88</td>
    <td align="right">0.566090E+10</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.620945E+09</td>
    <td align="right">0.302948E+10</td>
    <td align="right">0.237954E+10</td>
    <td align="right"> 52550392.34</td>
    <td align="right">0.232699E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202797E+10</td>
    <td align="right">0.134441E+10</td>
    <td align="right">0.376960E+10</td>
    <td align="right">0.600387E+09</td>
    <td align="right">0.316921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362606E+10</td>
    <td align="right">0.590482E+09</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321167E+10</td>
    <td align="right">0.750893E+09</td>
    <td align="right">0.412749E+10</td>
    <td align="right">0.671764E+09</td>
    <td align="right">0.345572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157764E+10</td>
    <td align="right">0.127297E+10</td>
    <td align="right">0.263530E+10</td>
    <td align="right">0.147652E+09</td>
    <td align="right">0.248765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333297E+09</td>
    <td align="right">0.259668E+10</td>
    <td align="right">0.142255E+10</td>
    <td align="right">  1421906.40</td>
    <td align="right">0.142113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 18274833.00</td>
    <td align="right">0.485041E+10</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.783189E+10</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.861167E+10</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114661E+11</td>
    <td align="right">0.514066E+11</td>
    <td align="right">0.219913E+11</td>
    <td align="right">0.253301E+10</td>
    <td align="right">0.194583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.590482E+09</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362606E+10</td>
    <td align="right">0.861167E+10</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5687307.67</td>
    <td align="right">0.532921E+10</td>
    <td align="right">0.202025E+09</td>
    <td align="right"> 63695459.24</td>
    <td align="right">0.138329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.380580E+09</td>
    <td align="right">0.407887E+10</td>
    <td align="right">0.100792E+10</td>
    <td align="right">0.481252E+09</td>
    <td align="right">0.526668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221598E+10</td>
    <td align="right">0.333955E+10</td>
    <td align="right">0.318070E+10</td>
    <td align="right">0.161051E+10</td>
    <td align="right">0.157019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327489E+10</td>
    <td align="right">0.178138E+10</td>
    <td align="right">0.423070E+10</td>
    <td align="right">0.213983E+10</td>
    <td align="right">0.209087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.609899E+10</td>
    <td align="right">0.936930E+09</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.277626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.554127E+10</td>
    <td align="right">0.440737E+09</td>
    <td align="right">0.565342E+10</td>
    <td align="right">0.263257E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.561224E+10</td>
    <td align="right">0.522364E+09</td>
    <td align="right">0.554847E+10</td>
    <td align="right">0.268546E+10</td>
    <td align="right">0.286301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.421486E+10</td>
    <td align="right">0.815877E+09</td>
    <td align="right">0.439508E+10</td>
    <td align="right">0.213646E+10</td>
    <td align="right">0.225861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202025E+10</td>
    <td align="right">0.155134E+10</td>
    <td align="right">0.263212E+10</td>
    <td align="right">0.115209E+10</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.797062E+09</td>
    <td align="right">0.291936E+10</td>
    <td align="right">0.143688E+10</td>
    <td align="right">0.576641E+09</td>
    <td align="right">0.860241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9480457.75</td>
    <td align="right">0.507401E+10</td>
    <td align="right">0.295999E+09</td>
    <td align="right">0.103589E+09</td>
    <td align="right">0.192409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.571749E+10</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.301713E+11</td>
    <td align="right">0.325071E+11</td>
    <td align="right">0.349749E+11</td>
    <td align="right">0.171643E+11</td>
    <td align="right">0.178107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.440737E+09</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.609899E+10</td>
    <td align="right">0.571749E+10</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.742331E+09</td>
    <td align="right">0.734001E+10</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.907382E+09</td>
    <td align="right">0.470432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.335673E+10</td>
    <td align="right">0.539004E+10</td>
    <td align="right">0.428120E+10</td>
    <td align="right">0.297664E+10</td>
    <td align="right">0.130456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.710907E+10</td>
    <td align="right">0.469672E+10</td>
    <td align="right">0.814191E+10</td>
    <td align="right">0.551673E+10</td>
    <td align="right">0.262518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.893727E+10</td>
    <td align="right">0.298113E+10</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.363524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.745347E+10</td>
    <td align="right">0.167212E+10</td>
    <td align="right">0.820304E+10</td>
    <td align="right">0.425356E+10</td>
    <td align="right">0.394948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.668577E+10</td>
    <td align="right">0.861156E+09</td>
    <td align="right">0.724752E+10</td>
    <td align="right">0.297360E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.694210E+10</td>
    <td align="right">0.943320E+09</td>
    <td align="right">0.721542E+10</td>
    <td align="right">0.314514E+10</td>
    <td align="right">0.407028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.735790E+10</td>
    <td align="right">0.138194E+10</td>
    <td align="right">0.747063E+10</td>
    <td align="right">0.411875E+10</td>
    <td align="right">0.335188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.534872E+10</td>
    <td align="right">0.239402E+10</td>
    <td align="right">0.583853E+10</td>
    <td align="right">0.351563E+10</td>
    <td align="right">0.232290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.356032E+10</td>
    <td align="right">0.401454E+10</td>
    <td align="right">0.434094E+10</td>
    <td align="right">0.275270E+10</td>
    <td align="right">0.158824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138573E+10</td>
    <td align="right">0.670342E+10</td>
    <td align="right">0.225227E+10</td>
    <td align="right">0.157199E+10</td>
    <td align="right">0.680282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 68955135.57</td>
    <td align="right">0.819085E+10</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.589484E+11</td>
    <td align="right">0.465693E+11</td>
    <td align="right">0.664050E+11</td>
    <td align="right">0.380105E+11</td>
    <td align="right">0.283944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 68955135.57</td>
    <td align="right">0.861156E+09</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.893727E+10</td>
    <td align="right">0.819085E+10</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.540807E+10</td>
    <td align="right">0.106236E+09</td>
    <td align="right"> 19001526.89</td>
    <td align="right"> 87234034.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54987719.74</td>
    <td align="right">0.424500E+10</td>
    <td align="right">0.566526E+09</td>
    <td align="right">0.197237E+09</td>
    <td align="right">0.369289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.803013E+09</td>
    <td align="right">0.345287E+10</td>
    <td align="right">0.188174E+10</td>
    <td align="right">0.809130E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.350879E+10</td>
    <td align="right">0.192616E+10</td>
    <td align="right">0.431938E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.208153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.378130E+10</td>
    <td align="right">0.102662E+10</td>
    <td align="right">0.433892E+10</td>
    <td align="right">0.197487E+10</td>
    <td align="right">0.236405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437026E+10</td>
    <td align="right">0.536206E+09</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.196134E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379320E+10</td>
    <td align="right">0.593797E+09</td>
    <td align="right">0.397940E+10</td>
    <td align="right">0.150456E+10</td>
    <td align="right">0.247483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.293042E+10</td>
    <td align="right">0.880690E+09</td>
    <td align="right">0.327086E+10</td>
    <td align="right">0.138462E+10</td>
    <td align="right">0.188624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126608E+10</td>
    <td align="right">0.161472E+10</td>
    <td align="right">0.191613E+10</td>
    <td align="right">0.802418E+09</td>
    <td align="right">0.111371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181286E+09</td>
    <td align="right">0.305829E+10</td>
    <td align="right">0.775762E+09</td>
    <td align="right">0.233462E+09</td>
    <td align="right">0.542300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14583668.97</td>
    <td align="right">0.505709E+10</td>
    <td align="right">0.300482E+09</td>
    <td align="right">0.109331E+09</td>
    <td align="right">0.191151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.572713E+10</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207039E+11</td>
    <td align="right">0.335267E+11</td>
    <td align="right">0.260856E+11</td>
    <td align="right">0.112368E+11</td>
    <td align="right">0.148488E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.536206E+09</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437026E+10</td>
    <td align="right">0.572713E+10</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -17.6</td>
    <td align="right">       -17.9</td>
    <td align="right">       -19.9</td>
    <td align="right">        1.62</td>
    <td align="right">       -32.2</td>
    <td align="right">        4.20</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.0</td>
    <td align="right">       -18.9</td>
    <td align="right">        1.58</td>
    <td align="right">       -31.2</td>
    <td align="right">       17.68</td>
    <td align="right">       68.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -10.3</td>
    <td align="right">       -11.5</td>
    <td align="right">       -17.1</td>
    <td align="right">        2.46</td>
    <td align="right">       -25.4</td>
    <td align="right">       47.11</td>
    <td align="right">      147.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.73</td>
    <td align="right">        -2.6</td>
    <td align="right">        -8.8</td>
    <td align="right">        3.74</td>
    <td align="right">       -14.2</td>
    <td align="right">       75.81</td>
    <td align="right">      230.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.60</td>
    <td align="right">        5.24</td>
    <td align="right">        -1.5</td>
    <td align="right">        3.99</td>
    <td align="right">        -2.1</td>
    <td align="right">       92.54</td>
    <td align="right">      252.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.96</td>
    <td align="right">       10.87</td>
    <td align="right">        6.41</td>
    <td align="right">        3.45</td>
    <td align="right">        5.65</td>
    <td align="right">      116.77</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.86</td>
    <td align="right">       12.84</td>
    <td align="right">        9.90</td>
    <td align="right">        2.85</td>
    <td align="right">        7.58</td>
    <td align="right">      107.92</td>
    <td align="right">      197.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.24</td>
    <td align="right">       10.69</td>
    <td align="right">        7.59</td>
    <td align="right">        2.94</td>
    <td align="right">        4.33</td>
    <td align="right">       81.01</td>
    <td align="right">      176.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.72</td>
    <td align="right">        4.46</td>
    <td align="right">        1.76</td>
    <td align="right">        2.11</td>
    <td align="right">        -4.1</td>
    <td align="right">       51.38</td>
    <td align="right">      110.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.4</td>
    <td align="right">        -7.1</td>
    <td align="right">        2.79</td>
    <td align="right">       -14.3</td>
    <td align="right">       26.50</td>
    <td align="right">       62.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -17.6</td>
    <td align="right">       -18.1</td>
    <td align="right">       -20.3</td>
    <td align="right">        0.70</td>
    <td align="right">       -32.8</td>
    <td align="right">        8.03</td>
    <td align="right">       31.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">       -21.9</td>
    <td align="right">        1.25</td>
    <td align="right">       -33.6</td>
    <td align="right">        1.27</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        -1.4</td>
    <td align="right">        -3.8</td>
    <td align="right">        -7.4</td>
    <td align="right">        2.46</td>
    <td align="right">       -14.3</td>
    <td align="right">       52.69</td>
    <td align="right">      127.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">       -21.9</td>
    <td align="right">        0.70</td>
    <td align="right">       -33.6</td>
    <td align="right">        1.27</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.86</td>
    <td align="right">       12.84</td>
    <td align="right">        9.90</td>
    <td align="right">        3.99</td>
    <td align="right">        7.58</td>
    <td align="right">      116.77</td>
    <td align="right">      252.99</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -1.1</td>
    <td align="right">21-JAN-20:00</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.80</td>
    <td align="right">08-FEB-15:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        2.68</td>
    <td align="right">        -7.9</td>
    <td align="right">       21.67</td>
    <td align="right">       32.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.70</td>
    <td align="right">20-MAR-14:09</td>
    <td align="right">        2.58</td>
    <td align="right">        -3.5</td>
    <td align="right">        1.37</td>
    <td align="right">        -7.5</td>
    <td align="right">      138.33</td>
    <td align="right">      487.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.60</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">        7.01</td>
    <td align="right">        -3.3</td>
    <td align="right">        4.10</td>
    <td align="right">        -0.8</td>
    <td align="right">      117.50</td>
    <td align="right">      760.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.20</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       10.76</td>
    <td align="right">        -1.1</td>
    <td align="right">        3.10</td>
    <td align="right">        7.75</td>
    <td align="right">      143.50</td>
    <td align="right">      516.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.30</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       17.27</td>
    <td align="right">       10.60</td>
    <td align="right">        6.20</td>
    <td align="right">       17.57</td>
    <td align="right">      223.50</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">29-JUL-16:19</td>
    <td align="right">       18.32</td>
    <td align="right">       11.70</td>
    <td align="right">        4.67</td>
    <td align="right">       18.87</td>
    <td align="right">      163.67</td>
    <td align="right">      322.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.60</td>
    <td align="right">11-AUG-15:00</td>
    <td align="right">       14.74</td>
    <td align="right">        6.70</td>
    <td align="right">        6.20</td>
    <td align="right">       12.22</td>
    <td align="right">       99.50</td>
    <td align="right">      604.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.20</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        2.64</td>
    <td align="right">       77.00</td>
    <td align="right">      480.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">        7.99</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       78.50</td>
    <td align="right">      227.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.9</td>
    <td align="right">18-NOV-03:00</td>
    <td align="right">        -5.5</td>
    <td align="right">        -8.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.70</td>
    <td align="right">24-DEC-11:00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -2.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.8</td>
    <td align="right">       13.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -3.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.5</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.32</td>
    <td align="right">       11.70</td>
    <td align="right">        6.20</td>
    <td align="right">       18.87</td>
    <td align="right">      223.50</td>
    <td align="right">      760.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -38.3</td>
    <td align="right">12-JAN-05:00</td>
    <td align="right">       -38.4</td>
    <td align="right">       -40.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -36.1</td>
    <td align="right">27-FEB-04:00</td>
    <td align="right">       -36.2</td>
    <td align="right">       -39.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -58.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -28.9</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -29.1</td>
    <td align="right">       -34.0</td>
    <td align="right">        0.65</td>
    <td align="right">       -51.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       -21.7</td>
    <td align="right">03-APR-05:00</td>
    <td align="right">       -22.2</td>
    <td align="right">       -27.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAY-03:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.8</td>
    <td align="right">        6.20</td>
    <td align="right">        -7.1</td>
    <td align="right">       29.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.30</td>
    <td align="right">02-JUN-03:00</td>
    <td align="right">        2.38</td>
    <td align="right">        1.10</td>
    <td align="right">        1.50</td>
    <td align="right">       -11.2</td>
    <td align="right">       45.50</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.20</td>
    <td align="right">31-JUL-03:49</td>
    <td align="right">        6.67</td>
    <td align="right">        6.10</td>
    <td align="right">        2.18</td>
    <td align="right">        -7.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        -1.7</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.0</td>
    <td align="right">        2.60</td>
    <td align="right">       -18.6</td>
    <td align="right">       25.00</td>
    <td align="right">      538.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -5.6</td>
    <td align="right">29-SEP-06:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -21.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -20.6</td>
    <td align="right">22-OCT-05:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -22.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -40.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -30.0</td>
    <td align="right">29-NOV-09:00</td>
    <td align="right">       -30.2</td>
    <td align="right">       -33.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -51.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -33.9</td>
    <td align="right">15-DEC-07:00</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -56.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -38.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.4</td>
    <td align="right">       -40.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.67</td>
    <td align="right">        6.10</td>
    <td align="right">        6.20</td>
    <td align="right">        -7.1</td>
    <td align="right">       45.50</td>
    <td align="right">      538.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -2.6</td>
    <td align="right">21-JAN-20:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.23</td>
    <td align="right">09-FEB-01:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.1</td>
    <td align="right">        8.80</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.64</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">        6.70</td>
    <td align="right">        -3.3</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.6</td>
    <td align="right">      139.00</td>
    <td align="right">      515.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.01</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">       15.60</td>
    <td align="right">        -3.3</td>
    <td align="right">        4.10</td>
    <td align="right">        -0.8</td>
    <td align="right">      117.50</td>
    <td align="right">      760.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.94</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">        2.60</td>
    <td align="right">       11.07</td>
    <td align="right">       73.50</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.32</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       14.40</td>
    <td align="right">        1.50</td>
    <td align="right">       15.21</td>
    <td align="right">      221.00</td>
    <td align="right">      616.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.33</td>
    <td align="right">29-JUL-17:19</td>
    <td align="right">       29.07</td>
    <td align="right">       12.23</td>
    <td align="right">        3.10</td>
    <td align="right">       19.28</td>
    <td align="right">      141.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.13</td>
    <td align="right">04-AUG-19:00</td>
    <td align="right">       21.70</td>
    <td align="right">       12.80</td>
    <td align="right">        3.10</td>
    <td align="right">       14.28</td>
    <td align="right">       25.50</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.81</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        4.31</td>
    <td align="right">      145.50</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.99</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       78.50</td>
    <td align="right">      227.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -5.5</td>
    <td align="right">18-NOV-03:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -0.0</td>
    <td align="right">24-DEC-11:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.8</td>
    <td align="right">       13.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.07</td>
    <td align="right">       14.40</td>
    <td align="right">        8.80</td>
    <td align="right">       19.28</td>
    <td align="right">      221.00</td>
    <td align="right">      760.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.4</td>
    <td align="right">06-JAN-19:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.6</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">09-FEB-00:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.77</td>
    <td align="right">        3.60</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.62</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.5</td>
    <td align="right">       70.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">30-APR-07:00</td>
    <td align="right">        3.30</td>
    <td align="right">        1.91</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.3</td>
    <td align="right">      198.00</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.10</td>
    <td align="right">16-MAY-19:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.49</td>
    <td align="right">        5.20</td>
    <td align="right">        3.69</td>
    <td align="right">       16.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.60</td>
    <td align="right">30-JUN-17:00</td>
    <td align="right">       18.90</td>
    <td align="right">       16.74</td>
    <td align="right">        3.60</td>
    <td align="right">       12.22</td>
    <td align="right">       99.50</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
    <td align="right">        1.50</td>
    <td align="right">       10.11</td>
    <td align="right">      223.00</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.00</td>
    <td align="right">12-AUG-22:00</td>
    <td align="right">       16.10</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">       12.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.90</td>
    <td align="right">04-SEP-11:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.40</td>
    <td align="right">        2.60</td>
    <td align="right">        5.33</td>
    <td align="right">      238.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">02-OCT-11:09</td>
    <td align="right">        7.30</td>
    <td align="right">        6.41</td>
    <td align="right">        4.95</td>
    <td align="right">        0.29</td>
    <td align="right">      123.67</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -8.3</td>
    <td align="right">18-NOV-04:00</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -2.8</td>
    <td align="right">24-DEC-09:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.4</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -8.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
    <td align="right">        5.20</td>
    <td align="right">       12.79</td>
    <td align="right">      238.50</td>
    <td align="right">      401.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.44</td>
    <td align="right">       43.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.62</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.74</td>
    <td align="right">       42.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.08</td>
    <td align="right">       32.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.25</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.21</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.27</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.48</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.25</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.242589E+10</td>
    <td align="right">-.560223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-958136978.9</td>
    <td align="right">       68.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220449E+10</td>
    <td align="right">-.509194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-847173286.2</td>
    <td align="right">       68.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280947E+10</td>
    <td align="right">-.602818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-901784365.1</td>
    <td align="right">       67.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229659E+10</td>
    <td align="right">-.542757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-873536838.2</td>
    <td align="right">       68.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253654E+10</td>
    <td align="right">-.577666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-890595492.3</td>
    <td align="right">       68.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238257E+10</td>
    <td align="right">-.553228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-854510242.4</td>
    <td align="right">       68.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176269E+10</td>
    <td align="right">-.501997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-909189935.7</td>
    <td align="right">       69.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.214881E+10</td>
    <td align="right">-.541556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-887301286.1</td>
    <td align="right">       68.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170388E+10</td>
    <td align="right">-.485951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-878658549.2</td>
    <td align="right">       69.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188185E+10</td>
    <td align="right">-.511610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-927181531.6</td>
    <td align="right">       69.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210700E+10</td>
    <td align="right">-.520939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-910772867.4</td>
    <td align="right">       69.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.217575E+10</td>
    <td align="right">-.536554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-956717418.4</td>
    <td align="right">       69.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264355E+11</td>
    <td align="right">-.644449E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.107956E+11</td>
    <td align="right">       68.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170388E+10</td>
    <td align="right">-.602818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-958136978.9</td>
    <td align="right">       67.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280947E+10</td>
    <td align="right">-.485951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-847173286.2</td>
    <td align="right">       69.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-11:20</td>
    <td align="right">      602.99</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
    <td align="right">       69.67</td>
    <td align="right">      430.81</td>
    <td align="right">       15.98</td>
    <td align="right">        6.33</td>
    <td align="right">       35.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-12:30</td>
    <td align="right">     1474.54</td>
    <td align="right">       11.21</td>
    <td align="right">        0.00</td>
    <td align="right">      171.00</td>
    <td align="right">     2234.64</td>
    <td align="right">       36.23</td>
    <td align="right">      191.50</td>
    <td align="right">      151.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     6077.03</td>
    <td align="right">       30.90</td>
    <td align="right">      266.17</td>
    <td align="right">      301.17</td>
    <td align="right">     5136.20</td>
    <td align="right">       34.16</td>
    <td align="right">      286.83</td>
    <td align="right">      276.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     8817.49</td>
    <td align="right">       29.68</td>
    <td align="right">      283.67</td>
    <td align="right">      388.83</td>
    <td align="right">     1504.71</td>
    <td align="right">       21.20</td>
    <td align="right">      257.50</td>
    <td align="right">      325.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     6637.19</td>
    <td align="right">       23.53</td>
    <td align="right">      239.33</td>
    <td align="right">      462.67</td>
    <td align="right">     1086.12</td>
    <td align="right">       19.91</td>
    <td align="right">      274.00</td>
    <td align="right">      378.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     4992.88</td>
    <td align="right">       20.01</td>
    <td align="right">      164.00</td>
    <td align="right">      488.33</td>
    <td align="right">      982.74</td>
    <td align="right">       19.66</td>
    <td align="right">      287.83</td>
    <td align="right">      388.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">     5156.39</td>
    <td align="right">       20.64</td>
    <td align="right">      178.83</td>
    <td align="right">      485.17</td>
    <td align="right">     1004.70</td>
    <td align="right">       19.69</td>
    <td align="right">      273.67</td>
    <td align="right">      382.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     6694.41</td>
    <td align="right">       26.55</td>
    <td align="right">      287.67</td>
    <td align="right">      415.00</td>
    <td align="right">     1147.16</td>
    <td align="right">       20.31</td>
    <td align="right">      241.17</td>
    <td align="right">      338.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     5077.28</td>
    <td align="right">       28.89</td>
    <td align="right">      261.33</td>
    <td align="right">      321.33</td>
    <td align="right">     1568.17</td>
    <td align="right">       21.89</td>
    <td align="right">      201.33</td>
    <td align="right">      267.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">     2679.70</td>
    <td align="right">       25.69</td>
    <td align="right">      169.33</td>
    <td align="right">      235.33</td>
    <td align="right">     2185.26</td>
    <td align="right">       33.44</td>
    <td align="right">      235.00</td>
    <td align="right">      204.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">      763.43</td>
    <td align="right">        9.28</td>
    <td align="right">        0.00</td>
    <td align="right">      119.50</td>
    <td align="right">      779.31</td>
    <td align="right">       30.05</td>
    <td align="right">       94.17</td>
    <td align="right">       82.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.17</td>
    <td align="right">04-DEC-11:30</td>
    <td align="right">      176.55</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">      108.35</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5252.21</td>
    <td align="right">       22.93</td>
    <td align="right">     1850.33</td>
    <td align="right">     3464.00</td>
    <td align="right">     1567.47</td>
    <td align="right">       23.14</td>
    <td align="right">     2349.33</td>
    <td align="right">     2832.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      176.55</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">      108.35</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8817.49</td>
    <td align="right">       30.90</td>
    <td align="right">      287.67</td>
    <td align="right">      488.33</td>
    <td align="right">     5136.20</td>
    <td align="right">       36.23</td>
    <td align="right">      287.83</td>
    <td align="right">      388.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-11:20</td>
    <td align="right">      296.85</td>
    <td align="right">        7.87</td>
    <td align="right">        1.67</td>
    <td align="right">       35.83</td>
    <td align="right">      159.05</td>
    <td align="right">       13.38</td>
    <td align="right">        5.17</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">02-FEB-10:30</td>
    <td align="right">     1020.44</td>
    <td align="right">       14.88</td>
    <td align="right">       45.17</td>
    <td align="right">      146.67</td>
    <td align="right">      600.81</td>
    <td align="right">       21.76</td>
    <td align="right">       81.50</td>
    <td align="right">       85.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     2342.94</td>
    <td align="right">       17.07</td>
    <td align="right">       81.83</td>
    <td align="right">      282.50</td>
    <td align="right">     1406.12</td>
    <td align="right">       22.57</td>
    <td align="right">      141.67</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     3532.96</td>
    <td align="right">       18.46</td>
    <td align="right">      110.83</td>
    <td align="right">      391.67</td>
    <td align="right">     1797.14</td>
    <td align="right">       24.35</td>
    <td align="right">      197.33</td>
    <td align="right">      332.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-04:40</td>
    <td align="right">     4138.28</td>
    <td align="right">       18.66</td>
    <td align="right">      149.83</td>
    <td align="right">      470.00</td>
    <td align="right">     1576.13</td>
    <td align="right">       22.40</td>
    <td align="right">      195.67</td>
    <td align="right">      402.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:10</td>
    <td align="right">     3697.28</td>
    <td align="right">       18.55</td>
    <td align="right">      165.67</td>
    <td align="right">      504.33</td>
    <td align="right">     1443.59</td>
    <td align="right">       22.39</td>
    <td align="right">      227.17</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-04:10</td>
    <td align="right">     3632.61</td>
    <td align="right">       17.65</td>
    <td align="right">      145.83</td>
    <td align="right">      492.00</td>
    <td align="right">     1391.62</td>
    <td align="right">       21.57</td>
    <td align="right">      201.00</td>
    <td align="right">      407.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">     3368.68</td>
    <td align="right">       18.48</td>
    <td align="right">      142.50</td>
    <td align="right">      413.17</td>
    <td align="right">     1358.61</td>
    <td align="right">       22.42</td>
    <td align="right">      189.17</td>
    <td align="right">      343.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2287.83</td>
    <td align="right">       17.41</td>
    <td align="right">      102.67</td>
    <td align="right">      306.00</td>
    <td align="right">     1067.39</td>
    <td align="right">       21.38</td>
    <td align="right">      130.83</td>
    <td align="right">      236.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     1220.67</td>
    <td align="right">       15.57</td>
    <td align="right">       63.50</td>
    <td align="right">      217.00</td>
    <td align="right">      642.67</td>
    <td align="right">       20.91</td>
    <td align="right">       84.33</td>
    <td align="right">      136.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:20</td>
    <td align="right">      400.63</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">       76.17</td>
    <td align="right">      208.38</td>
    <td align="right">       18.56</td>
    <td align="right">       36.00</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.92</td>
    <td align="right">        0.50</td>
    <td align="right">04-DEC-10:00</td>
    <td align="right">      108.11</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.94</td>
    <td align="right">        8.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2895.78</td>
    <td align="right">       16.96</td>
    <td align="right">     1009.50</td>
    <td align="right">     3335.33</td>
    <td align="right">     1249.51</td>
    <td align="right">       21.67</td>
    <td align="right">     1489.83</td>
    <td align="right">     2613.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.11</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.94</td>
    <td align="right">        8.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.92</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4138.28</td>
    <td align="right">       18.66</td>
    <td align="right">      165.67</td>
    <td align="right">      504.33</td>
    <td align="right">     1797.14</td>
    <td align="right">       24.35</td>
    <td align="right">      227.17</td>
    <td align="right">      421.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.78</td>
    <td align="right">        0.33</td>
    <td align="right">21-JAN-12:20</td>
    <td align="right">      189.10</td>
    <td align="right">        5.37</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       85.80</td>
    <td align="right">       10.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">21-FEB-12:30</td>
    <td align="right">      416.10</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">      122.83</td>
    <td align="right">      191.91</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">      768.29</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">      276.00</td>
    <td align="right">      356.58</td>
    <td align="right">       17.86</td>
    <td align="right">        7.33</td>
    <td align="right">      163.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:30</td>
    <td align="right">      995.05</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">      400.17</td>
    <td align="right">      494.82</td>
    <td align="right">       20.17</td>
    <td align="right">       53.33</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-04:49</td>
    <td align="right">     1200.52</td>
    <td align="right">       18.48</td>
    <td align="right">      103.50</td>
    <td align="right">      503.33</td>
    <td align="right">      595.65</td>
    <td align="right">       23.73</td>
    <td align="right">      212.00</td>
    <td align="right">      455.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:10</td>
    <td align="right">     1453.54</td>
    <td align="right">       18.80</td>
    <td align="right">      123.67</td>
    <td align="right">      536.50</td>
    <td align="right">      687.39</td>
    <td align="right">       23.54</td>
    <td align="right">      282.33</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-04:10</td>
    <td align="right">     1306.51</td>
    <td align="right">       17.76</td>
    <td align="right">       92.50</td>
    <td align="right">      519.67</td>
    <td align="right">      605.78</td>
    <td align="right">       22.48</td>
    <td align="right">      221.50</td>
    <td align="right">      447.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1052.70</td>
    <td align="right">       17.21</td>
    <td align="right">       62.00</td>
    <td align="right">      430.67</td>
    <td align="right">      489.76</td>
    <td align="right">       21.34</td>
    <td align="right">      116.17</td>
    <td align="right">      343.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">      761.43</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">      305.00</td>
    <td align="right">      338.89</td>
    <td align="right">       17.78</td>
    <td align="right">        5.17</td>
    <td align="right">      156.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:09</td>
    <td align="right">      540.48</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">      201.33</td>
    <td align="right">      226.34</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.69</td>
    <td align="right">        0.17</td>
    <td align="right">01-NOV-13:09</td>
    <td align="right">      255.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">       40.17</td>
    <td align="right">      113.07</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.97</td>
    <td align="right">        0.83</td>
    <td align="right">04-DEC-10:50</td>
    <td align="right">       73.90</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.17</td>
    <td align="right">        5.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      977.85</td>
    <td align="right">       15.05</td>
    <td align="right">      381.67</td>
    <td align="right">     3343.67</td>
    <td align="right">      461.16</td>
    <td align="right">       19.84</td>
    <td align="right">      897.83</td>
    <td align="right">     2393.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       73.90</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.17</td>
    <td align="right">        5.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.97</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1453.54</td>
    <td align="right">       18.80</td>
    <td align="right">      123.67</td>
    <td align="right">      536.50</td>
    <td align="right">      687.39</td>
    <td align="right">       23.73</td>
    <td align="right">      282.33</td>
    <td align="right">      487.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-13:30</td>
    <td align="right">      256.25</td>
    <td align="right">        7.30</td>
    <td align="right">        1.33</td>
    <td align="right">       24.00</td>
    <td align="right">      131.16</td>
    <td align="right">       12.85</td>
    <td align="right">        1.83</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">09-FEB-14:09</td>
    <td align="right">      838.84</td>
    <td align="right">       15.00</td>
    <td align="right">       44.50</td>
    <td align="right">      155.17</td>
    <td align="right">      465.83</td>
    <td align="right">       21.99</td>
    <td align="right">       70.50</td>
    <td align="right">       70.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-10:00</td>
    <td align="right">     1826.00</td>
    <td align="right">       16.94</td>
    <td align="right">       73.33</td>
    <td align="right">      291.83</td>
    <td align="right">     1002.89</td>
    <td align="right">       22.26</td>
    <td align="right">      112.67</td>
    <td align="right">      235.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:50</td>
    <td align="right">     3472.41</td>
    <td align="right">       18.70</td>
    <td align="right">      111.00</td>
    <td align="right">      391.33</td>
    <td align="right">     1666.75</td>
    <td align="right">       22.99</td>
    <td align="right">      161.67</td>
    <td align="right">      331.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3223.81</td>
    <td align="right">       18.24</td>
    <td align="right">      147.83</td>
    <td align="right">      484.67</td>
    <td align="right">     1275.55</td>
    <td align="right">       20.38</td>
    <td align="right">       94.50</td>
    <td align="right">      415.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     3074.30</td>
    <td align="right">       16.53</td>
    <td align="right">      110.33</td>
    <td align="right">      514.00</td>
    <td align="right">     1122.67</td>
    <td align="right">       18.51</td>
    <td align="right">       48.67</td>
    <td align="right">      432.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     2743.25</td>
    <td align="right">       16.62</td>
    <td align="right">      116.00</td>
    <td align="right">      506.00</td>
    <td align="right">     1020.78</td>
    <td align="right">       18.45</td>
    <td align="right">       58.00</td>
    <td align="right">      418.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2757.26</td>
    <td align="right">       18.62</td>
    <td align="right">      137.00</td>
    <td align="right">      426.17</td>
    <td align="right">     1022.25</td>
    <td align="right">       20.74</td>
    <td align="right">      105.17</td>
    <td align="right">      353.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     1807.11</td>
    <td align="right">       16.28</td>
    <td align="right">       77.50</td>
    <td align="right">      317.50</td>
    <td align="right">      820.47</td>
    <td align="right">       21.84</td>
    <td align="right">       98.33</td>
    <td align="right">      240.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:20</td>
    <td align="right">      995.48</td>
    <td align="right">       15.82</td>
    <td align="right">       66.50</td>
    <td align="right">      222.50</td>
    <td align="right">      492.89</td>
    <td align="right">       21.04</td>
    <td align="right">       67.00</td>
    <td align="right">      109.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-13:09</td>
    <td align="right">      418.78</td>
    <td align="right">       13.35</td>
    <td align="right">       33.83</td>
    <td align="right">       77.33</td>
    <td align="right">      230.65</td>
    <td align="right">       20.25</td>
    <td align="right">       45.17</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.95</td>
    <td align="right">        0.67</td>
    <td align="right">04-DEC-11:20</td>
    <td align="right">       95.07</td>
    <td align="right">        3.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.05</td>
    <td align="right">        7.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2373.89</td>
    <td align="right">       16.54</td>
    <td align="right">      919.17</td>
    <td align="right">     3410.50</td>
    <td align="right">      987.78</td>
    <td align="right">       20.14</td>
    <td align="right">      863.50</td>
    <td align="right">     2631.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       95.07</td>
    <td align="right">        3.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.05</td>
    <td align="right">        7.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.95</td>
    <td align="right">        0.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3472.41</td>
    <td align="right">       18.70</td>
    <td align="right">      147.83</td>
    <td align="right">      514.00</td>
    <td align="right">     1666.75</td>
    <td align="right">       22.99</td>
    <td align="right">      161.67</td>
    <td align="right">      432.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-11:30</td>
    <td align="right">      531.14</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">       64.33</td>
    <td align="right">      391.10</td>
    <td align="right">       12.24</td>
    <td align="right">        6.00</td>
    <td align="right">       32.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">02-FEB-10:30</td>
    <td align="right">     1308.80</td>
    <td align="right">        6.44</td>
    <td align="right">        0.00</td>
    <td align="right">      168.50</td>
    <td align="right">     2139.76</td>
    <td align="right">       35.97</td>
    <td align="right">      190.67</td>
    <td align="right">      148.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     5802.93</td>
    <td align="right">       30.20</td>
    <td align="right">      264.17</td>
    <td align="right">      298.00</td>
    <td align="right">     5004.97</td>
    <td align="right">       33.82</td>
    <td align="right">      283.17</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     8573.92</td>
    <td align="right">       28.43</td>
    <td align="right">      283.50</td>
    <td align="right">      385.00</td>
    <td align="right">     1380.41</td>
    <td align="right">       18.88</td>
    <td align="right">       54.17</td>
    <td align="right">      322.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     6469.03</td>
    <td align="right">       21.50</td>
    <td align="right">      238.67</td>
    <td align="right">      457.83</td>
    <td align="right">     1005.35</td>
    <td align="right">       17.73</td>
    <td align="right">       31.00</td>
    <td align="right">      372.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     4836.78</td>
    <td align="right">       17.30</td>
    <td align="right">      162.17</td>
    <td align="right">      480.67</td>
    <td align="right">      915.60</td>
    <td align="right">       17.38</td>
    <td align="right">       30.17</td>
    <td align="right">      381.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">     4996.23</td>
    <td align="right">       18.03</td>
    <td align="right">      173.83</td>
    <td align="right">      479.50</td>
    <td align="right">      934.46</td>
    <td align="right">       17.38</td>
    <td align="right">       27.83</td>
    <td align="right">      376.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     6508.16</td>
    <td align="right">       25.11</td>
    <td align="right">      284.67</td>
    <td align="right">      411.00</td>
    <td align="right">     1058.53</td>
    <td align="right">       17.89</td>
    <td align="right">       23.67</td>
    <td align="right">      333.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     4503.38</td>
    <td align="right">       26.08</td>
    <td align="right">      238.00</td>
    <td align="right">      320.17</td>
    <td align="right">     1475.05</td>
    <td align="right">       19.51</td>
    <td align="right">       46.17</td>
    <td align="right">      263.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">     1365.23</td>
    <td align="right">        8.02</td>
    <td align="right">        0.00</td>
    <td align="right">      232.83</td>
    <td align="right">     2111.83</td>
    <td align="right">       33.01</td>
    <td align="right">      232.67</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:20</td>
    <td align="right">      678.56</td>
    <td align="right">        4.48</td>
    <td align="right">        0.00</td>
    <td align="right">      115.17</td>
    <td align="right">      735.78</td>
    <td align="right">       28.72</td>
    <td align="right">       94.17</td>
    <td align="right">       78.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.80</td>
    <td align="right">        0.17</td>
    <td align="right">05-DEC-11:30</td>
    <td align="right">      155.42</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">      101.05</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
