    <td align="right">     9506.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34273695</td>
    <td align="right">    0.325443</td>
    <td align="right">       12.80</td>
    <td align="right">       10.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9506.21</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00034190</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00793627</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00793627</td>
    <td align="right">     44.8761</td>
    <td align="right">     6675.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13705.968</td>
    <td align="right">   13705.968</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13705.97</td>
    <td align="right">    13705.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49415530</td>
    <td align="right">    0.469221</td>
    <td align="right">       12.80</td>
    <td align="right">       10.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13705.97</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00034190</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00789767</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789767</td>
    <td align="right">     44.6610</td>
    <td align="right">     9627.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9138.889</td>
    <td align="right">    9138.889</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     9138.89</td>
    <td align="right">     9138.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32949372</td>
    <td align="right">    0.312868</td>
    <td align="right">       12.80</td>
    <td align="right">       10.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9138.89</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00034190</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00790199</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00790199</td>
    <td align="right">     44.6851</td>
    <td align="right">     6418.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14042.742</td>
    <td align="right">   14042.742</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    14042.74</td>
    <td align="right">    14042.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50629736</td>
    <td align="right">    0.480750</td>
    <td align="right">       12.80</td>
    <td align="right">       10.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14042.74</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00034190</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00790214</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00790214</td>
    <td align="right">     44.6859</td>
    <td align="right">     9863.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9234.995</td>
    <td align="right">    9234.995</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     9235.00</td>
    <td align="right">     9235.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33295873</td>
    <td align="right">    0.316158</td>
    <td align="right">       12.80</td>
    <td align="right">       10.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9235.00</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00034190</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00790372</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00790372</td>
    <td align="right">     44.6948</td>
    <td align="right">     6485.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101131.963</td>
    <td align="right">   80967.388</td>
    <td align="right">    6.058799</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0185</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.058799</td>
    <td align="right">  6.38076313</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   103463.48</td>
    <td align="right">   103463.48</td>
    <td align="right">      0.9775</td>
    <td align="right">  6.38076313</td>
    <td align="right">    6.058799</td>
    <td align="right">       26.30</td>
    <td align="right">       15.50</td>
    <td align="right">  0.00816510</td>
    <td align="right">     47251.0</td>
    <td align="right">       10.66</td>
    <td align="right">        9.69</td>
    <td align="right">  0.00816510</td>
    <td align="right">     31294.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   13925.917</td>
    <td align="right">    89537.56</td>
    <td align="right">       33.40</td>
    <td align="right">  0.00626594</td>
    <td align="right">       16.30</td>
    <td align="right">  1.42693000</td>
    <td align="right">     23.5514</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878208</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874604</td>
    <td align="right">     41.1628</td>
    <td align="right">    70047.83</td>
    <td align="right">        0.00</td>
    <td align="right">   104229.11</td>
    <td align="right">    77178.00</td>
    <td align="right">  6.12813921</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.35</td>
    <td align="right">       13.64</td>
    <td align="right">  0.00944818</td>
    <td align="right">     38299.4</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   58370.087</td>
    <td align="right">   58370.087</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.058799</td>
    <td align="right">  6.38076313</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    58370.09</td>
    <td align="right">    58370.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.91422894</td>
    <td align="right">    1.817640</td>
    <td align="right">      -26.73</td>
    <td align="right">      -26.73</td>
    <td align="right">  0.00048014</td>
    <td align="right">    -25683.2</td>
    <td align="right">       12.80</td>
    <td align="right">       10.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    58370.09</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00034190</td>
    <td align="right">      -27.60</td>
    <td align="right">  1.42693000</td>
    <td align="right">     78.5046</td>
    <td align="right">       19.18</td>
    <td align="right">  0.00778087</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794901</td>
    <td align="right">     44.9470</td>
    <td align="right">    25190.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   77769.350</td>
    <td align="right">   62247.613</td>
    <td align="right">    4.554391</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9627</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.554391</td>
    <td align="right">  4.79641046</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    79562.26</td>
    <td align="right">    79562.26</td>
    <td align="right">      0.9775</td>
    <td align="right">  4.79641046</td>
    <td align="right">    4.554391</td>
    <td align="right">       26.67</td>
    <td align="right">       15.60</td>
    <td align="right">  0.00813508</td>
    <td align="right">     47545.8</td>
    <td align="right">       10.65</td>
    <td align="right">        9.66</td>
    <td align="right">  0.00813508</td>
    <td align="right">     31204.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10536.066</td>
    <td align="right">    69026.19</td>
    <td align="right">       33.40</td>
    <td align="right">  0.00626594</td>
    <td align="right">       16.30</td>
    <td align="right">  1.22149000</td>
    <td align="right">     26.8201</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887624</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880292</td>
    <td align="right">     41.4266</td>
    <td align="right">    51784.13</td>
    <td align="right">        0.00</td>
    <td align="right">    80151.02</td>
    <td align="right">    59341.38</td>
    <td align="right">  4.60651343</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.07</td>
    <td align="right">       13.49</td>
    <td align="right">  0.00940772</td>
    <td align="right">     37908.2</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   50966.440</td>
    <td align="right">   50966.440</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.554391</td>
    <td align="right">  4.79641046</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    50966.44</td>
    <td align="right">    50966.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.43892314</td>
    <td align="right">    1.366317</td>
    <td align="right">      -25.74</td>
    <td align="right">      -25.94</td>
    <td align="right">  0.00032883</td>
    <td align="right">    -25060.1</td>
    <td align="right">       12.80</td>
    <td align="right">       10.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    50966.44</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00034190</td>
    <td align="right">      -27.60</td>
    <td align="right">  1.22149000</td>
    <td align="right">     89.4002</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00793316</td>
    <td align="right">     44.8587</td>
    <td align="right">    23303.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   83154.467</td>
    <td align="right">   66578.061</td>
    <td align="right">    5.023361</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00421</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0589</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.023361</td>
    <td align="right">  5.29030217</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    84662.04</td>
    <td align="right">    84662.04</td>
    <td align="right">      0.9822</td>
    <td align="right">  5.29030217</td>
    <td align="right">    5.023361</td>
    <td align="right">       26.18</td>
    <td align="right">       15.48</td>
    <td align="right">  0.00818684</td>
    <td align="right">     47177.8</td>
    <td align="right">       10.66</td>
    <td align="right">        9.72</td>
    <td align="right">  0.00818684</td>
    <td align="right">     31349.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11546.003</td>
    <td align="right">    73116.03</td>
    <td align="right">       32.76</td>
    <td align="right">  0.00626593</td>
    <td align="right">       16.09</td>
    <td align="right">  1.23742000</td>
    <td align="right">     24.6333</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882280</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878656</td>
    <td align="right">     41.3506</td>
    <td align="right">    59886.15</td>
    <td align="right">        0.00</td>
    <td align="right">    85701.05</td>
    <td align="right">    63457.28</td>
    <td align="right">  5.08085122</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.45</td>
    <td align="right">       13.70</td>
    <td align="right">  0.00946240</td>
    <td align="right">     38440.2</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   50749.808</td>
    <td align="right">   50749.808</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0531</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.023361</td>
    <td align="right">  5.29030217</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    50749.81</td>
    <td align="right">    50749.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.58709065</td>
    <td align="right">    1.507008</td>
    <td align="right">      -27.48</td>
    <td align="right">      -27.48</td>
    <td align="right">  0.00034689</td>
    <td align="right">    -26766.6</td>
    <td align="right">       12.80</td>
    <td align="right">       10.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    50749.81</td>
    <td align="right">      -27.60</td>
    <td align="right">  0.00034190</td>
    <td align="right">      -27.60</td>
    <td align="right">  1.23742000</td>
    <td align="right">     82.1110</td>
    <td align="right">       20.35</td>
    <td align="right">  0.00239270</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00795180</td>
    <td align="right">     44.9626</td>
    <td align="right">    25379.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.43</td>
    <td align="right">        6.06</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.22</td>
    <td align="right">        4.55</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.24</td>
    <td align="right">        5.02</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1051.50</td>
    <td align="right">     3278.00</td>
    <td align="right">      109.67</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1137.33</td>
    <td align="right">     4038.83</td>
    <td align="right">      472.83</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     1857.00</td>
    <td align="right">     4324.33</td>
    <td align="right">     1236.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     2887.00</td>
    <td align="right">     4725.67</td>
    <td align="right">     2352.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3041.00</td>
    <td align="right">     4613.00</td>
    <td align="right">     2188.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     2583.17</td>
    <td align="right">     4279.33</td>
    <td align="right">     1725.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2863.50</td>
    <td align="right">     4942.83</td>
    <td align="right">     2262.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2462.00</td>
    <td align="right">     4896.83</td>
    <td align="right">     2178.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2771.67</td>
    <td align="right">     4578.17</td>
    <td align="right">     1933.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2527.33</td>
    <td align="right">     4613.17</td>
    <td align="right">     1907.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2570.17</td>
    <td align="right">     4903.83</td>
    <td align="right">     2016.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     2353.83</td>
    <td align="right">     4516.83</td>
    <td align="right">     1796.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2213.00</td>
    <td align="right">     3970.33</td>
    <td align="right">     1559.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2194.50</td>
    <td align="right">     3987.67</td>
    <td align="right">     1243.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2424.67</td>
    <td align="right">     4829.50</td>
    <td align="right">     1797.33</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4401.83</td>
    <td align="right">     5410.33</td>
    <td align="right">     2761.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      330.83</td>
    <td align="right">        0.17</td>
    <td align="right">      243.33</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       92.33</td>
    <td align="right">        5.50</td>
    <td align="right">       40.33</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      141.67</td>
    <td align="right">       14.50</td>
    <td align="right">       91.67</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       83.50</td>
    <td align="right">       11.33</td>
    <td align="right">       33.50</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      168.33</td>
    <td align="right">        0.00</td>
    <td align="right">      152.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       26.33</td>
    <td align="right">        2.67</td>
    <td align="right">       15.83</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      913.00</td>
    <td align="right">       48.17</td>
    <td align="right">      896.17</td>
    <td align="right">       48.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       21.50</td>
    <td align="right">        4.50</td>
    <td align="right">       11.33</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      116.33</td>
    <td align="right">        0.00</td>
    <td align="right">       97.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       22.00</td>
    <td align="right">        6.67</td>
    <td align="right">        7.83</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       42.33</td>
    <td align="right">       56.00</td>
    <td align="right">       31.17</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       22.50</td>
    <td align="right">        9.67</td>
    <td align="right">        8.33</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1065.33</td>
    <td align="right">      127.00</td>
    <td align="right">      965.50</td>
    <td align="right">      118.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.66</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.66</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.66</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.781</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.89</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.590</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.186</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.89</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.689</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.565</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.89</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.215</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.812</td>
    <td align="right">       1.355</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.89</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.260</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.712</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.53</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.539</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.153</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.89</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.613</td>
    <td align="right">       0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.66</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.66</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.66</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.89</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.89</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.89</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.89</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.53</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.89</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1656.85</td>
    <td align="right">    13964.26</td>
    <td align="right">08-JAN-13:40</td>
    <td align="right">   216402.91</td>
    <td align="right">09-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1126.94</td>
    <td align="right">    13665.74</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">    97572.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      390.07</td>
    <td align="right">     3131.66</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    37303.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      310.70</td>
    <td align="right">     1280.14</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">    38907.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      310.70</td>
    <td align="right">     1280.14</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">    38907.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       31.90</td>
    <td align="right">      501.96</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">     3125.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       19.75</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1978.37</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       30.83</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     3125.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       19.84</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-11:50</td>
    <td align="right">     1978.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:50</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       31.75</td>
    <td align="right">      501.96</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">     3125.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        5.06</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       19.70</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1978.37</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       30.76</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     3125.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.78</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">     1978.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       31.90</td>
    <td align="right">      501.96</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">     3125.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       19.75</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1978.37</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       30.83</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     3125.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       19.84</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-11:50</td>
    <td align="right">     1978.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:50</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      405.50</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   128457.91</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       19.14</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.57</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       19.14</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.57</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1656.85</td>
    <td align="right">    13964.26</td>
    <td align="right">16-JAN-10:40</td>
    <td align="right">   216402.91</td>
    <td align="right">09-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1656.85</td>
    <td align="right">    13964.26</td>
    <td align="right">16-JAN-10:40</td>
    <td align="right">   216402.91</td>
    <td align="right">09-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1656.85</td>
    <td align="right">    13964.26</td>
    <td align="right">16-JAN-10:40</td>
    <td align="right">   216402.91</td>
    <td align="right">09-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1656.85</td>
    <td align="right">    13964.26</td>
    <td align="right">16-JAN-10:40</td>
    <td align="right">   216402.91</td>
    <td align="right">09-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1656.85</td>
    <td align="right">    13964.26</td>
    <td align="right">16-JAN-10:40</td>
    <td align="right">   216402.91</td>
    <td align="right">09-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1656.85</td>
    <td align="right">    13964.26</td>
    <td align="right">16-JAN-10:40</td>
    <td align="right">   216402.91</td>
    <td align="right">09-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      186.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   124504.35</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       86.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22572.99</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       86.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22572.99</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      112.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75395.47</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-17:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-17:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-17:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        8.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1093.31</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      600.42</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">   210607.65</td>
    <td align="right">09-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       92.11</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10563.40</td>
    <td align="right">17-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       92.11</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10563.40</td>
    <td align="right">17-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       92.11</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10563.40</td>
    <td align="right">17-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      508.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   200107.92</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      508.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   200107.92</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       55.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6995.24</td>
    <td align="right">21-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       55.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6995.24</td>
    <td align="right">21-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       55.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6995.24</td>
    <td align="right">21-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2193.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   406198.15</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1100.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   155908.15</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      289.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33893.86</td>
    <td align="right">14-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      147.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   114941.13</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5415.06</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      953.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   155908.15</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      289.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33893.86</td>
    <td align="right">14-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       46.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11718.58</td>
    <td align="right">17-JUL-14:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8812.17</td>
    <td align="right">28-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       21.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11718.58</td>
    <td align="right">17-JUL-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       21.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5508.86</td>
    <td align="right">09-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        8.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5508.86</td>
    <td align="right">09-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       13.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4096.85</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4881.96</td>
    <td align="right">06-FEB-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4881.96</td>
    <td align="right">06-FEB-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4387.77</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      142.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19018.87</td>
    <td align="right">05-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16469.31</td>
    <td align="right">09-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      141.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19018.87</td>
    <td align="right">05-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      134.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21495.91</td>
    <td align="right">17-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18711.37</td>
    <td align="right">09-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      128.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21495.91</td>
    <td align="right">17-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6372.17</td>
    <td align="right">17-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5232.33</td>
    <td align="right">09-JAN-03:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6372.17</td>
    <td align="right">17-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8745.72</td>
    <td align="right">07-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6161.73</td>
    <td align="right">09-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       28.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8745.72</td>
    <td align="right">07-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10631.74</td>
    <td align="right">01-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        9.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6749.26</td>
    <td align="right">09-JAN-03:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       40.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10631.74</td>
    <td align="right">01-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9045.14</td>
    <td align="right">17-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        9.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6690.93</td>
    <td align="right">09-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       28.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9045.14</td>
    <td align="right">17-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       25.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4442.77</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3756.11</td>
    <td align="right">30-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4442.77</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       29.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6762.59</td>
    <td align="right">07-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        4.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4612.94</td>
    <td align="right">30-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6762.59</td>
    <td align="right">07-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       48.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9997.96</td>
    <td align="right">17-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       22.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8114.17</td>
    <td align="right">10-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       25.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9997.96</td>
    <td align="right">17-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       28.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7374.10</td>
    <td align="right">04-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4887.98</td>
    <td align="right">09-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7374.10</td>
    <td align="right">04-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       30.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5436.85</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4310.08</td>
    <td align="right">09-JAN-04:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5436.85</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       35.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8756.23</td>
    <td align="right">07-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5590.34</td>
    <td align="right">09-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       30.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8756.23</td>
    <td align="right">07-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10122.26</td>
    <td align="right">18-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        4.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5796.87</td>
    <td align="right">09-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       43.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10122.26</td>
    <td align="right">18-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       34.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8538.77</td>
    <td align="right">17-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        4.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5691.63</td>
    <td align="right">09-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       30.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8538.77</td>
    <td align="right">17-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       55.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6995.24</td>
    <td align="right">21-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       55.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6995.24</td>
    <td align="right">21-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       55.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6995.24</td>
    <td align="right">21-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1037.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   284590.69</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      593.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   284590.69</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      444.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   262816.38</td>
    <td align="right">07-SEP-15:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">    -289.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.027</td>
    <td align="right">      88.516</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -133.640</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.818</td>
    <td align="right">    -141.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.993</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -108.175</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.132</td>
    <td align="right">    -128.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.882</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -127.660</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.094</td>
    <td align="right">     -23.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.716</td>
    <td align="right">       5.213</td>
    <td align="right">      26.688</td>
    <td align="right">      12.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">       8.044</td>
    <td align="right">       0.000</td>
    <td align="right">     -38.484</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.499</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.743</td>
    <td align="right">     -28.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.870</td>
    <td align="right">       2.858</td>
    <td align="right">      16.894</td>
    <td align="right">      30.885</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.938</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.715</td>
    <td align="right">      -4.334</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.984</td>
    <td align="right">     -40.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.517</td>
    <td align="right">       4.143</td>
    <td align="right">      26.688</td>
    <td align="right">      63.879</td>
    <td align="right">       0.000</td>
    <td align="right">       0.114</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.821</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.977</td>
    <td align="right">     -23.942</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.403</td>
    <td align="right">     -28.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.977</td>
    <td align="right">       2.943</td>
    <td align="right">      16.894</td>
    <td align="right">      29.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.086</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.144</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.729</td>
    <td align="right">      -2.626</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.063</td>
    <td align="right">     -18.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.664</td>
    <td align="right">       5.064</td>
    <td align="right">      26.688</td>
    <td align="right">      12.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.070</td>
    <td align="right">       4.913</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.365</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.551</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.629</td>
    <td align="right">     -24.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.834</td>
    <td align="right">       2.805</td>
    <td align="right">      16.894</td>
    <td align="right">      30.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.705</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.409</td>
    <td align="right">      -6.564</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.823</td>
    <td align="right">     -25.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.955</td>
    <td align="right">       4.076</td>
    <td align="right">      26.688</td>
    <td align="right">      64.895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.792</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.023</td>
    <td align="right">       0.000</td>
    <td align="right">     -60.803</td>
    <td align="right">      -5.921</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.960</td>
    <td align="right">     -23.934</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.930</td>
    <td align="right">       2.890</td>
    <td align="right">      16.894</td>
    <td align="right">      29.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.888</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.406</td>
    <td align="right">      -5.219</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.150</td>
    <td align="right">     -23.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.567</td>
    <td align="right">       5.212</td>
    <td align="right">      26.688</td>
    <td align="right">      11.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">      16.676</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.396</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.097</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.293</td>
    <td align="right">     -30.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.581</td>
    <td align="right">       2.858</td>
    <td align="right">      16.894</td>
    <td align="right">      30.699</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">       4.046</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.905</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.725</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.305</td>
    <td align="right">     -43.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.377</td>
    <td align="right">       4.143</td>
    <td align="right">      26.688</td>
    <td align="right">      63.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.094</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.464</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.498</td>
    <td align="right">     -14.938</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.433</td>
    <td align="right">     -30.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.922</td>
    <td align="right">       2.948</td>
    <td align="right">      16.894</td>
    <td align="right">      29.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       4.530</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.229</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.751</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      24.291</td>
    <td align="right">     -21.788</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.121</td>
    <td align="right">      15.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.792</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       8.734</td>
    <td align="right">     -13.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.144</td>
    <td align="right">      21.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.417</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       7.363</td>
    <td align="right">     -18.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">      25.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.040</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      40.388</td>
    <td align="right">     -53.413</td>
    <td align="right">     106.857</td>
    <td align="right">    -900.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     175.812</td>
    <td align="right">     310.700</td>
    <td align="right">     816.244</td>
    <td align="right">     410.251</td>
    <td align="right">       0.000</td>
    <td align="right">       3.073</td>
    <td align="right">     100.109</td>
    <td align="right">       0.000</td>
    <td align="right">    -378.363</td>
    <td align="right">       0.000</td>
    <td align="right">    -198.408</td>
    <td align="right">    -433.022</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">11-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -50462.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46011.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">26-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32417.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28290.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32622.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28494.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">17-JUL-16:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8090.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.58</td>
    <td align="right">        0.00</td>
    <td align="right">      836.61</td>
    <td align="right">     2994.59</td>
    <td align="right">        0.00</td>
    <td align="right">      109.40</td>
    <td align="right">     3926.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">06-AUG-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12313.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.23</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">    11566.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">03-SEP-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13430.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    14596.46</td>
    <td align="right">        0.00</td>
    <td align="right">      347.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2036.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JUL-16:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14254.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">    12055.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1941.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -74.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4442.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">     3113.63</td>
    <td align="right">        0.00</td>
    <td align="right">       64.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -978.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">16-JUL-09:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9794.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">     9723.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.19</td>
    <td align="right">     -204.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">03-SEP-13:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10738.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    12995.75</td>
    <td align="right">        0.00</td>
    <td align="right">      144.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2927.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">16-JUL-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10880.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">    11730.33</td>
    <td align="right">        0.00</td>
    <td align="right">       34.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1202.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5918.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.86</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6031.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -862.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -121.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">06-AUG-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13562.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">    12838.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">03-SEP-12:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13298.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.71</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    15109.56</td>
    <td align="right">        0.00</td>
    <td align="right">      242.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2577.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">06-AUG-16:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13482.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">     9306.22</td>
    <td align="right">        0.00</td>
    <td align="right">      158.23</td>
    <td align="right">     3686.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">17-JUL-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">   -11717.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.35</td>
    <td align="right">    11686.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4096.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.04</td>
    <td align="right">     3949.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4387.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.93</td>
    <td align="right">     4272.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     9767.96</td>
    <td align="right">        0.00</td>
    <td align="right">  -172238.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4826.50</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   151746.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -8748.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -1760.48</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26751.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      916.96</td>
    <td align="right">     2560.28</td>
    <td align="right">    14737.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -44966.13</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17657.33</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21784.99</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19573.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23700.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">09-JAN-03:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5426.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4115.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -1049.67</td>
    <td align="right">    -1031.43</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">09-JAN-03:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6662.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2793.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -719.53</td>
    <td align="right">    -3636.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">09-JAN-03:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7088.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4085.83</td>
    <td align="right">        0.00</td>
    <td align="right">    -1076.31</td>
    <td align="right">    -2696.47</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">09-JAN-03:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7302.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2718.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -721.79</td>
    <td align="right">    -4349.21</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">09-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3928.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -4293.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -568.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">09-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5109.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2853.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.55</td>
    <td align="right">    -2363.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">10-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8488.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.31</td>
    <td align="right">      899.55</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26691.17</td>
    <td align="right">        0.00</td>
    <td align="right">    -4110.25</td>
    <td align="right">        0.00</td>
    <td align="right">   -33164.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">09-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5569.64</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2790.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -380.57</td>
    <td align="right">    -2886.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">09-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4430.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4301.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -858.86</td>
    <td align="right">      -39.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">09-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6445.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2857.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -579.29</td>
    <td align="right">    -3495.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">09-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6244.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4192.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -864.24</td>
    <td align="right">    -1957.26</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">09-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6577.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2785.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -580.23</td>
    <td align="right">    -3698.54</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">11-JAN-06:10</td>
    <td align="right">     9181.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -61.95</td>
    <td align="right">    -9119.99</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">09-JAN-08:30</td>
    <td align="right">     5537.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.24</td>
    <td align="right">    -5428.93</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">22-MAY-05:02</td>
    <td align="right">     9452.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -933.30</td>
    <td align="right">    -8519.36</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">    14744.29</td>
    <td align="right">        0.00</td>
    <td align="right">   120229.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4920.78</td>
    <td align="right">    12969.29</td>
    <td align="right">    27644.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -43878.34</td>
    <td align="right">        0.00</td>
    <td align="right">   -53266.51</td>
    <td align="right">   -83363.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.6754</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.0588</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.4041</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.5544</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.6118</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.0234</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.0026</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0026</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.6212</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.6212</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.6835</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.6835</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.2089</td>
    <td align="right">      4.2089</td>
    <td align="right">      1.2627</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4816</td>
    <td align="right">      2.4816</td>
    <td align="right">      0.7445</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.5131</td>
    <td align="right">      2.5131</td>
    <td align="right">      0.7539</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6145</td>
    <td align="right">      0.6145</td>
    <td align="right">      0.1844</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7859</td>
    <td align="right">      0.7859</td>
    <td align="right">      0.2358</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8327</td>
    <td align="right">      0.8327</td>
    <td align="right">      0.2498</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8655</td>
    <td align="right">      0.8655</td>
    <td align="right">      0.2597</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4846</td>
    <td align="right">      0.4846</td>
    <td align="right">      0.1454</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6385</td>
    <td align="right">      0.6385</td>
    <td align="right">      0.1916</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6443</td>
    <td align="right">      0.6443</td>
    <td align="right">      0.1933</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6992</td>
    <td align="right">      0.6992</td>
    <td align="right">      0.2097</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5389</td>
    <td align="right">      0.5389</td>
    <td align="right">      0.1617</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7989</td>
    <td align="right">      0.7989</td>
    <td align="right">      0.2397</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7672</td>
    <td align="right">      0.7672</td>
    <td align="right">      0.2301</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8175</td>
    <td align="right">      0.8175</td>
    <td align="right">      0.2453</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.6754</td>
    <td align="right">      6.0588</td>
    <td align="right">      6.6754</td>
    <td align="right">      2.0026</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.4041</td>
    <td align="right">      4.5544</td>
    <td align="right">      5.4041</td>
    <td align="right">      1.6212</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.6118</td>
    <td align="right">      5.0234</td>
    <td align="right">      5.6118</td>
    <td align="right">      1.6835</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2627</td>
    <td align="right">      1.2627</td>
    <td align="right">      1.2627</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7445</td>
    <td align="right">      0.7445</td>
    <td align="right">      0.7445</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7539</td>
    <td align="right">      0.7539</td>
    <td align="right">      0.7539</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1844</td>
    <td align="right">      0.1844</td>
    <td align="right">      0.1844</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2358</td>
    <td align="right">      0.2358</td>
    <td align="right">      0.2358</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2498</td>
    <td align="right">      0.2498</td>
    <td align="right">      0.2498</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2597</td>
    <td align="right">      0.2597</td>
    <td align="right">      0.2597</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1454</td>
    <td align="right">      0.1454</td>
    <td align="right">      0.1454</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1916</td>
    <td align="right">      0.1916</td>
    <td align="right">      0.1916</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1933</td>
    <td align="right">      0.1933</td>
    <td align="right">      0.1933</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2097</td>
    <td align="right">      0.2097</td>
    <td align="right">      0.2097</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1617</td>
    <td align="right">      0.1617</td>
    <td align="right">      0.1617</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2397</td>
    <td align="right">      0.2397</td>
    <td align="right">      0.2397</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2301</td>
    <td align="right">      0.2301</td>
    <td align="right">      0.2301</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2453</td>
    <td align="right">      0.2453</td>
    <td align="right">      0.2453</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.0026</td>
    <td align="right">      2.0026</td>
    <td align="right">      2.0026</td>
    <td align="right">      2.0026</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.6212</td>
    <td align="right">      1.6212</td>
    <td align="right">      1.6212</td>
    <td align="right">      1.6212</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.6835</td>
    <td align="right">      1.6835</td>
    <td align="right">      1.6835</td>
    <td align="right">      1.6835</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Great Falls Intl Arpt MT USA TMY3 WMO#=727750</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      965.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      118.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1081.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      186.45</td>
    <td align="right">   124504.35</td>
    <td align="right">      508.30</td>
    <td align="right">   200107.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      112.99</td>
    <td align="right">    75395.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      310.70</td>
    <td align="right">    38907.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.27</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       19.14</td>
    <td align="right">     1384.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       86.91</td>
    <td align="right">    22572.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.11</td>
    <td align="right">    10563.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     1656.85</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      600.42</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     2257.27</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       62.36</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       37.42</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      332.56</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      332.56</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      102.02</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      120.51</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      120.51</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       13.76</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       30.78</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        5.01</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       36.16</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.36</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2648.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.869447E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.646526E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.264231E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.170971E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.160236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.501447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.590538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188315E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.455740E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.100842E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.508301E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.869447E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.646526E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.264231E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.170971E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.160236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.501447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.590538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188315E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.455740E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.100842E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.508301E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2012::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.869447E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.646526E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.264231E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.170971E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.160236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.501447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.590538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188315E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.455740E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.100842E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.508301E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.869447E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.646526E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.264231E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.170971E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.160236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.501447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.590538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188315E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.455740E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.100842E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.508301E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.869447E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.646526E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.264231E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.170971E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.160236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.501447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.590538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188315E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.455740E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.100842E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.508301E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.869447E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.646526E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.264231E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.170971E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.160236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.501447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.590538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188315E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.455740E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.100842E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.508301E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.869447E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.646526E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.264231E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.170971E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.160236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.501447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.590538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188315E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.455740E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.100842E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.508301E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE6B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 6B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 6B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.869447E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.646526E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.264231E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.170971E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.160236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.501447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.590538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188315E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.455740E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.100842E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.508301E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_MT_GREATFALLS::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_MT_GREATFALLS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_MT_GREATFALLS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.869447E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.646526E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.264231E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.170971E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.160236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.501447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.590538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188315E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.455740E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.100842E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.508301E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.479476E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.139878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158795E+11</td>
    <td align="right">    18994.66</td>
    <td align="right">24-JAN-08:27</td>
    <td align="right">        6.15</td>
    <td align="right">        1.33</td>
    <td align="right">0.187564E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">13-JAN-14:09</td>
    <td align="right">        8.17</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158722E+11</td>
    <td align="right">    26512.72</td>
    <td align="right">28-FEB-08:03</td>
    <td align="right">        -4.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.175522E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">28-FEB-10:09</td>
    <td align="right">        1.57</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213803E+11</td>
    <td align="right">    27382.66</td>
    <td align="right">17-MAR-07:03</td>
    <td align="right">        1.20</td>
    <td align="right">        -2.6</td>
    <td align="right">0.212313E+10</td>
    <td align="right">     2609.42</td>
    <td align="right">02-MAR-10:20</td>
    <td align="right">        6.47</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.216266E+11</td>
    <td align="right">    28309.70</td>
    <td align="right">11-APR-07:03</td>
    <td align="right">        4.68</td>
    <td align="right">        0.22</td>
    <td align="right">0.189627E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">04-APR-09:09</td>
    <td align="right">        6.28</td>
    <td align="right">        4.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249764E+11</td>
    <td align="right">    38206.80</td>
    <td align="right">22-MAY-05:02</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.6</td>
    <td align="right">0.206211E+10</td>
    <td align="right">     2608.51</td>
    <td align="right">09-MAY-13:00</td>
    <td align="right">        8.30</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.306428E+11</td>
    <td align="right">    38707.33</td>
    <td align="right">27-JUN-05:03</td>
    <td align="right">       11.88</td>
    <td align="right">        7.37</td>
    <td align="right">0.206404E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">20-JUN-09:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320679E+11</td>
    <td align="right">    47494.30</td>
    <td align="right">26-JUL-04:02</td>
    <td align="right">       20.82</td>
    <td align="right">       11.34</td>
    <td align="right">0.191807E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340771E+11</td>
    <td align="right">    50462.72</td>
    <td align="right">11-AUG-04:02</td>
    <td align="right">       18.40</td>
    <td align="right">        8.28</td>
    <td align="right">0.215519E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">24-AUG-09:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.288549E+11</td>
    <td align="right">    49511.28</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       18.30</td>
    <td align="right">       12.11</td>
    <td align="right">0.191072E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253751E+11</td>
    <td align="right">    39005.20</td>
    <td align="right">20-OCT-05:02</td>
    <td align="right">        2.70</td>
    <td align="right">        0.85</td>
    <td align="right">0.198386E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">20-OCT-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209929E+11</td>
    <td align="right">    27162.10</td>
    <td align="right">16-NOV-08:02</td>
    <td align="right">        6.85</td>
    <td align="right">        1.86</td>
    <td align="right">0.195264E+10</td>
    <td align="right">     2609.06</td>
    <td align="right">09-NOV-10:00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177430E+11</td>
    <td align="right">    25836.73</td>
    <td align="right">07-DEC-08:04</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.9</td>
    <td align="right">0.187001E+10</td>
    <td align="right">     2609.07</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">       11.10</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.289489E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235669E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.158722E+11</td>
    <td align="right">    18994.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.175522E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.57</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.340771E+11</td>
    <td align="right">    50462.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.82</td>
    <td align="right">       12.11</td>
    <td align="right">0.215519E+10</td>
    <td align="right">     2609.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       13.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2960347.75</td>
    <td align="right">      404.69</td>
    <td align="right">14-JAN-13:40</td>
    <td align="right">        9.80</td>
    <td align="right">        4.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        1.38</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111354E+09</td>
    <td align="right">     2021.62</td>
    <td align="right">26-FEB-14:27</td>
    <td align="right">       16.15</td>
    <td align="right">        6.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.469593E+09</td>
    <td align="right">     2331.63</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        2.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118388E+10</td>
    <td align="right">     4624.53</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        2.68</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225346E+10</td>
    <td align="right">     6810.53</td>
    <td align="right">19-MAY-15:20</td>
    <td align="right">       28.13</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416177E+10</td>
    <td align="right">     7864.25</td>
    <td align="right">23-JUN-13:40</td>
    <td align="right">       31.50</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.42</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.543003E+10</td>
    <td align="right">    11718.58</td>
    <td align="right">17-JUL-14:20</td>
    <td align="right">       36.50</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.45</td>
    <td align="right">       13.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470855E+10</td>
    <td align="right">     8903.48</td>
    <td align="right">07-AUG-14:20</td>
    <td align="right">       32.80</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.90</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245684E+10</td>
    <td align="right">     6846.21</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.43</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.876783E+09</td>
    <td align="right">     4139.00</td>
    <td align="right">18-OCT-15:10</td>
    <td align="right">       24.90</td>
    <td align="right">       11.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       11.57</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133219E+09</td>
    <td align="right">     1541.78</td>
    <td align="right">03-NOV-14:40</td>
    <td align="right">       14.73</td>
    <td align="right">        7.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        4.98</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    23455.02</td>
    <td align="right">      120.01</td>
    <td align="right">06-DEC-17:10</td>
    <td align="right">        6.52</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -2.1</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217885E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    23455.02</td>
    <td align="right">      120.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.52</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.543003E+10</td>
    <td align="right">    11718.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.50</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       13.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 28919282.97</td>
    <td align="right">     1062.41</td>
    <td align="right">11-JAN-03:10</td>
    <td align="right">       -30.7</td>
    <td align="right">       -30.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        1.38</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67698032.91</td>
    <td align="right">     1076.13</td>
    <td align="right">28-FEB-21:40</td>
    <td align="right">        1.07</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264983E+09</td>
    <td align="right">     1225.64</td>
    <td align="right">30-MAR-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.613904E+09</td>
    <td align="right">     1646.79</td>
    <td align="right">07-APR-19:30</td>
    <td align="right">       18.05</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        2.68</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101091E+10</td>
    <td align="right">     2097.95</td>
    <td align="right">30-MAY-15:30</td>
    <td align="right">       19.40</td>
    <td align="right">       10.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.237300E+10</td>
    <td align="right">     3005.53</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.42</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.308859E+10</td>
    <td align="right">     4096.85</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.45</td>
    <td align="right">       13.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.298912E+10</td>
    <td align="right">     3881.14</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.90</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174495E+10</td>
    <td align="right">     3777.64</td>
    <td align="right">05-SEP-06:03</td>
    <td align="right">       18.90</td>
    <td align="right">       13.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.43</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.700795E+09</td>
    <td align="right">     1499.73</td>
    <td align="right">18-OCT-20:50</td>
    <td align="right">       14.68</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       11.57</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252791E+09</td>
    <td align="right">     1169.22</td>
    <td align="right">09-NOV-07:01</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        4.98</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40978047.84</td>
    <td align="right">      786.51</td>
    <td align="right">16-DEC-17:40</td>
    <td align="right">       -11.3</td>
    <td align="right">       -11.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -2.1</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131766E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28919282.97</td>
    <td align="right">      786.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.7</td>
    <td align="right">       -30.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.308859E+10</td>
    <td align="right">     4096.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       13.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31019838.49</td>
    <td align="right">      941.37</td>
    <td align="right">14-JAN-18:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        1.38</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164917E+09</td>
    <td align="right">     1562.21</td>
    <td align="right">28-FEB-18:02</td>
    <td align="right">        7.02</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477643E+09</td>
    <td align="right">     1919.50</td>
    <td align="right">02-MAR-18:01</td>
    <td align="right">        3.62</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.995010E+09</td>
    <td align="right">     2133.47</td>
    <td align="right">08-APR-05:17</td>
    <td align="right">        7.97</td>
    <td align="right">        4.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        2.68</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151914E+10</td>
    <td align="right">     2719.56</td>
    <td align="right">30-MAY-16:10</td>
    <td align="right">       19.50</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.304818E+10</td>
    <td align="right">     3487.38</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.42</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377812E+10</td>
    <td align="right">     4387.77</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.45</td>
    <td align="right">       13.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.383696E+10</td>
    <td align="right">     4255.70</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.90</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255464E+10</td>
    <td align="right">     4014.65</td>
    <td align="right">05-SEP-15:10</td>
    <td align="right">       24.03</td>
    <td align="right">       14.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.43</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138549E+10</td>
    <td align="right">     2459.48</td>
    <td align="right">20-OCT-16:06</td>
    <td align="right">       11.42</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       11.57</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.540356E+09</td>
    <td align="right">     1908.28</td>
    <td align="right">10-NOV-18:01</td>
    <td align="right">        2.67</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        4.98</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117157E+09</td>
    <td align="right">     1263.99</td>
    <td align="right">07-DEC-18:01</td>
    <td align="right">        2.80</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -2.1</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184486E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31019838.49</td>
    <td align="right">      941.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.67</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.383696E+10</td>
    <td align="right">     4387.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       13.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.614384E+10</td>
    <td align="right">     6217.09</td>
    <td align="right">13-JAN-17:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.92</td>
    <td align="right">0.162568E+10</td>
    <td align="right">     2399.46</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.676289E+10</td>
    <td align="right">    10582.72</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.29</td>
    <td align="right">0.158356E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">28-FEB-10:09</td>
    <td align="right">        1.57</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.901242E+10</td>
    <td align="right">    11091.23</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.21</td>
    <td align="right">0.201105E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        0.47</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100128E+11</td>
    <td align="right">    13296.28</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">       17.80</td>
    <td align="right">        7.67</td>
    <td align="right">0.186305E+10</td>
    <td align="right">     2607.71</td>
    <td align="right">10-APR-13:00</td>
    <td align="right">       10.60</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122206E+11</td>
    <td align="right">    27862.25</td>
    <td align="right">30-MAY-05:03</td>
    <td align="right">       15.60</td>
    <td align="right">       11.33</td>
    <td align="right">0.202175E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">04-MAY-13:09</td>
    <td align="right">       15.00</td>
    <td align="right">       10.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173904E+11</td>
    <td align="right">    27546.56</td>
    <td align="right">22-JUN-05:02</td>
    <td align="right">       16.10</td>
    <td align="right">       12.30</td>
    <td align="right">0.206105E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">01-JUN-09:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189932E+11</td>
    <td align="right">    32417.91</td>
    <td align="right">26-JUL-04:02</td>
    <td align="right">       20.82</td>
    <td align="right">       11.34</td>
    <td align="right">0.191877E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194245E+11</td>
    <td align="right">    32161.46</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">       20.03</td>
    <td align="right">       10.90</td>
    <td align="right">0.215451E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">24-AUG-09:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149706E+11</td>
    <td align="right">    30272.50</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       18.30</td>
    <td align="right">       12.11</td>
    <td align="right">0.190240E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">28-SEP-13:00</td>
    <td align="right">       13.90</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113103E+11</td>
    <td align="right">    14351.41</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.99</td>
    <td align="right">0.195189E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">27-OCT-09:09</td>
    <td align="right">        7.67</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.854684E+10</td>
    <td align="right">    11928.68</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       14.30</td>
    <td align="right">        7.68</td>
    <td align="right">0.183544E+10</td>
    <td align="right">     2608.07</td>
    <td align="right">07-NOV-10:00</td>
    <td align="right">       11.70</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.696091E+10</td>
    <td align="right">     7906.96</td>
    <td align="right">07-DEC-16:20</td>
    <td align="right">        5.93</td>
    <td align="right">        1.88</td>
    <td align="right">0.167238E+10</td>
    <td align="right">     2606.50</td>
    <td align="right">07-DEC-14:20</td>
    <td align="right">        8.30</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141749E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226015E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.614384E+10</td>
    <td align="right">     6217.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.93</td>
    <td align="right">        1.88</td>
    <td align="right">0.158356E+10</td>
    <td align="right">     2399.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.47</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194245E+11</td>
    <td align="right">    32417.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       12.30</td>
    <td align="right">0.215451E+10</td>
    <td align="right">     2608.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       13.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.393870E+10</td>
    <td align="right">     6013.07</td>
    <td align="right">13-JAN-16:50</td>
    <td align="right">        7.98</td>
    <td align="right">        4.04</td>
    <td align="right">0.151856E+10</td>
    <td align="right">     2320.32</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.518325E+10</td>
    <td align="right">     8763.93</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.29</td>
    <td align="right">0.146755E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">28-FEB-14:50</td>
    <td align="right">       10.50</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.767435E+10</td>
    <td align="right">     9277.07</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.79</td>
    <td align="right">0.188512E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">01-MAR-14:50</td>
    <td align="right">        8.03</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.909590E+10</td>
    <td align="right">    14652.41</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">       17.80</td>
    <td align="right">        7.67</td>
    <td align="right">0.179003E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116129E+11</td>
    <td align="right">    17581.53</td>
    <td align="right">30-MAY-15:40</td>
    <td align="right">       19.40</td>
    <td align="right">       10.95</td>
    <td align="right">0.197309E+10</td>
    <td align="right">     2608.22</td>
    <td align="right">05-MAY-13:50</td>
    <td align="right">       10.82</td>
    <td align="right">        7.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174225E+11</td>
    <td align="right">    29659.13</td>
    <td align="right">23-JUN-05:02</td>
    <td align="right">       17.88</td>
    <td align="right">       11.71</td>
    <td align="right">0.205270E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">       12.30</td>
    <td align="right">       11.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.194463E+11</td>
    <td align="right">    32140.14</td>
    <td align="right">25-JUL-05:02</td>
    <td align="right">       21.28</td>
    <td align="right">       11.76</td>
    <td align="right">0.191453E+10</td>
    <td align="right">     2611.34</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">       36.70</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.190747E+11</td>
    <td align="right">    32624.26</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">       20.03</td>
    <td align="right">       10.90</td>
    <td align="right">0.214691E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">09-AUG-09:09</td>
    <td align="right">       27.15</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136475E+11</td>
    <td align="right">    31782.14</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       18.30</td>
    <td align="right">       12.11</td>
    <td align="right">0.186958E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">28-SEP-13:00</td>
    <td align="right">       13.90</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.948609E+10</td>
    <td align="right">    14058.00</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.99</td>
    <td align="right">0.186335E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">20-OCT-09:39</td>
    <td align="right">        8.53</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684368E+10</td>
    <td align="right">     9759.41</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       14.30</td>
    <td align="right">        7.68</td>
    <td align="right">0.169768E+10</td>
    <td align="right">     2606.52</td>
    <td align="right">02-NOV-13:50</td>
    <td align="right">        8.72</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.504304E+10</td>
    <td align="right">     6547.33</td>
    <td align="right">07-DEC-16:20</td>
    <td align="right">        5.93</td>
    <td align="right">        1.88</td>
    <td align="right">0.153289E+10</td>
    <td align="right">     2507.02</td>
    <td align="right">07-DEC-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128469E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217120E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393870E+10</td>
    <td align="right">     6013.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.93</td>
    <td align="right">        1.88</td>
    <td align="right">0.146755E+10</td>
    <td align="right">     2320.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194463E+11</td>
    <td align="right">    32624.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       12.11</td>
    <td align="right">0.214691E+10</td>
    <td align="right">     2611.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.70</td>
    <td align="right">       16.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38303273.71</td>
    <td align="right">     1119.75</td>
    <td align="right">13-JAN-17:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.92</td>
    <td align="right">0.291428E+09</td>
    <td align="right">      407.88</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289198E+09</td>
    <td align="right">     1772.36</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">        7.03</td>
    <td align="right">0.277615E+09</td>
    <td align="right">      465.20</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.838916E+09</td>
    <td align="right">     1584.77</td>
    <td align="right">14-MAR-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.92</td>
    <td align="right">0.344762E+09</td>
    <td align="right">      491.57</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153996E+10</td>
    <td align="right">     2570.87</td>
    <td align="right">07-APR-14:30</td>
    <td align="right">       22.50</td>
    <td align="right">        9.26</td>
    <td align="right">0.332689E+09</td>
    <td align="right">      549.47</td>
    <td align="right">07-APR-13:50</td>
    <td align="right">       23.12</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225384E+10</td>
    <td align="right">     4406.13</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       14.51</td>
    <td align="right">0.382526E+09</td>
    <td align="right">      549.48</td>
    <td align="right">25-MAY-13:09</td>
    <td align="right">       17.20</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388715E+10</td>
    <td align="right">     5387.73</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       14.65</td>
    <td align="right">0.423750E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       25.97</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.470323E+10</td>
    <td align="right">     8090.88</td>
    <td align="right">17-JUL-16:04</td>
    <td align="right">       37.02</td>
    <td align="right">       17.20</td>
    <td align="right">0.400901E+09</td>
    <td align="right">      561.87</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423742E+10</td>
    <td align="right">     5791.58</td>
    <td align="right">09-AUG-14:50</td>
    <td align="right">       33.40</td>
    <td align="right">       15.98</td>
    <td align="right">0.443734E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-AUG-09:09</td>
    <td align="right">       27.15</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274575E+10</td>
    <td align="right">     4854.87</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.12</td>
    <td align="right">0.367465E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-SEP-09:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165476E+10</td>
    <td align="right">     2459.71</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.99</td>
    <td align="right">0.345150E+09</td>
    <td align="right">      542.04</td>
    <td align="right">19-OCT-13:00</td>
    <td align="right">       21.10</td>
    <td align="right">       10.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.756511E+09</td>
    <td align="right">     1722.16</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.87</td>
    <td align="right">0.312907E+09</td>
    <td align="right">      478.07</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177044E+09</td>
    <td align="right">     1212.94</td>
    <td align="right">06-DEC-13:10</td>
    <td align="right">       12.62</td>
    <td align="right">        6.39</td>
    <td align="right">0.291261E+09</td>
    <td align="right">      426.34</td>
    <td align="right">06-DEC-16:40</td>
    <td align="right">        7.60</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.421419E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38303273.71</td>
    <td align="right">     1119.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        3.92</td>
    <td align="right">0.277615E+09</td>
    <td align="right">      407.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.60</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470323E+10</td>
    <td align="right">     8090.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.02</td>
    <td align="right">       17.20</td>
    <td align="right">0.443734E+09</td>
    <td align="right">      561.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 61394087.90</td>
    <td align="right">     1264.12</td>
    <td align="right">14-JAN-17:03</td>
    <td align="right">        8.90</td>
    <td align="right">        4.04</td>
    <td align="right">0.192473E+09</td>
    <td align="right">      257.49</td>
    <td align="right">09-JAN-14:30</td>
    <td align="right">       -25.0</td>
    <td align="right">       -25.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.471948E+09</td>
    <td align="right">     2119.06</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">        7.03</td>
    <td align="right">0.178458E+09</td>
    <td align="right">      321.89</td>
    <td align="right">28-FEB-10:09</td>
    <td align="right">        1.57</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114099E+10</td>
    <td align="right">     3092.52</td>
    <td align="right">28-MAR-09:20</td>
    <td align="right">        5.73</td>
    <td align="right">        0.84</td>
    <td align="right">0.223168E+09</td>
    <td align="right">      347.88</td>
    <td align="right">22-MAR-09:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205174E+10</td>
    <td align="right">     5417.44</td>
    <td align="right">25-APR-08:30</td>
    <td align="right">        8.30</td>
    <td align="right">        3.77</td>
    <td align="right">0.214335E+09</td>
    <td align="right">      347.88</td>
    <td align="right">25-APR-09:09</td>
    <td align="right">        9.87</td>
    <td align="right">        4.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290145E+10</td>
    <td align="right">     6517.71</td>
    <td align="right">19-MAY-08:40</td>
    <td align="right">       17.23</td>
    <td align="right">       11.18</td>
    <td align="right">0.245053E+09</td>
    <td align="right">      347.96</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       10.78</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466030E+10</td>
    <td align="right">     9169.26</td>
    <td align="right">04-JUN-07:32</td>
    <td align="right">       15.17</td>
    <td align="right">       12.80</td>
    <td align="right">0.267402E+09</td>
    <td align="right">      347.89</td>
    <td align="right">29-JUN-09:30</td>
    <td align="right">       25.55</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563210E+10</td>
    <td align="right">    12260.18</td>
    <td align="right">02-JUL-10:02</td>
    <td align="right">       24.08</td>
    <td align="right">       14.54</td>
    <td align="right">0.252266E+09</td>
    <td align="right">      347.89</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.512101E+10</td>
    <td align="right">    12314.00</td>
    <td align="right">06-AUG-08:52</td>
    <td align="right">       27.20</td>
    <td align="right">       14.14</td>
    <td align="right">0.281021E+09</td>
    <td align="right">      347.89</td>
    <td align="right">04-AUG-09:50</td>
    <td align="right">       25.63</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326407E+10</td>
    <td align="right">     7631.74</td>
    <td align="right">04-SEP-08:32</td>
    <td align="right">       26.33</td>
    <td align="right">       14.66</td>
    <td align="right">0.229517E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-SEP-09:00</td>
    <td align="right">       11.10</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199178E+10</td>
    <td align="right">     3660.54</td>
    <td align="right">18-OCT-09:20</td>
    <td align="right">       18.13</td>
    <td align="right">        7.97</td>
    <td align="right">0.216668E+09</td>
    <td align="right">      347.87</td>
    <td align="right">18-OCT-09:09</td>
    <td align="right">       17.67</td>
    <td align="right">        7.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.852967E+09</td>
    <td align="right">     1952.62</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        7.83</td>
    <td align="right">0.196421E+09</td>
    <td align="right">      322.35</td>
    <td align="right">03-NOV-09:50</td>
    <td align="right">        8.30</td>
    <td align="right">        5.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196250E+09</td>
    <td align="right">     1380.30</td>
    <td align="right">06-DEC-15:20</td>
    <td align="right">       10.53</td>
    <td align="right">        5.06</td>
    <td align="right">0.186403E+09</td>
    <td align="right">      257.47</td>
    <td align="right">28-DEC-10:39</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283460E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268318E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 61394087.90</td>
    <td align="right">     1264.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.73</td>
    <td align="right">        0.84</td>
    <td align="right">0.178458E+09</td>
    <td align="right">      257.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.0</td>
    <td align="right">       -25.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.563210E+10</td>
    <td align="right">    12314.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       14.66</td>
    <td align="right">0.281021E+09</td>
    <td align="right">      347.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.63</td>
    <td align="right">       13.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.734270E+09</td>
    <td align="right">     4902.52</td>
    <td align="right">19-JAN-13:23</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.8</td>
    <td align="right">0.319024E+09</td>
    <td align="right">      549.49</td>
    <td align="right">27-JAN-14:09</td>
    <td align="right">       -22.1</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161802E+10</td>
    <td align="right">     9325.89</td>
    <td align="right">27-FEB-13:40</td>
    <td align="right">       17.93</td>
    <td align="right">        6.82</td>
    <td align="right">0.311751E+09</td>
    <td align="right">      583.98</td>
    <td align="right">28-FEB-14:20</td>
    <td align="right">       10.20</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236183E+10</td>
    <td align="right">     8251.54</td>
    <td align="right">01-MAR-13:50</td>
    <td align="right">        6.52</td>
    <td align="right">        2.63</td>
    <td align="right">0.377820E+09</td>
    <td align="right">      595.82</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">        6.97</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263457E+10</td>
    <td align="right">     8223.32</td>
    <td align="right">25-APR-13:10</td>
    <td align="right">       16.60</td>
    <td align="right">        7.38</td>
    <td align="right">0.343493E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319528E+10</td>
    <td align="right">     7018.16</td>
    <td align="right">19-MAY-13:30</td>
    <td align="right">       26.65</td>
    <td align="right">       14.94</td>
    <td align="right">0.384956E+09</td>
    <td align="right">      549.51</td>
    <td align="right">02-MAY-13:09</td>
    <td align="right">       18.98</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485840E+10</td>
    <td align="right">     7004.80</td>
    <td align="right">23-JUN-13:30</td>
    <td align="right">       31.40</td>
    <td align="right">       15.18</td>
    <td align="right">0.416897E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       25.97</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.599994E+10</td>
    <td align="right">    11709.70</td>
    <td align="right">16-JUL-14:42</td>
    <td align="right">       33.03</td>
    <td align="right">       18.93</td>
    <td align="right">0.396341E+09</td>
    <td align="right">      560.49</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">       36.70</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661295E+10</td>
    <td align="right">    12437.03</td>
    <td align="right">06-AUG-14:12</td>
    <td align="right">       34.40</td>
    <td align="right">       15.33</td>
    <td align="right">0.440516E+09</td>
    <td align="right">      578.55</td>
    <td align="right">30-AUG-13:39</td>
    <td align="right">       26.33</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.530190E+10</td>
    <td align="right">    13430.49</td>
    <td align="right">03-SEP-13:02</td>
    <td align="right">       33.40</td>
    <td align="right">       15.96</td>
    <td align="right">0.375154E+09</td>
    <td align="right">      585.95</td>
    <td align="right">01-SEP-13:39</td>
    <td align="right">       27.43</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.390192E+10</td>
    <td align="right">    13177.00</td>
    <td align="right">15-OCT-14:12</td>
    <td align="right">       23.13</td>
    <td align="right">       11.10</td>
    <td align="right">0.376291E+09</td>
    <td align="right">      585.92</td>
    <td align="right">18-OCT-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225597E+10</td>
    <td align="right">     9073.08</td>
    <td align="right">03-NOV-13:40</td>
    <td align="right">       14.57</td>
    <td align="right">        7.76</td>
    <td align="right">0.350754E+09</td>
    <td align="right">      587.35</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       14.13</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110948E+10</td>
    <td align="right">     5274.48</td>
    <td align="right">12-DEC-12:40</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.5</td>
    <td align="right">0.320816E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405845E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.441381E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.734270E+09</td>
    <td align="right">     4902.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.8</td>
    <td align="right">0.311751E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661295E+10</td>
    <td align="right">    13430.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       18.93</td>
    <td align="right">0.440516E+09</td>
    <td align="right">      595.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.70</td>
    <td align="right">       16.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108667E+09</td>
    <td align="right">     1764.54</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.66</td>
    <td align="right">0.192963E+09</td>
    <td align="right">      277.43</td>
    <td align="right">13-JAN-16:10</td>
    <td align="right">        8.72</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.469965E+09</td>
    <td align="right">     3421.24</td>
    <td align="right">28-FEB-16:50</td>
    <td align="right">       10.18</td>
    <td align="right">        4.38</td>
    <td align="right">0.179044E+09</td>
    <td align="right">      338.68</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107274E+10</td>
    <td align="right">     4390.60</td>
    <td align="right">28-MAR-17:00</td>
    <td align="right">       10.60</td>
    <td align="right">        2.95</td>
    <td align="right">0.217670E+09</td>
    <td align="right">      338.69</td>
    <td align="right">02-MAR-16:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206050E+10</td>
    <td align="right">     7020.02</td>
    <td align="right">22-APR-17:10</td>
    <td align="right">       16.10</td>
    <td align="right">        8.60</td>
    <td align="right">0.200603E+09</td>
    <td align="right">      338.68</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        6.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308223E+10</td>
    <td align="right">    11200.29</td>
    <td align="right">28-MAY-17:32</td>
    <td align="right">       20.37</td>
    <td align="right">       10.34</td>
    <td align="right">0.228175E+09</td>
    <td align="right">      338.68</td>
    <td align="right">30-MAY-15:09</td>
    <td align="right">       19.40</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458974E+10</td>
    <td align="right">    13258.29</td>
    <td align="right">24-JUN-18:22</td>
    <td align="right">       25.55</td>
    <td align="right">       11.13</td>
    <td align="right">0.249072E+09</td>
    <td align="right">      347.84</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539010E+10</td>
    <td align="right">    14253.19</td>
    <td align="right">02-JUL-16:51</td>
    <td align="right">       25.60</td>
    <td align="right">       14.10</td>
    <td align="right">0.238874E+09</td>
    <td align="right">      360.78</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.499041E+10</td>
    <td align="right">    13296.21</td>
    <td align="right">06-AUG-16:12</td>
    <td align="right">       35.40</td>
    <td align="right">       16.10</td>
    <td align="right">0.261355E+09</td>
    <td align="right">      347.84</td>
    <td align="right">07-AUG-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343074E+10</td>
    <td align="right">    13463.99</td>
    <td align="right">04-SEP-16:32</td>
    <td align="right">       32.80</td>
    <td align="right">       16.65</td>
    <td align="right">0.215409E+09</td>
    <td align="right">      347.84</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203998E+10</td>
    <td align="right">     5372.53</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.99</td>
    <td align="right">0.207646E+09</td>
    <td align="right">      338.67</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.871744E+09</td>
    <td align="right">     2594.12</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       14.30</td>
    <td align="right">        7.68</td>
    <td align="right">0.197696E+09</td>
    <td align="right">      333.74</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       14.30</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.238387E+09</td>
    <td align="right">     1911.81</td>
    <td align="right">06-DEC-15:50</td>
    <td align="right">        9.68</td>
    <td align="right">        4.64</td>
    <td align="right">0.187081E+09</td>
    <td align="right">      292.69</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283452E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.257559E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108667E+09</td>
    <td align="right">     1764.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.90</td>
    <td align="right">        2.95</td>
    <td align="right">0.179044E+09</td>
    <td align="right">      277.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539010E+10</td>
    <td align="right">    14253.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.40</td>
    <td align="right">       16.65</td>
    <td align="right">0.261355E+09</td>
    <td align="right">      360.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 37728680.92</td>
    <td align="right">      866.31</td>
    <td align="right">13-JAN-16:50</td>
    <td align="right">        7.98</td>
    <td align="right">        4.04</td>
    <td align="right">0.294407E+09</td>
    <td align="right">      406.71</td>
    <td align="right">27-JAN-14:39</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240315E+09</td>
    <td align="right">     1329.90</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">        7.03</td>
    <td align="right">0.278720E+09</td>
    <td align="right">      445.63</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.568023E+09</td>
    <td align="right">     1147.05</td>
    <td align="right">14-MAR-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.92</td>
    <td align="right">0.340244E+09</td>
    <td align="right">      463.92</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102670E+10</td>
    <td align="right">     1577.43</td>
    <td align="right">07-APR-14:40</td>
    <td align="right">       22.23</td>
    <td align="right">        9.13</td>
    <td align="right">0.316945E+09</td>
    <td align="right">      495.28</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157544E+10</td>
    <td align="right">     2245.05</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       14.51</td>
    <td align="right">0.371551E+09</td>
    <td align="right">      549.47</td>
    <td align="right">19-MAY-13:09</td>
    <td align="right">       26.28</td>
    <td align="right">       14.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.257348E+10</td>
    <td align="right">     3527.20</td>
    <td align="right">29-JUN-15:30</td>
    <td align="right">       31.65</td>
    <td align="right">       14.47</td>
    <td align="right">0.422994E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       25.97</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342923E+10</td>
    <td align="right">     4442.77</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
    <td align="right">0.401652E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-JUL-13:09</td>
    <td align="right">       19.07</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.328474E+10</td>
    <td align="right">     4372.73</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.91</td>
    <td align="right">0.448689E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-AUG-09:09</td>
    <td align="right">       27.15</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239141E+10</td>
    <td align="right">     3983.47</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.12</td>
    <td align="right">0.384144E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-SEP-09:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166963E+10</td>
    <td align="right">     2159.65</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.99</td>
    <td align="right">0.375712E+09</td>
    <td align="right">      549.47</td>
    <td align="right">18-OCT-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       11.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100209E+10</td>
    <td align="right">     1451.35</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.87</td>
    <td align="right">0.333130E+09</td>
    <td align="right">      508.37</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       13.20</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.334675E+09</td>
    <td align="right">     1058.97</td>
    <td align="right">06-DEC-12:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.55</td>
    <td align="right">0.298027E+09</td>
    <td align="right">      445.03</td>
    <td align="right">07-DEC-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181335E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.426622E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37728680.92</td>
    <td align="right">      866.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.98</td>
    <td align="right">        4.04</td>
    <td align="right">0.278720E+09</td>
    <td align="right">      406.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.342923E+10</td>
    <td align="right">     4442.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
    <td align="right">0.448689E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.15</td>
    <td align="right">       15.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 82843889.36</td>
    <td align="right">     1147.78</td>
    <td align="right">20-JAN-09:40</td>
    <td align="right">        -3.9</td>
    <td align="right">        -6.2</td>
    <td align="right">0.193054E+09</td>
    <td align="right">      261.51</td>
    <td align="right">20-JAN-10:09</td>
    <td align="right">        -3.1</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.440675E+09</td>
    <td align="right">     1729.71</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">        7.20</td>
    <td align="right">0.179509E+09</td>
    <td align="right">      316.84</td>
    <td align="right">28-FEB-10:09</td>
    <td align="right">        1.57</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.905792E+09</td>
    <td align="right">     1956.38</td>
    <td align="right">28-MAR-08:20</td>
    <td align="right">        3.13</td>
    <td align="right">        -0.6</td>
    <td align="right">0.221647E+09</td>
    <td align="right">      347.87</td>
    <td align="right">28-MAR-09:09</td>
    <td align="right">        5.37</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150105E+10</td>
    <td align="right">     3225.40</td>
    <td align="right">25-APR-08:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.91</td>
    <td align="right">0.209204E+09</td>
    <td align="right">      347.87</td>
    <td align="right">25-APR-09:09</td>
    <td align="right">        9.87</td>
    <td align="right">        4.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217744E+10</td>
    <td align="right">     3719.27</td>
    <td align="right">19-MAY-08:50</td>
    <td align="right">       17.52</td>
    <td align="right">       11.27</td>
    <td align="right">0.240099E+09</td>
    <td align="right">      347.87</td>
    <td align="right">24-MAY-09:50</td>
    <td align="right">       10.82</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360899E+10</td>
    <td align="right">     6376.92</td>
    <td align="right">30-JUN-06:03</td>
    <td align="right">       12.67</td>
    <td align="right">        9.41</td>
    <td align="right">0.267673E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-JUN-09:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.470405E+10</td>
    <td align="right">     9794.46</td>
    <td align="right">16-JUL-09:12</td>
    <td align="right">       22.57</td>
    <td align="right">       16.21</td>
    <td align="right">0.254185E+09</td>
    <td align="right">      347.89</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445689E+10</td>
    <td align="right">     9430.42</td>
    <td align="right">06-AUG-08:12</td>
    <td align="right">       24.60</td>
    <td align="right">       13.99</td>
    <td align="right">0.284300E+09</td>
    <td align="right">      347.88</td>
    <td align="right">04-AUG-09:39</td>
    <td align="right">       25.17</td>
    <td align="right">       13.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298816E+10</td>
    <td align="right">     5479.84</td>
    <td align="right">03-SEP-09:32</td>
    <td align="right">       26.87</td>
    <td align="right">       14.41</td>
    <td align="right">0.240875E+09</td>
    <td align="right">      347.87</td>
    <td align="right">20-SEP-09:00</td>
    <td align="right">       11.10</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212459E+10</td>
    <td align="right">     3140.70</td>
    <td align="right">18-OCT-08:50</td>
    <td align="right">       16.47</td>
    <td align="right">        7.17</td>
    <td align="right">0.234272E+09</td>
    <td align="right">      347.87</td>
    <td align="right">18-OCT-09:09</td>
    <td align="right">       17.67</td>
    <td align="right">        7.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117822E+10</td>
    <td align="right">     1699.06</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        7.83</td>
    <td align="right">0.206290E+09</td>
    <td align="right">      342.92</td>
    <td align="right">03-NOV-09:20</td>
    <td align="right">        7.10</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356970E+09</td>
    <td align="right">     1285.22</td>
    <td align="right">06-DEC-12:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.55</td>
    <td align="right">0.187755E+09</td>
    <td align="right">      268.99</td>
    <td align="right">20-DEC-10:09</td>
    <td align="right">        3.48</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245257E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.271886E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82843889.36</td>
    <td align="right">     1147.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -6.2</td>
    <td align="right">0.179509E+09</td>
    <td align="right">      261.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.1</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470405E+10</td>
    <td align="right">     9794.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.87</td>
    <td align="right">       16.21</td>
    <td align="right">0.284300E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.17</td>
    <td align="right">       13.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168099E+09</td>
    <td align="right">     1744.54</td>
    <td align="right">14-JAN-12:40</td>
    <td align="right">       10.40</td>
    <td align="right">        5.02</td>
    <td align="right">0.227801E+09</td>
    <td align="right">      465.32</td>
    <td align="right">02-JAN-14:20</td>
    <td align="right">        6.50</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.515132E+09</td>
    <td align="right">     6694.10</td>
    <td align="right">27-FEB-13:20</td>
    <td align="right">       17.57</td>
    <td align="right">        6.64</td>
    <td align="right">0.250706E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637611E+09</td>
    <td align="right">     2854.62</td>
    <td align="right">01-MAR-14:50</td>
    <td align="right">        8.03</td>
    <td align="right">        3.32</td>
    <td align="right">0.325747E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">        6.97</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.929920E+09</td>
    <td align="right">     2536.75</td>
    <td align="right">06-APR-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.92</td>
    <td align="right">0.303181E+09</td>
    <td align="right">      549.49</td>
    <td align="right">06-APR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143100E+10</td>
    <td align="right">     6267.65</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">       27.52</td>
    <td align="right">       14.51</td>
    <td align="right">0.336774E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.315653E+10</td>
    <td align="right">     8320.30</td>
    <td align="right">29-JUN-12:00</td>
    <td align="right">       30.60</td>
    <td align="right">       14.28</td>
    <td align="right">0.390912E+09</td>
    <td align="right">      580.04</td>
    <td align="right">29-JUN-12:09</td>
    <td align="right">       30.87</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493516E+10</td>
    <td align="right">     9997.96</td>
    <td align="right">17-JUL-16:40</td>
    <td align="right">       36.47</td>
    <td align="right">       17.06</td>
    <td align="right">0.392696E+09</td>
    <td align="right">      685.31</td>
    <td align="right">17-JUL-12:09</td>
    <td align="right">       35.18</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.537056E+10</td>
    <td align="right">     9409.84</td>
    <td align="right">07-AUG-12:00</td>
    <td align="right">       32.80</td>
    <td align="right">       15.94</td>
    <td align="right">0.436527E+09</td>
    <td align="right">      663.85</td>
    <td align="right">07-AUG-12:09</td>
    <td align="right">       32.80</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.401006E+10</td>
    <td align="right">    10738.09</td>
    <td align="right">03-SEP-13:31</td>
    <td align="right">       33.70</td>
    <td align="right">       16.14</td>
    <td align="right">0.365719E+09</td>
    <td align="right">      590.50</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       14.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271471E+10</td>
    <td align="right">    10048.40</td>
    <td align="right">15-OCT-13:53</td>
    <td align="right">       23.30</td>
    <td align="right">       11.14</td>
    <td align="right">0.363846E+09</td>
    <td align="right">      590.56</td>
    <td align="right">18-OCT-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       11.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122987E+10</td>
    <td align="right">     5939.61</td>
    <td align="right">03-NOV-13:40</td>
    <td align="right">       14.57</td>
    <td align="right">        7.76</td>
    <td align="right">0.321159E+09</td>
    <td align="right">      549.53</td>
    <td align="right">13-NOV-14:09</td>
    <td align="right">        4.88</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.381825E+09</td>
    <td align="right">     2874.86</td>
    <td align="right">02-DEC-13:30</td>
    <td align="right">        9.40</td>
    <td align="right">        4.36</td>
    <td align="right">0.260642E+09</td>
    <td align="right">      542.19</td>
    <td align="right">06-DEC-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254805E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.397571E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168099E+09</td>
    <td align="right">     1744.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.03</td>
    <td align="right">        3.32</td>
    <td align="right">0.227801E+09</td>
    <td align="right">      465.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.88</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537056E+10</td>
    <td align="right">    10738.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.47</td>
    <td align="right">       17.06</td>
    <td align="right">0.436527E+09</td>
    <td align="right">      685.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.18</td>
    <td align="right">       16.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 88184721.37</td>
    <td align="right">     1405.43</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.66</td>
    <td align="right">0.193513E+09</td>
    <td align="right">      274.89</td>
    <td align="right">13-JAN-16:10</td>
    <td align="right">        8.72</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.414761E+09</td>
    <td align="right">     2367.38</td>
    <td align="right">28-FEB-16:50</td>
    <td align="right">       10.18</td>
    <td align="right">        4.38</td>
    <td align="right">0.178772E+09</td>
    <td align="right">      338.67</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.829454E+09</td>
    <td align="right">     2650.73</td>
    <td align="right">28-MAR-17:30</td>
    <td align="right">        9.75</td>
    <td align="right">        2.57</td>
    <td align="right">0.215310E+09</td>
    <td align="right">      338.67</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145600E+10</td>
    <td align="right">     4280.42</td>
    <td align="right">25-APR-17:30</td>
    <td align="right">       17.50</td>
    <td align="right">        7.70</td>
    <td align="right">0.196176E+09</td>
    <td align="right">      338.61</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230475E+10</td>
    <td align="right">     4921.43</td>
    <td align="right">19-MAY-17:50</td>
    <td align="right">       25.68</td>
    <td align="right">       14.31</td>
    <td align="right">0.225970E+09</td>
    <td align="right">      338.68</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.345743E+10</td>
    <td align="right">     8060.34</td>
    <td align="right">24-JUN-18:22</td>
    <td align="right">       25.55</td>
    <td align="right">       11.13</td>
    <td align="right">0.252129E+09</td>
    <td align="right">      347.84</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.429464E+10</td>
    <td align="right">    10879.95</td>
    <td align="right">16-JUL-18:01</td>
    <td align="right">       32.70</td>
    <td align="right">       16.87</td>
    <td align="right">0.246207E+09</td>
    <td align="right">      347.85</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414177E+10</td>
    <td align="right">     8768.79</td>
    <td align="right">05-AUG-18:22</td>
    <td align="right">       33.60</td>
    <td align="right">       16.55</td>
    <td align="right">0.271246E+09</td>
    <td align="right">      347.84</td>
    <td align="right">07-AUG-09:30</td>
    <td align="right">       29.20</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310508E+10</td>
    <td align="right">    10602.95</td>
    <td align="right">04-SEP-17:12</td>
    <td align="right">       32.43</td>
    <td align="right">       16.60</td>
    <td align="right">0.228872E+09</td>
    <td align="right">      347.84</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">       17.20</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224765E+10</td>
    <td align="right">     4498.48</td>
    <td align="right">18-OCT-16:30</td>
    <td align="right">       23.05</td>
    <td align="right">       10.65</td>
    <td align="right">0.222515E+09</td>
    <td align="right">      338.67</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">       24.70</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123804E+10</td>
    <td align="right">     2210.41</td>
    <td align="right">03-NOV-15:50</td>
    <td align="right">       14.35</td>
    <td align="right">        7.67</td>
    <td align="right">0.203682E+09</td>
    <td align="right">      338.49</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       14.30</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356876E+09</td>
    <td align="right">     1599.83</td>
    <td align="right">06-DEC-15:50</td>
    <td align="right">        9.68</td>
    <td align="right">        4.64</td>
    <td align="right">0.188533E+09</td>
    <td align="right">      300.20</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239346E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.262292E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 88184721.37</td>
    <td align="right">     1405.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.90</td>
    <td align="right">        2.57</td>
    <td align="right">0.178772E+09</td>
    <td align="right">      274.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.429464E+10</td>
    <td align="right">    10879.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.60</td>
    <td align="right">       16.87</td>
    <td align="right">0.271246E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       17.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114150E+09</td>
    <td align="right">     1057.69</td>
    <td align="right">13-JAN-17:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.92</td>
    <td align="right">0.299735E+09</td>
    <td align="right">      426.97</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.475379E+09</td>
    <td align="right">     1637.66</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">        7.03</td>
    <td align="right">0.284515E+09</td>
    <td align="right">      487.25</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116310E+10</td>
    <td align="right">     1458.44</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        4.21</td>
    <td align="right">0.360094E+09</td>
    <td align="right">      517.51</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165496E+10</td>
    <td align="right">     2611.69</td>
    <td align="right">07-APR-14:30</td>
    <td align="right">       22.50</td>
    <td align="right">        9.26</td>
    <td align="right">0.351023E+09</td>
    <td align="right">      549.48</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.221052E+10</td>
    <td align="right">     3909.18</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       14.51</td>
    <td align="right">0.397190E+09</td>
    <td align="right">      549.48</td>
    <td align="right">30-MAY-09:09</td>
    <td align="right">       17.07</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369586E+10</td>
    <td align="right">     4869.10</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       14.65</td>
    <td align="right">0.430579E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">       12.30</td>
    <td align="right">       11.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444653E+10</td>
    <td align="right">     5436.85</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
    <td align="right">0.403592E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410163E+10</td>
    <td align="right">     5254.71</td>
    <td align="right">09-AUG-14:50</td>
    <td align="right">       33.40</td>
    <td align="right">       15.98</td>
    <td align="right">0.450675E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-AUG-09:09</td>
    <td align="right">       27.15</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273578E+10</td>
    <td align="right">     5918.17</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       18.30</td>
    <td align="right">       12.11</td>
    <td align="right">0.384135E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-SEP-13:00</td>
    <td align="right">       13.90</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181323E+10</td>
    <td align="right">     2634.91</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.99</td>
    <td align="right">0.371773E+09</td>
    <td align="right">      549.48</td>
    <td align="right">18-OCT-13:50</td>
    <td align="right">       24.90</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107076E+10</td>
    <td align="right">     1630.67</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.87</td>
    <td align="right">0.331290E+09</td>
    <td align="right">      511.07</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       13.20</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.400138E+09</td>
    <td align="right">     1182.77</td>
    <td align="right">06-DEC-12:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.55</td>
    <td align="right">0.298758E+09</td>
    <td align="right">      453.50</td>
    <td align="right">06-DEC-16:49</td>
    <td align="right">        7.15</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238820E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.436336E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114150E+09</td>
    <td align="right">     1057.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        3.92</td>
    <td align="right">0.284515E+09</td>
    <td align="right">      426.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.15</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444653E+10</td>
    <td align="right">     5918.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       17.25</td>
    <td align="right">0.450675E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.15</td>
    <td align="right">       15.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141727E+09</td>
    <td align="right">     1466.95</td>
    <td align="right">20-JAN-10:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.8</td>
    <td align="right">0.142578E+09</td>
    <td align="right">      259.94</td>
    <td align="right">20-JAN-09:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.663220E+09</td>
    <td align="right">     2196.24</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">        7.03</td>
    <td align="right">0.133013E+09</td>
    <td align="right">      338.43</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149315E+10</td>
    <td align="right">     3894.33</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.48</td>
    <td align="right">0.166496E+09</td>
    <td align="right">      339.02</td>
    <td align="right">23-MAR-10:39</td>
    <td align="right">        8.70</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239469E+10</td>
    <td align="right">     6105.10</td>
    <td align="right">25-APR-08:30</td>
    <td align="right">        8.30</td>
    <td align="right">        3.77</td>
    <td align="right">0.159402E+09</td>
    <td align="right">      338.72</td>
    <td align="right">25-APR-07:19</td>
    <td align="right">        5.73</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310023E+10</td>
    <td align="right">     6804.54</td>
    <td align="right">19-MAY-08:30</td>
    <td align="right">       16.95</td>
    <td align="right">       11.08</td>
    <td align="right">0.181297E+09</td>
    <td align="right">      338.73</td>
    <td align="right">02-MAY-10:20</td>
    <td align="right">       16.30</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468240E+10</td>
    <td align="right">    11489.02</td>
    <td align="right">25-JUN-08:52</td>
    <td align="right">       16.70</td>
    <td align="right">       11.79</td>
    <td align="right">0.197036E+09</td>
    <td align="right">      338.75</td>
    <td align="right">20-JUN-10:30</td>
    <td align="right">       22.50</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.557218E+10</td>
    <td align="right">    13089.26</td>
    <td align="right">16-JUL-09:12</td>
    <td align="right">       22.57</td>
    <td align="right">       16.21</td>
    <td align="right">0.186433E+09</td>
    <td align="right">      338.74</td>
    <td align="right">13-JUL-10:09</td>
    <td align="right">       23.48</td>
    <td align="right">       13.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517796E+10</td>
    <td align="right">    13565.16</td>
    <td align="right">06-AUG-08:61</td>
    <td align="right">       23.95</td>
    <td align="right">       13.89</td>
    <td align="right">0.206972E+09</td>
    <td align="right">      338.74</td>
    <td align="right">25-AUG-10:20</td>
    <td align="right">       25.17</td>
    <td align="right">       14.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.353841E+10</td>
    <td align="right">    12448.11</td>
    <td align="right">04-SEP-08:22</td>
    <td align="right">       26.15</td>
    <td align="right">       14.57</td>
    <td align="right">0.171106E+09</td>
    <td align="right">      338.72</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">       18.53</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240316E+10</td>
    <td align="right">     4371.65</td>
    <td align="right">18-OCT-09:00</td>
    <td align="right">       17.20</td>
    <td align="right">        7.55</td>
    <td align="right">0.164585E+09</td>
    <td align="right">      338.71</td>
    <td align="right">18-OCT-10:09</td>
    <td align="right">       20.28</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126510E+10</td>
    <td align="right">     2075.08</td>
    <td align="right">03-NOV-09:30</td>
    <td align="right">        7.50</td>
    <td align="right">        4.58</td>
    <td align="right">0.148752E+09</td>
    <td align="right">      324.76</td>
    <td align="right">06-NOV-09:50</td>
    <td align="right">        1.60</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.381609E+09</td>
    <td align="right">     1577.06</td>
    <td align="right">06-DEC-12:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.55</td>
    <td align="right">0.138042E+09</td>
    <td align="right">      265.71</td>
    <td align="right">20-DEC-09:00</td>
    <td align="right">        3.30</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.308138E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199571E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141727E+09</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.8</td>
    <td align="right">0.133013E+09</td>
    <td align="right">      259.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.557218E+10</td>
    <td align="right">    13565.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.15</td>
    <td align="right">       16.21</td>
    <td align="right">0.206972E+09</td>
    <td align="right">      339.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.17</td>
    <td align="right">       14.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989187E+09</td>
    <td align="right">     6242.51</td>
    <td align="right">19-JAN-13:23</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.8</td>
    <td align="right">0.328921E+09</td>
    <td align="right">      549.50</td>
    <td align="right">06-JAN-14:09</td>
    <td align="right">       -14.7</td>
    <td align="right">       -16.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196991E+10</td>
    <td align="right">    11015.56</td>
    <td align="right">26-FEB-14:43</td>
    <td align="right">       16.52</td>
    <td align="right">        6.34</td>
    <td align="right">0.323650E+09</td>
    <td align="right">      615.59</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">       10.10</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284048E+10</td>
    <td align="right">     8131.53</td>
    <td align="right">01-MAR-13:50</td>
    <td align="right">        6.52</td>
    <td align="right">        2.63</td>
    <td align="right">0.391240E+09</td>
    <td align="right">      630.36</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">        6.97</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290748E+10</td>
    <td align="right">     8128.71</td>
    <td align="right">25-APR-13:10</td>
    <td align="right">       16.60</td>
    <td align="right">        7.38</td>
    <td align="right">0.356958E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325131E+10</td>
    <td align="right">     6625.08</td>
    <td align="right">19-MAY-13:30</td>
    <td align="right">       26.65</td>
    <td align="right">       14.94</td>
    <td align="right">0.396745E+09</td>
    <td align="right">      549.51</td>
    <td align="right">02-MAY-13:09</td>
    <td align="right">       18.98</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465740E+10</td>
    <td align="right">     6464.25</td>
    <td align="right">29-JUN-13:10</td>
    <td align="right">       32.12</td>
    <td align="right">       14.41</td>
    <td align="right">0.425040E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       25.97</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.571725E+10</td>
    <td align="right">     8940.66</td>
    <td align="right">31-JUL-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       14.48</td>
    <td align="right">0.400925E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-JUL-13:39</td>
    <td align="right">       25.03</td>
    <td align="right">       11.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648674E+10</td>
    <td align="right">    11899.27</td>
    <td align="right">06-AUG-12:42</td>
    <td align="right">       33.72</td>
    <td align="right">       14.70</td>
    <td align="right">0.448410E+09</td>
    <td align="right">      592.55</td>
    <td align="right">30-AUG-13:39</td>
    <td align="right">       26.33</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.549923E+10</td>
    <td align="right">    13298.20</td>
    <td align="right">03-SEP-12:51</td>
    <td align="right">       33.30</td>
    <td align="right">       15.90</td>
    <td align="right">0.388211E+09</td>
    <td align="right">      599.67</td>
    <td align="right">01-SEP-13:30</td>
    <td align="right">       27.25</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.446380E+10</td>
    <td align="right">    12468.68</td>
    <td align="right">15-OCT-14:12</td>
    <td align="right">       23.13</td>
    <td align="right">       11.10</td>
    <td align="right">0.393457E+09</td>
    <td align="right">      611.15</td>
    <td align="right">18-OCT-13:30</td>
    <td align="right">       24.70</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282134E+10</td>
    <td align="right">     8894.46</td>
    <td align="right">03-NOV-13:30</td>
    <td align="right">       14.35</td>
    <td align="right">        7.72</td>
    <td align="right">0.367839E+09</td>
    <td align="right">      623.14</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       14.13</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155446E+10</td>
    <td align="right">     6765.93</td>
    <td align="right">12-DEC-12:30</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.5</td>
    <td align="right">0.332414E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-DEC-10:00</td>
    <td align="right">        6.10</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.431586E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.455381E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.989187E+09</td>
    <td align="right">     6242.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.8</td>
    <td align="right">0.323650E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.7</td>
    <td align="right">       -16.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.648674E+10</td>
