    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      239.17</td>
    <td align="right">       19.87</td>
    <td align="right">      225.67</td>
    <td align="right">       19.87</td>
    <td align="right">       17.83</td>
    <td align="right">       25.83</td>
    <td align="right">       17.83</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.83</td>
    <td align="right">       17.74</td>
    <td align="right">        9.50</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       18.40</td>
    <td align="right">        0.33</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       19.15</td>
    <td align="right">        1.50</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.76</td>
    <td align="right">        0.33</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.76</td>
    <td align="right">        0.50</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.75</td>
    <td align="right">        0.67</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.50</td>
    <td align="right">       17.70</td>
    <td align="right">       11.33</td>
    <td align="right">       19.54</td>
    <td align="right">        4.50</td>
    <td align="right">       27.73</td>
    <td align="right">        1.50</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       19.15</td>
    <td align="right">        9.50</td>
    <td align="right">       19.88</td>
    <td align="right">        2.33</td>
    <td align="right">       27.76</td>
    <td align="right">        0.67</td>
    <td align="right">       27.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.67</td>
    <td align="right">       18.57</td>
    <td align="right">       63.50</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.50</td>
    <td align="right">       19.41</td>
    <td align="right">       10.67</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.33</td>
    <td align="right">       18.33</td>
    <td align="right">        4.00</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.67</td>
    <td align="right">       18.63</td>
    <td align="right">        3.67</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.17</td>
    <td align="right">       18.42</td>
    <td align="right">       15.17</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      116.33</td>
    <td align="right">       18.62</td>
    <td align="right">       97.00</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.67</td>
    <td align="right">       19.41</td>
    <td align="right">       63.50</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.83</td>
    <td align="right">       16.24</td>
    <td align="right">        5.67</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.83</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.00</td>
    <td align="right">       15.91</td>
    <td align="right">        0.17</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.69</td>
    <td align="right">        1.50</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.15</td>
    <td align="right">        3.00</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       28.32</td>
    <td align="right">        1.33</td>
    <td align="right">       28.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.76</td>
    <td align="right">        0.67</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       17.03</td>
    <td align="right">        0.17</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.67</td>
    <td align="right">       15.37</td>
    <td align="right">        1.83</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.00</td>
    <td align="right">       16.06</td>
    <td align="right">        7.83</td>
    <td align="right">       17.44</td>
    <td align="right">        6.67</td>
    <td align="right">       28.02</td>
    <td align="right">        6.67</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.83</td>
    <td align="right">       17.03</td>
    <td align="right">        5.67</td>
    <td align="right">       19.30</td>
    <td align="right">        3.00</td>
    <td align="right">       28.32</td>
    <td align="right">        3.00</td>
    <td align="right">       28.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.67</td>
    <td align="right">       18.10</td>
    <td align="right">       20.00</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.33</td>
    <td align="right">       19.30</td>
    <td align="right">        2.00</td>
    <td align="right">       19.69</td>
    <td align="right">        6.00</td>
    <td align="right">       25.38</td>
    <td align="right">        6.00</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.67</td>
    <td align="right">       19.02</td>
    <td align="right">        2.33</td>
    <td align="right">       19.35</td>
    <td align="right">        8.50</td>
    <td align="right">       24.91</td>
    <td align="right">        8.50</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       25.53</td>
    <td align="right">        5.17</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       25.64</td>
    <td align="right">       11.67</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       25.28</td>
    <td align="right">       11.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.17</td>
    <td align="right">       18.91</td>
    <td align="right">        1.67</td>
    <td align="right">       19.69</td>
    <td align="right">       13.50</td>
    <td align="right">       25.08</td>
    <td align="right">       13.50</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.50</td>
    <td align="right">       18.11</td>
    <td align="right">        5.17</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.33</td>
    <td align="right">       18.27</td>
    <td align="right">       31.17</td>
    <td align="right">       19.15</td>
    <td align="right">       56.00</td>
    <td align="right">       25.29</td>
    <td align="right">       56.00</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.67</td>
    <td align="right">       19.30</td>
    <td align="right">       20.00</td>
    <td align="right">       19.69</td>
    <td align="right">       13.50</td>
    <td align="right">       27.28</td>
    <td align="right">       13.50</td>
    <td align="right">       27.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.17</td>
    <td align="right">       16.17</td>
    <td align="right">        5.83</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       16.09</td>
    <td align="right">        0.17</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       28.34</td>
    <td align="right">        0.17</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.98</td>
    <td align="right">        0.50</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.31</td>
    <td align="right">        2.00</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       28.04</td>
    <td align="right">        0.67</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       28.14</td>
    <td align="right">        1.33</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       17.02</td>
    <td align="right">        0.17</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.17</td>
    <td align="right">       15.33</td>
    <td align="right">        2.17</td>
    <td align="right">       15.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.50</td>
    <td align="right">       15.99</td>
    <td align="right">        8.33</td>
    <td align="right">       17.23</td>
    <td align="right">        9.67</td>
    <td align="right">       28.17</td>
    <td align="right">        4.83</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.17</td>
    <td align="right">       17.02</td>
    <td align="right">        5.83</td>
    <td align="right">       19.33</td>
    <td align="right">        4.33</td>
    <td align="right">       28.34</td>
    <td align="right">        2.00</td>
    <td align="right">       28.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.73</td>
    <td align="right">       71.83</td>
    <td align="right">       20.94</td>
    <td align="right">       71.83</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.67</td>
    <td align="right">       23.24</td>
    <td align="right">       15.00</td>
    <td align="right">       21.37</td>
    <td align="right">       15.00</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.33</td>
    <td align="right">       23.58</td>
    <td align="right">        2.00</td>
    <td align="right">       20.98</td>
    <td align="right">        2.00</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.67</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      247.17</td>
    <td align="right">       23.65</td>
    <td align="right">       55.67</td>
    <td align="right">       25.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.33</td>
    <td align="right">       23.50</td>
    <td align="right">      192.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.67</td>
    <td align="right">       23.51</td>
    <td align="right">      291.00</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.50</td>
    <td align="right">       23.54</td>
    <td align="right">      217.50</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.67</td>
    <td align="right">       23.62</td>
    <td align="right">      160.83</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.17</td>
    <td align="right">       23.76</td>
    <td align="right">       24.67</td>
    <td align="right">       25.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      364.83</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       23.25</td>
    <td align="right">       20.83</td>
    <td align="right">       20.72</td>
    <td align="right">       20.83</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3278.00</td>
    <td align="right">       23.40</td>
    <td align="right">     1051.50</td>
    <td align="right">       24.28</td>
    <td align="right">      109.67</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.67</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.76</td>
    <td align="right">      291.00</td>
    <td align="right">       25.60</td>
    <td align="right">       71.83</td>
    <td align="right">       21.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.43</td>
    <td align="right">      213.83</td>
    <td align="right">       20.61</td>
    <td align="right">      213.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.15</td>
    <td align="right">       65.67</td>
    <td align="right">       20.59</td>
    <td align="right">       65.67</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.84</td>
    <td align="right">       38.17</td>
    <td align="right">       20.76</td>
    <td align="right">       38.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      463.83</td>
    <td align="right">       23.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      357.00</td>
    <td align="right">       23.44</td>
    <td align="right">       36.50</td>
    <td align="right">       25.16</td>
    <td align="right">        0.33</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.17</td>
    <td align="right">       23.62</td>
    <td align="right">      140.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.50</td>
    <td align="right">       23.63</td>
    <td align="right">      229.33</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.67</td>
    <td align="right">       23.60</td>
    <td align="right">      138.83</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      181.17</td>
    <td align="right">       23.62</td>
    <td align="right">      119.83</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      420.50</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.00</td>
    <td align="right">       22.94</td>
    <td align="right">       29.17</td>
    <td align="right">       21.05</td>
    <td align="right">       29.17</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.96</td>
    <td align="right">      125.67</td>
    <td align="right">       20.55</td>
    <td align="right">      125.67</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4038.83</td>
    <td align="right">       22.74</td>
    <td align="right">     1137.33</td>
    <td align="right">       22.93</td>
    <td align="right">      472.83</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.50</td>
    <td align="right">       21.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.63</td>
    <td align="right">      229.33</td>
    <td align="right">       25.16</td>
    <td align="right">      213.83</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.65</td>
    <td align="right">      380.67</td>
    <td align="right">       20.31</td>
    <td align="right">      380.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.31</td>
    <td align="right">      227.67</td>
    <td align="right">       20.51</td>
    <td align="right">      227.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.02</td>
    <td align="right">      123.33</td>
    <td align="right">       20.47</td>
    <td align="right">      123.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.50</td>
    <td align="right">       22.79</td>
    <td align="right">       31.17</td>
    <td align="right">       20.85</td>
    <td align="right">       31.17</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      377.00</td>
    <td align="right">       23.07</td>
    <td align="right">       43.67</td>
    <td align="right">       23.03</td>
    <td align="right">       20.83</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      139.00</td>
    <td align="right">       23.47</td>
    <td align="right">      130.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.67</td>
    <td align="right">       23.55</td>
    <td align="right">      237.83</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       97.17</td>
    <td align="right">       23.56</td>
    <td align="right">      132.33</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.67</td>
    <td align="right">       23.24</td>
    <td align="right">       97.17</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      481.33</td>
    <td align="right">       22.87</td>
    <td align="right">       14.67</td>
    <td align="right">       20.79</td>
    <td align="right">       14.67</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.93</td>
    <td align="right">      135.67</td>
    <td align="right">       20.58</td>
    <td align="right">      135.67</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.95</td>
    <td align="right">      302.33</td>
    <td align="right">       20.24</td>
    <td align="right">      302.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4324.33</td>
    <td align="right">       22.09</td>
    <td align="right">     1857.00</td>
    <td align="right">       21.75</td>
    <td align="right">     1236.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.67</td>
    <td align="right">       20.65</td>
    <td align="right">       14.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.56</td>
    <td align="right">      380.67</td>
    <td align="right">       24.52</td>
    <td align="right">      380.67</td>
    <td align="right">       20.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.47</td>
    <td align="right">      493.83</td>
    <td align="right">       19.45</td>
    <td align="right">      493.83</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.19</td>
    <td align="right">      418.33</td>
    <td align="right">       20.09</td>
    <td align="right">      418.33</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.67</td>
    <td align="right">      323.50</td>
    <td align="right">       20.17</td>
    <td align="right">      323.50</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.67</td>
    <td align="right">       21.58</td>
    <td align="right">      135.00</td>
    <td align="right">       20.28</td>
    <td align="right">      135.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      431.33</td>
    <td align="right">       22.20</td>
    <td align="right">       90.50</td>
    <td align="right">       21.23</td>
    <td align="right">       71.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      217.67</td>
    <td align="right">       23.05</td>
    <td align="right">      120.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.50</td>
    <td align="right">       23.30</td>
    <td align="right">      208.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      190.67</td>
    <td align="right">       23.14</td>
    <td align="right">      115.33</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      340.83</td>
    <td align="right">       22.37</td>
    <td align="right">       88.33</td>
    <td align="right">       23.77</td>
    <td align="right">       17.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.57</td>
    <td align="right">      111.33</td>
    <td align="right">       20.26</td>
    <td align="right">      111.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.55</td>
    <td align="right">      314.50</td>
    <td align="right">       20.03</td>
    <td align="right">      314.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.83</td>
    <td align="right">      467.67</td>
    <td align="right">       19.75</td>
    <td align="right">      467.67</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4725.67</td>
    <td align="right">       21.11</td>
    <td align="right">     2887.00</td>
    <td align="right">       20.75</td>
    <td align="right">     2352.50</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      103.50</td>
    <td align="right">       19.47</td>
    <td align="right">       88.33</td>
    <td align="right">       19.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.30</td>
    <td align="right">      493.83</td>
    <td align="right">       24.45</td>
    <td align="right">      493.83</td>
    <td align="right">       20.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      484.17</td>
    <td align="right">       19.88</td>
    <td align="right">      484.17</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.43</td>
    <td align="right">      370.17</td>
    <td align="right">       20.21</td>
    <td align="right">      370.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.67</td>
    <td align="right">       20.82</td>
    <td align="right">      280.33</td>
    <td align="right">       20.23</td>
    <td align="right">      280.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      441.17</td>
    <td align="right">       21.51</td>
    <td align="right">      111.33</td>
    <td align="right">       20.50</td>
    <td align="right">      103.67</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      399.50</td>
    <td align="right">       21.99</td>
    <td align="right">       98.00</td>
    <td align="right">       21.86</td>
    <td align="right">       59.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.17</td>
    <td align="right">       22.73</td>
    <td align="right">      200.33</td>
    <td align="right">       24.46</td>
    <td align="right">        3.67</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      121.50</td>
    <td align="right">       23.23</td>
    <td align="right">      303.17</td>
    <td align="right">       24.42</td>
    <td align="right">       11.83</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      185.33</td>
    <td align="right">       22.76</td>
    <td align="right">      230.17</td>
    <td align="right">       24.37</td>
    <td align="right">        5.33</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      324.17</td>
    <td align="right">       22.08</td>
    <td align="right">      110.17</td>
    <td align="right">       24.06</td>
    <td align="right">       16.33</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.50</td>
    <td align="right">       21.46</td>
    <td align="right">       90.50</td>
    <td align="right">       20.21</td>
    <td align="right">       90.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.59</td>
    <td align="right">      298.17</td>
    <td align="right">       20.18</td>
    <td align="right">      298.17</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.00</td>
    <td align="right">      464.50</td>
    <td align="right">       19.93</td>
    <td align="right">      464.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4613.00</td>
    <td align="right">       21.12</td>
    <td align="right">     3041.00</td>
    <td align="right">       21.33</td>
    <td align="right">     2188.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      121.50</td>
    <td align="right">       19.92</td>
    <td align="right">       90.50</td>
    <td align="right">       19.88</td>
    <td align="right">        3.67</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.67</td>
    <td align="right">       23.23</td>
    <td align="right">      484.17</td>
    <td align="right">       24.46</td>
    <td align="right">      484.17</td>
    <td align="right">       26.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.50</td>
    <td align="right">       20.37</td>
    <td align="right">      396.17</td>
    <td align="right">       19.86</td>
    <td align="right">      395.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      417.17</td>
    <td align="right">       20.98</td>
    <td align="right">      269.00</td>
    <td align="right">       20.35</td>
    <td align="right">      258.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      455.83</td>
    <td align="right">       21.10</td>
    <td align="right">      247.17</td>
    <td align="right">       20.40</td>
    <td align="right">      237.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.00</td>
    <td align="right">       21.64</td>
    <td align="right">      132.17</td>
    <td align="right">       20.92</td>
    <td align="right">      115.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.17</td>
    <td align="right">       22.05</td>
    <td align="right">      104.00</td>
    <td align="right">       21.81</td>
    <td align="right">       69.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      235.67</td>
    <td align="right">       22.77</td>
    <td align="right">      138.17</td>
    <td align="right">       24.36</td>
    <td align="right">        1.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      140.33</td>
    <td align="right">       23.09</td>
    <td align="right">      234.33</td>
    <td align="right">       24.40</td>
    <td align="right">        1.17</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      191.67</td>
    <td align="right">       22.99</td>
    <td align="right">      203.00</td>
    <td align="right">       24.41</td>
    <td align="right">        4.33</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.00</td>
    <td align="right">       22.42</td>
    <td align="right">      171.67</td>
    <td align="right">       24.30</td>
    <td align="right">       22.50</td>
    <td align="right">       23.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.67</td>
    <td align="right">       21.84</td>
    <td align="right">      122.33</td>
    <td align="right">       22.16</td>
    <td align="right">       73.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      427.00</td>
    <td align="right">       21.20</td>
    <td align="right">      221.33</td>
    <td align="right">       20.56</td>
    <td align="right">      204.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      476.33</td>
    <td align="right">       20.50</td>
    <td align="right">      343.83</td>
    <td align="right">       19.86</td>
    <td align="right">      343.83</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4279.33</td>
    <td align="right">       21.47</td>
    <td align="right">     2583.17</td>
    <td align="right">       21.57</td>
    <td align="right">     1725.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      140.33</td>
    <td align="right">       20.37</td>
    <td align="right">      104.00</td>
    <td align="right">       19.86</td>
    <td align="right">        1.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.50</td>
    <td align="right">       23.09</td>
    <td align="right">      396.17</td>
    <td align="right">       24.41</td>
    <td align="right">      395.00</td>
    <td align="right">       25.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      482.83</td>
    <td align="right">       19.87</td>
    <td align="right">      482.83</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.17</td>
    <td align="right">       20.40</td>
    <td align="right">      372.83</td>
    <td align="right">       20.18</td>
    <td align="right">      372.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      501.17</td>
    <td align="right">       20.70</td>
    <td align="right">      305.67</td>
    <td align="right">       20.24</td>
    <td align="right">      305.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      449.17</td>
    <td align="right">       21.27</td>
    <td align="right">      144.50</td>
    <td align="right">       20.73</td>
    <td align="right">      129.67</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.67</td>
    <td align="right">       21.79</td>
    <td align="right">      120.00</td>
    <td align="right">       22.19</td>
    <td align="right">       68.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      290.00</td>
    <td align="right">       22.41</td>
    <td align="right">      135.83</td>
    <td align="right">       24.37</td>
    <td align="right">        4.83</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      223.67</td>
    <td align="right">       22.73</td>
    <td align="right">      190.83</td>
    <td align="right">       24.42</td>
    <td align="right">        8.67</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      284.83</td>
    <td align="right">       22.50</td>
    <td align="right">      143.83</td>
    <td align="right">       24.37</td>
    <td align="right">        4.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      366.33</td>
    <td align="right">       21.86</td>
    <td align="right">       99.17</td>
    <td align="right">       23.71</td>
    <td align="right">       23.83</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      478.50</td>
    <td align="right">       21.24</td>
    <td align="right">      117.83</td>
    <td align="right">       20.46</td>
    <td align="right">      112.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.33</td>
    <td align="right">       20.62</td>
    <td align="right">      297.67</td>
    <td align="right">       20.14</td>
    <td align="right">      297.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
    <td align="right">      452.50</td>
    <td align="right">       19.90</td>
    <td align="right">      452.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4942.83</td>
    <td align="right">       21.09</td>
    <td align="right">     2863.50</td>
    <td align="right">       21.02</td>
    <td align="right">     2262.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      223.67</td>
    <td align="right">       19.92</td>
    <td align="right">       99.17</td>
    <td align="right">       19.87</td>
    <td align="right">        4.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.73</td>
    <td align="right">      482.83</td>
    <td align="right">       24.42</td>
    <td align="right">      482.83</td>
    <td align="right">       26.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.81</td>
    <td align="right">      498.67</td>
    <td align="right">       19.80</td>
    <td align="right">      498.67</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.40</td>
    <td align="right">      420.17</td>
    <td align="right">       20.33</td>
    <td align="right">      420.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.70</td>
    <td align="right">      375.83</td>
    <td align="right">       20.45</td>
    <td align="right">      375.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.20</td>
    <td align="right">      176.50</td>
    <td align="right">       20.54</td>
    <td align="right">      176.50</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      493.67</td>
    <td align="right">       22.11</td>
    <td align="right">       75.83</td>
    <td align="right">       20.56</td>
    <td align="right">       75.83</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      311.00</td>
    <td align="right">       23.23</td>
    <td align="right">       43.83</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      124.67</td>
    <td align="right">       23.53</td>
    <td align="right">      119.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      205.00</td>
    <td align="right">       23.48</td>
    <td align="right">       58.33</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      319.50</td>
    <td align="right">       22.98</td>
    <td align="right">       61.83</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       22.52</td>
    <td align="right">        8.33</td>
    <td align="right">       20.69</td>
    <td align="right">        8.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.36</td>
    <td align="right">      197.33</td>
    <td align="right">       20.51</td>
    <td align="right">      197.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.35</td>
    <td align="right">      425.83</td>
    <td align="right">       20.18</td>
    <td align="right">      425.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4896.83</td>
    <td align="right">       21.49</td>
    <td align="right">     2462.00</td>
    <td align="right">       20.72</td>
    <td align="right">     2178.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      124.67</td>
    <td align="right">       19.81</td>
    <td align="right">        8.33</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.53</td>
    <td align="right">      498.67</td>
    <td align="right">       24.59</td>
    <td align="right">      498.67</td>
    <td align="right">       20.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.19</td>
    <td align="right">      490.83</td>
    <td align="right">       20.17</td>
    <td align="right">      490.83</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.66</td>
    <td align="right">      358.50</td>
    <td align="right">       20.45</td>
    <td align="right">      358.50</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.93</td>
    <td align="right">      289.00</td>
    <td align="right">       20.47</td>
    <td align="right">      289.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      474.67</td>
    <td align="right">       21.54</td>
    <td align="right">      112.67</td>
    <td align="right">       20.51</td>
    <td align="right">      112.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      459.83</td>
    <td align="right">       22.14</td>
    <td align="right">       64.50</td>
    <td align="right">       21.36</td>
    <td align="right">       50.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      213.17</td>
    <td align="right">       22.91</td>
    <td align="right">      166.83</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.67</td>
    <td align="right">       23.33</td>
    <td align="right">      315.17</td>
    <td align="right">       24.52</td>
    <td align="right">        4.83</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.17</td>
    <td align="right">       23.13</td>
    <td align="right">      233.17</td>
    <td align="right">       24.46</td>
    <td align="right">        2.17</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.83</td>
    <td align="right">       22.70</td>
    <td align="right">      113.33</td>
    <td align="right">       24.68</td>
    <td align="right">        0.50</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      482.83</td>
    <td align="right">       22.33</td>
    <td align="right">       10.33</td>
    <td align="right">       21.69</td>
    <td align="right">        8.00</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.26</td>
    <td align="right">      187.00</td>
    <td align="right">       20.59</td>
    <td align="right">      187.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.40</td>
    <td align="right">      430.33</td>
    <td align="right">       20.30</td>
    <td align="right">      430.33</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4578.17</td>
    <td align="right">       21.44</td>
    <td align="right">     2771.67</td>
    <td align="right">       21.64</td>
    <td align="right">     1933.83</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.67</td>
    <td align="right">       20.19</td>
    <td align="right">       10.33</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.33</td>
    <td align="right">      490.83</td>
    <td align="right">       24.68</td>
    <td align="right">      490.83</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.17</td>
    <td align="right">       17.98</td>
    <td align="right">      427.00</td>
    <td align="right">       17.36</td>
    <td align="right">      426.00</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      431.00</td>
    <td align="right">       19.46</td>
    <td align="right">      302.00</td>
    <td align="right">       18.53</td>
    <td align="right">      295.50</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.50</td>
    <td align="right">       20.24</td>
    <td align="right">      293.17</td>
    <td align="right">       19.21</td>
    <td align="right">      293.17</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.33</td>
    <td align="right">       20.90</td>
    <td align="right">      192.00</td>
    <td align="right">       19.69</td>
    <td align="right">      192.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      478.83</td>
    <td align="right">       21.27</td>
    <td align="right">      135.33</td>
    <td align="right">       19.65</td>
    <td align="right">      129.17</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      350.50</td>
    <td align="right">       22.33</td>
    <td align="right">       67.50</td>
    <td align="right">       23.68</td>
    <td align="right">        9.33</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      162.00</td>
    <td align="right">       22.91</td>
    <td align="right">      165.83</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      177.67</td>
    <td align="right">       22.56</td>
    <td align="right">      177.83</td>
    <td align="right">       24.66</td>
    <td align="right">        1.67</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.00</td>
    <td align="right">       22.21</td>
    <td align="right">      179.33</td>
    <td align="right">       24.33</td>
    <td align="right">       27.17</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      359.33</td>
    <td align="right">       21.91</td>
    <td align="right">       75.33</td>
    <td align="right">       22.11</td>
    <td align="right">       35.50</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.67</td>
    <td align="right">       20.87</td>
    <td align="right">      167.67</td>
    <td align="right">       19.48</td>
    <td align="right">      153.83</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.17</td>
    <td align="right">       19.33</td>
    <td align="right">      344.33</td>
    <td align="right">       18.33</td>
    <td align="right">      344.33</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4613.17</td>
    <td align="right">       20.64</td>
    <td align="right">     2527.33</td>
    <td align="right">       20.08</td>
    <td align="right">     1907.67</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      162.00</td>
    <td align="right">       17.98</td>
    <td align="right">       67.50</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.50</td>
    <td align="right">       22.91</td>
    <td align="right">      427.00</td>
    <td align="right">       24.66</td>
    <td align="right">      426.00</td>
    <td align="right">       21.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.19</td>
    <td align="right">      490.17</td>
    <td align="right">       20.16</td>
    <td align="right">      490.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.83</td>
    <td align="right">       20.61</td>
    <td align="right">      377.67</td>
    <td align="right">       20.42</td>
    <td align="right">      377.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.67</td>
    <td align="right">       20.82</td>
    <td align="right">      325.67</td>
    <td align="right">       20.49</td>
    <td align="right">      325.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      472.17</td>
    <td align="right">       21.26</td>
    <td align="right">      134.17</td>
    <td align="right">       20.62</td>
    <td align="right">      132.83</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      451.17</td>
    <td align="right">       21.93</td>
    <td align="right">       69.83</td>
    <td align="right">       21.66</td>
    <td align="right">       53.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      312.33</td>
    <td align="right">       22.71</td>
    <td align="right">       92.33</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      159.67</td>
    <td align="right">       23.04</td>
    <td align="right">      201.17</td>
    <td align="right">       24.47</td>
    <td align="right">        2.17</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      243.33</td>
    <td align="right">       22.93</td>
    <td align="right">      145.50</td>
    <td align="right">       24.49</td>
    <td align="right">        0.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.83</td>
    <td align="right">       22.50</td>
    <td align="right">       97.33</td>
    <td align="right">       24.56</td>
    <td align="right">        1.33</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      480.33</td>
    <td align="right">       22.08</td>
    <td align="right">       16.50</td>
    <td align="right">       21.57</td>
    <td align="right">       13.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.50</td>
    <td align="right">       21.20</td>
    <td align="right">      199.67</td>
    <td align="right">       20.56</td>
    <td align="right">      199.67</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.40</td>
    <td align="right">      420.17</td>
    <td align="right">       20.25</td>
    <td align="right">      420.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4903.83</td>
    <td align="right">       21.41</td>
    <td align="right">     2570.17</td>
    <td align="right">       21.26</td>
    <td align="right">     2016.17</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      159.67</td>
    <td align="right">       20.19</td>
    <td align="right">       16.50</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.67</td>
    <td align="right">       23.04</td>
    <td align="right">      490.17</td>
    <td align="right">       24.56</td>
    <td align="right">      490.17</td>
    <td align="right">       26.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      480.00</td>
    <td align="right">       19.90</td>
    <td align="right">      480.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.58</td>
    <td align="right">      348.83</td>
    <td align="right">       20.31</td>
    <td align="right">      348.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.14</td>
    <td align="right">      224.33</td>
    <td align="right">       20.34</td>
    <td align="right">      224.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.83</td>
    <td align="right">       22.11</td>
    <td align="right">       50.83</td>
    <td align="right">       20.48</td>
    <td align="right">       50.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.00</td>
    <td align="right">       22.61</td>
    <td align="right">       54.50</td>
    <td align="right">       22.00</td>
    <td align="right">       35.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      184.33</td>
    <td align="right">       23.45</td>
    <td align="right">      120.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.67</td>
    <td align="right">       23.59</td>
    <td align="right">      220.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      132.67</td>
    <td align="right">       23.50</td>
    <td align="right">      114.83</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.33</td>
    <td align="right">       22.86</td>
    <td align="right">       83.50</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      497.00</td>
    <td align="right">       22.35</td>
    <td align="right">       30.50</td>
    <td align="right">       20.57</td>
    <td align="right">       30.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.22</td>
    <td align="right">      219.83</td>
    <td align="right">       20.33</td>
    <td align="right">      219.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.27</td>
    <td align="right">      406.33</td>
    <td align="right">       20.04</td>
    <td align="right">      406.33</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4516.83</td>
    <td align="right">       21.54</td>
    <td align="right">     2353.83</td>
    <td align="right">       21.18</td>
    <td align="right">     1796.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       58.67</td>
    <td align="right">       19.95</td>
    <td align="right">       30.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.59</td>
    <td align="right">      480.00</td>
    <td align="right">       24.63</td>
    <td align="right">      480.00</td>
    <td align="right">       20.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.06</td>
    <td align="right">      406.33</td>
    <td align="right">       20.01</td>
    <td align="right">      406.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      384.00</td>
    <td align="right">       20.64</td>
    <td align="right">      276.00</td>
    <td align="right">       20.32</td>
    <td align="right">      276.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      428.17</td>
    <td align="right">       21.01</td>
    <td align="right">      191.17</td>
    <td align="right">       20.34</td>
    <td align="right">      191.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.17</td>
    <td align="right">       21.66</td>
    <td align="right">       60.00</td>
    <td align="right">       21.04</td>
    <td align="right">       51.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      349.83</td>
    <td align="right">       22.13</td>
    <td align="right">       68.50</td>
    <td align="right">       22.68</td>
    <td align="right">       32.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.50</td>
    <td align="right">       22.90</td>
    <td align="right">      151.00</td>
    <td align="right">       24.63</td>
    <td align="right">        5.33</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      116.50</td>
    <td align="right">       23.27</td>
    <td align="right">      235.50</td>
    <td align="right">       24.58</td>
    <td align="right">       11.17</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.00</td>
    <td align="right">       22.90</td>
    <td align="right">      162.17</td>
    <td align="right">       24.56</td>
    <td align="right">        4.67</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      278.00</td>
    <td align="right">       22.28</td>
    <td align="right">       81.67</td>
    <td align="right">       24.74</td>
    <td align="right">        4.00</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.17</td>
    <td align="right">       21.81</td>
    <td align="right">       32.00</td>
    <td align="right">       21.14</td>
    <td align="right">       28.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.97</td>
    <td align="right">      192.00</td>
    <td align="right">       20.37</td>
    <td align="right">      192.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.17</td>
    <td align="right">      356.67</td>
    <td align="right">       20.02</td>
    <td align="right">      356.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3970.33</td>
    <td align="right">       21.35</td>
    <td align="right">     2213.00</td>
    <td align="right">       21.55</td>
    <td align="right">     1559.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.50</td>
    <td align="right">       20.06</td>
    <td align="right">       32.00</td>
    <td align="right">       20.01</td>
    <td align="right">        4.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.17</td>
    <td align="right">       23.27</td>
    <td align="right">      406.33</td>
    <td align="right">       24.74</td>
    <td align="right">      406.33</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.00</td>
    <td align="right">       20.79</td>
    <td align="right">      351.33</td>
    <td align="right">       20.21</td>
    <td align="right">      347.83</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      402.17</td>
    <td align="right">       21.38</td>
    <td align="right">      223.00</td>
    <td align="right">       20.80</td>
    <td align="right">      205.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      445.17</td>
    <td align="right">       21.53</td>
    <td align="right">      169.33</td>
    <td align="right">       20.89</td>
    <td align="right">      150.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      407.67</td>
    <td align="right">       22.10</td>
    <td align="right">       66.67</td>
    <td align="right">       21.79</td>
    <td align="right">       49.67</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      371.83</td>
    <td align="right">       22.40</td>
    <td align="right">       70.33</td>
    <td align="right">       22.56</td>
    <td align="right">       38.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      207.83</td>
    <td align="right">       23.13</td>
    <td align="right">      137.67</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       90.00</td>
    <td align="right">       23.32</td>
    <td align="right">      246.50</td>
    <td align="right">       24.42</td>
    <td align="right">        0.67</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      146.00</td>
    <td align="right">       23.33</td>
    <td align="right">      213.67</td>
    <td align="right">       24.48</td>
    <td align="right">        3.00</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      217.83</td>
    <td align="right">       22.89</td>
    <td align="right">      176.00</td>
    <td align="right">       24.69</td>
    <td align="right">        9.83</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      349.67</td>
    <td align="right">       22.51</td>
    <td align="right">       88.33</td>
    <td align="right">       24.05</td>
    <td align="right">       21.00</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      404.83</td>
    <td align="right">       21.77</td>
    <td align="right">      164.83</td>
    <td align="right">       21.46</td>
    <td align="right">      130.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      457.67</td>
    <td align="right">       20.91</td>
    <td align="right">      286.83</td>
    <td align="right">       20.15</td>
    <td align="right">      286.83</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3987.67</td>
    <td align="right">       21.87</td>
    <td align="right">     2194.50</td>
    <td align="right">       22.20</td>
    <td align="right">     1243.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.00</td>
    <td align="right">       20.79</td>
    <td align="right">       66.67</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      487.00</td>
    <td align="right">       23.33</td>
    <td align="right">      351.33</td>
    <td align="right">       24.69</td>
    <td align="right">      347.83</td>
    <td align="right">       27.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.19</td>
    <td align="right">      470.83</td>
    <td align="right">       20.12</td>
    <td align="right">      470.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.00</td>
    <td align="right">       20.67</td>
    <td align="right">      327.83</td>
    <td align="right">       20.37</td>
    <td align="right">      327.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.17</td>
    <td align="right">       20.98</td>
    <td align="right">      219.17</td>
    <td align="right">       20.36</td>
    <td align="right">      219.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      446.50</td>
    <td align="right">       21.61</td>
    <td align="right">       80.83</td>
    <td align="right">       21.24</td>
    <td align="right">       66.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      398.83</td>
    <td align="right">       22.06</td>
    <td align="right">       92.17</td>
    <td align="right">       22.90</td>
    <td align="right">       40.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      276.00</td>
    <td align="right">       22.72</td>
    <td align="right">      133.17</td>
    <td align="right">       24.50</td>
    <td align="right">        2.83</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      195.67</td>
    <td align="right">       22.94</td>
    <td align="right">      198.00</td>
    <td align="right">       24.48</td>
    <td align="right">        7.17</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      265.00</td>
    <td align="right">       22.80</td>
    <td align="right">      146.17</td>
    <td align="right">       24.45</td>
    <td align="right">        2.83</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      343.17</td>
    <td align="right">       22.20</td>
    <td align="right">       91.33</td>
    <td align="right">       24.52</td>
    <td align="right">        5.33</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      470.67</td>
    <td align="right">       21.73</td>
    <td align="right">       46.83</td>
    <td align="right">       21.38</td>
    <td align="right">       37.00</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.50</td>
    <td align="right">       21.03</td>
    <td align="right">      218.67</td>
    <td align="right">       20.37</td>
    <td align="right">      218.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.30</td>
    <td align="right">      399.67</td>
    <td align="right">       20.09</td>
    <td align="right">      399.67</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4829.50</td>
    <td align="right">       21.39</td>
    <td align="right">     2424.67</td>
    <td align="right">       21.38</td>
    <td align="right">     1797.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      195.67</td>
    <td align="right">       20.19</td>
    <td align="right">       46.83</td>
    <td align="right">       20.09</td>
    <td align="right">        2.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.94</td>
    <td align="right">      470.83</td>
    <td align="right">       24.52</td>
    <td align="right">      470.83</td>
    <td align="right">       26.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.71956</td>
    <td align="right">    13.70490</td>
    <td align="right">     -0.2088</td>
    <td align="right">     7.20233</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.24452</td>
    <td align="right">    13.79977</td>
    <td align="right">     -0.0596</td>
    <td align="right">     5.91559</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.59532</td>
    <td align="right">    15.19027</td>
    <td align="right">     0.05977</td>
    <td align="right">     5.61463</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84260</td>
    <td align="right">    19.22686</td>
    <td align="right">     0.16480</td>
    <td align="right">     5.84805</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05544</td>
    <td align="right">    22.48645</td>
    <td align="right">     -0.6497</td>
    <td align="right">    14.75378</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20244</td>
    <td align="right">    29.99212</td>
    <td align="right">     -0.4878</td>
    <td align="right">    10.47467</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23921</td>
    <td align="right">    33.66182</td>
    <td align="right">     -0.4334</td>
    <td align="right">     9.49734</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25170</td>
    <td align="right">    29.94614</td>
    <td align="right">     -0.4519</td>
    <td align="right">     9.82438</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18993</td>
    <td align="right">    29.68886</td>
    <td align="right">     -0.5003</td>
    <td align="right">    10.81965</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13334</td>
    <td align="right">    21.50467</td>
    <td align="right">     0.27064</td>
    <td align="right">     6.74926</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.87572</td>
    <td align="right">    16.54642</td>
    <td align="right">     0.14318</td>
    <td align="right">     5.88911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.24323</td>
    <td align="right">    13.25691</td>
    <td align="right">     -0.0582</td>
    <td align="right">     6.10253</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.80294</td>
    <td align="right">    21.63445</td>
    <td align="right">     -0.1862</td>
    <td align="right">     8.25040</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.71956</td>
    <td align="right">    13.25691</td>
    <td align="right">     -0.6497</td>
    <td align="right">     5.61463</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25170</td>
    <td align="right">    33.66182</td>
    <td align="right">     0.27064</td>
    <td align="right">    14.75378</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.41807</td>
    <td align="right">    15.57632</td>
    <td align="right">     -0.5179</td>
    <td align="right">    11.84298</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.14168</td>
    <td align="right">    15.93140</td>
    <td align="right">     -0.3250</td>
    <td align="right">     8.55247</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.83067</td>
    <td align="right">    17.32745</td>
    <td align="right">     -0.1397</td>
    <td align="right">     6.68989</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40752</td>
    <td align="right">    21.07312</td>
    <td align="right">     0.04157</td>
    <td align="right">     5.68423</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.74495</td>
    <td align="right">    24.12121</td>
    <td align="right">     -0.7896</td>
    <td align="right">    19.66060</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10515</td>
    <td align="right">    31.33446</td>
    <td align="right">     -0.5560</td>
    <td align="right">    11.96433</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22195</td>
    <td align="right">    34.70866</td>
    <td align="right">     -0.4755</td>
    <td align="right">    10.17693</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21224</td>
    <td align="right">    31.04332</td>
    <td align="right">     -0.5087</td>
    <td align="right">    10.84247</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03301</td>
    <td align="right">    31.08329</td>
    <td align="right">     -0.6031</td>
    <td align="right">    13.45578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.65223</td>
    <td align="right">    23.55163</td>
    <td align="right">     0.12426</td>
    <td align="right">     5.73109</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.94274</td>
    <td align="right">    18.88370</td>
    <td align="right">     -0.1017</td>
    <td align="right">     6.41566</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.95460</td>
    <td align="right">    15.54730</td>
    <td align="right">     -0.3739</td>
    <td align="right">     9.66562</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.22962</td>
    <td align="right">    23.39565</td>
    <td align="right">     -0.3533</td>
    <td align="right">    10.08252</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.41807</td>
    <td align="right">    15.54730</td>
    <td align="right">     -0.7896</td>
    <td align="right">     5.68423</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22195</td>
    <td align="right">    34.70866</td>
    <td align="right">     0.12426</td>
    <td align="right">    19.66060</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.63865</td>
    <td align="right">    14.02289</td>
    <td align="right">     -0.7429</td>
    <td align="right">    18.52057</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.29192</td>
    <td align="right">    16.44362</td>
    <td align="right">     -0.5443</td>
    <td align="right">    13.04078</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.00903</td>
    <td align="right">    17.94754</td>
    <td align="right">     -0.3441</td>
    <td align="right">     9.56248</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82550</td>
    <td align="right">    21.73597</td>
    <td align="right">     -0.1001</td>
    <td align="right">     6.59503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.39785</td>
    <td align="right">    24.50369</td>
    <td align="right">     -0.9094</td>
    <td align="right">    24.82232</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98941</td>
    <td align="right">    31.25532</td>
    <td align="right">     -0.5924</td>
    <td align="right">    13.14548</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15191</td>
    <td align="right">    34.47352</td>
    <td align="right">     -0.4927</td>
    <td align="right">    10.57072</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10577</td>
    <td align="right">    31.01971</td>
    <td align="right">     -0.5457</td>
    <td align="right">    11.83233</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70391</td>
    <td align="right">    31.63824</td>
    <td align="right">     -0.7240</td>
    <td align="right">    17.69829</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.90534</td>
    <td align="right">    24.69908</td>
    <td align="right">     -0.0627</td>
    <td align="right">     6.15744</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.91738</td>
    <td align="right">    19.85607</td>
    <td align="right">     -0.3581</td>
    <td align="right">     9.71691</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.93585</td>
    <td align="right">    15.97195</td>
    <td align="right">     -0.6388</td>
    <td align="right">    16.06335</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.66641</td>
    <td align="right">    23.67340</td>
    <td align="right">     -0.5051</td>
    <td align="right">    13.15946</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.63865</td>
    <td align="right">    14.02289</td>
    <td align="right">     -0.9094</td>
    <td align="right">     6.15744</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15191</td>
    <td align="right">    34.47352</td>
    <td align="right">     -0.0627</td>
    <td align="right">    24.82232</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.47223</td>
    <td align="right">    14.18984</td>
    <td align="right">     -1.0693</td>
    <td align="right">    31.51016</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18677</td>
    <td align="right">    17.17599</td>
    <td align="right">     -0.8415</td>
    <td align="right">    21.91915</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.66025</td>
    <td align="right">    18.93835</td>
    <td align="right">     -0.6690</td>
    <td align="right">    16.48055</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.56844</td>
    <td align="right">    23.43056</td>
    <td align="right">     -0.3839</td>
    <td align="right">    10.08369</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.49833</td>
    <td align="right">    26.40290</td>
    <td align="right">     -1.1877</td>
    <td align="right">    37.15289</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.66324</td>
    <td align="right">    32.56296</td>
    <td align="right">     -0.6912</td>
    <td align="right">    16.87146</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00978</td>
    <td align="right">    35.09312</td>
    <td align="right">     -0.5294</td>
    <td align="right">    11.94957</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80003</td>
    <td align="right">    32.21442</td>
    <td align="right">     -0.6436</td>
    <td align="right">    15.22232</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92985</td>
    <td align="right">    33.57987</td>
    <td align="right">     -0.9726</td>
    <td align="right">    28.53452</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.56094</td>
    <td align="right">    26.57206</td>
    <td align="right">     -0.3681</td>
    <td align="right">     9.40815</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.53823</td>
    <td align="right">    20.87004</td>
    <td align="right">     -0.6937</td>
    <td align="right">    17.47284</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82516</td>
    <td align="right">    16.72214</td>
    <td align="right">     -0.9446</td>
    <td align="right">    26.38139</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.73868</td>
    <td align="right">    24.85689</td>
    <td align="right">     -0.7495</td>
    <td align="right">    20.25139</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.47223</td>
    <td align="right">    14.18984</td>
    <td align="right">     -1.1877</td>
    <td align="right">     9.40815</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00978</td>
    <td align="right">    35.09312</td>
    <td align="right">     -0.3681</td>
    <td align="right">    37.15289</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.92020</td>
    <td align="right">    13.00351</td>
    <td align="right">     -0.9767</td>
    <td align="right">    27.27876</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.42390</td>
    <td align="right">    15.94952</td>
    <td align="right">     -0.7712</td>
    <td align="right">    19.45034</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.83324</td>
    <td align="right">    17.74158</td>
    <td align="right">     -0.6043</td>
    <td align="right">    14.95562</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.73323</td>
    <td align="right">    22.16549</td>
    <td align="right">     -0.3043</td>
    <td align="right">     9.69033</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.44318</td>
    <td align="right">    25.49884</td>
    <td align="right">     -1.1283</td>
    <td align="right">    34.96952</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.62433</td>
    <td align="right">    31.84680</td>
    <td align="right">     -0.5967</td>
    <td align="right">    15.89734</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97625</td>
    <td align="right">    34.55048</td>
    <td align="right">     -0.4158</td>
    <td align="right">    11.15194</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67450</td>
    <td align="right">    31.63970</td>
    <td align="right">     -0.5695</td>
    <td align="right">    14.90334</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.79345</td>
    <td align="right">    33.04588</td>
    <td align="right">     -0.9356</td>
    <td align="right">    27.96811</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.49828</td>
    <td align="right">    25.65237</td>
    <td align="right">     -0.3467</td>
    <td align="right">     9.04613</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.58575</td>
    <td align="right">    19.85856</td>
    <td align="right">     -0.6694</td>
    <td align="right">    16.22364</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.99489</td>
    <td align="right">    15.61458</td>
    <td align="right">     -0.9072</td>
    <td align="right">    24.67962</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.80310</td>
    <td align="right">    23.92699</td>
    <td align="right">     -0.6854</td>
    <td align="right">    18.85725</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92020</td>
    <td align="right">    13.00351</td>
    <td align="right">     -1.1283</td>
    <td align="right">     9.04613</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97625</td>
    <td align="right">    34.55048</td>
    <td align="right">     -0.3043</td>
    <td align="right">    34.96952</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41835</td>
    <td align="right">    12.87824</td>
    <td align="right">     -0.8093</td>
    <td align="right">    23.17514</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.25433</td>
    <td align="right">    15.41942</td>
    <td align="right">     -0.5353</td>
    <td align="right">    16.09808</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.43261</td>
    <td align="right">    17.25416</td>
    <td align="right">     -0.4485</td>
    <td align="right">    13.62812</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.99694</td>
    <td align="right">    22.05604</td>
    <td align="right">     -0.2595</td>
    <td align="right">     9.76363</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.55518</td>
    <td align="right">    25.57495</td>
    <td align="right">     -1.1383</td>
    <td align="right">    35.71386</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.50332</td>
    <td align="right">    32.36689</td>
    <td align="right">     -0.7122</td>
    <td align="right">    18.33693</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90526</td>
    <td align="right">    34.92548</td>
    <td align="right">     -0.5236</td>
    <td align="right">    12.59334</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78278</td>
    <td align="right">    31.47827</td>
    <td align="right">     -0.5784</td>
    <td align="right">    14.72974</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.29465</td>
    <td align="right">    32.01654</td>
    <td align="right">     -0.7702</td>
    <td align="right">    23.38364</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44561</td>
    <td align="right">    24.26645</td>
    <td align="right">     -0.1121</td>
    <td align="right">     9.02354</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.57975</td>
    <td align="right">    18.89423</td>
    <td align="right">     -0.4077</td>
    <td align="right">    13.15209</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.63471</td>
    <td align="right">    15.26034</td>
    <td align="right">     -0.7106</td>
    <td align="right">    20.29009</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.24110</td>
    <td align="right">    23.58210</td>
    <td align="right">     -0.5851</td>
    <td align="right">    17.52260</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41835</td>
    <td align="right">    12.87824</td>
    <td align="right">     -1.1383</td>
    <td align="right">     9.02354</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90526</td>
    <td align="right">    34.92548</td>
    <td align="right">     -0.1121</td>
    <td align="right">    35.71386</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91973</td>
    <td align="right">    12.87001</td>
    <td align="right">     -0.9826</td>
    <td align="right">    27.57236</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.42946</td>
    <td align="right">    15.80094</td>
    <td align="right">     -0.7761</td>
    <td align="right">    20.17178</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.76854</td>
    <td align="right">    17.62288</td>
    <td align="right">     -0.6282</td>
    <td align="right">    15.83174</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.46818</td>
    <td align="right">    22.39457</td>
    <td align="right">     -0.3685</td>
    <td align="right">    10.47245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.25126</td>
    <td align="right">    25.68431</td>
    <td align="right">     -1.1861</td>
    <td align="right">    38.29879</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.11589</td>
    <td align="right">    32.88300</td>
    <td align="right">     -0.7660</td>
    <td align="right">    21.20822</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.47268</td>
    <td align="right">    35.74925</td>
    <td align="right">     -0.5932</td>
    <td align="right">    15.69815</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22294</td>
    <td align="right">    32.53539</td>
    <td align="right">     -0.7237</td>
    <td align="right">    19.53065</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.42554</td>
    <td align="right">    33.52477</td>
    <td align="right">     -1.0487</td>
    <td align="right">    32.89421</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.35945</td>
    <td align="right">    25.67348</td>
    <td align="right">     -0.3797</td>
    <td align="right">     9.88370</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.61489</td>
    <td align="right">    19.66204</td>
    <td align="right">     -0.6649</td>
    <td align="right">    16.58192</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.00524</td>
    <td align="right">    15.45164</td>
    <td align="right">     -0.9077</td>
    <td align="right">    24.83142</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.59777</td>
    <td align="right">    24.20391</td>
    <td align="right">     -0.7525</td>
    <td align="right">    21.09992</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91973</td>
    <td align="right">    12.87001</td>
    <td align="right">     -1.1861</td>
    <td align="right">     9.88370</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47268</td>
    <td align="right">    35.74925</td>
    <td align="right">     -0.3685</td>
    <td align="right">    38.29879</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.80310</td>
    <td align="right">    15.07241</td>
    <td align="right">     -0.9714</td>
    <td align="right">    26.86071</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.39774</td>
    <td align="right">    18.07390</td>
    <td align="right">     -0.7880</td>
    <td align="right">    19.33430</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.69573</td>
    <td align="right">    20.10611</td>
    <td align="right">     -0.6743</td>
    <td align="right">    15.64173</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.19142</td>
    <td align="right">    24.97638</td>
    <td align="right">     -0.4963</td>
    <td align="right">    10.89883</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.15928</td>
    <td align="right">    28.00481</td>
    <td align="right">     -1.3355</td>
    <td align="right">    43.28827</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.54373</td>
    <td align="right">    33.87233</td>
    <td align="right">     -0.7857</td>
    <td align="right">    19.14586</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99347</td>
    <td align="right">    35.81289</td>
    <td align="right">     -0.5839</td>
    <td align="right">    12.70182</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89226</td>
    <td align="right">    32.79686</td>
    <td align="right">     -0.6499</td>
    <td align="right">    14.56818</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40334</td>
    <td align="right">    33.46445</td>
    <td align="right">     -0.8349</td>
    <td align="right">    21.65092</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.51398</td>
    <td align="right">    26.20950</td>
    <td align="right">     -0.1424</td>
    <td align="right">     6.25499</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.35220</td>
    <td align="right">    21.14818</td>
    <td align="right">     -0.4762</td>
    <td align="right">    11.18342</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.34375</td>
    <td align="right">    17.39809</td>
    <td align="right">     -0.7845</td>
    <td align="right">    19.57323</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.95219</td>
    <td align="right">    25.62333</td>
    <td align="right">     -0.7108</td>
    <td align="right">    18.46080</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.80310</td>
    <td align="right">    15.07241</td>
    <td align="right">     -1.3355</td>
    <td align="right">     6.25499</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99347</td>
    <td align="right">    35.81289</td>
    <td align="right">     -0.1424</td>
    <td align="right">    43.28827</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.19058</td>
    <td align="right">    13.48076</td>
    <td align="right">     -0.8951</td>
    <td align="right">    23.46327</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.65336</td>
    <td align="right">    16.40963</td>
    <td align="right">     -0.7152</td>
    <td align="right">    17.13263</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91795</td>
    <td align="right">    18.40374</td>
    <td align="right">     -0.5957</td>
    <td align="right">    13.83242</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.58568</td>
    <td align="right">    23.02711</td>
    <td align="right">     -0.3656</td>
    <td align="right">     9.37902</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.33557</td>
    <td align="right">    26.29328</td>
    <td align="right">     -1.2051</td>
    <td align="right">    37.58390</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.71138</td>
    <td align="right">    32.10316</td>
    <td align="right">     -0.6254</td>
    <td align="right">    15.81590</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18565</td>
    <td align="right">    34.37303</td>
    <td align="right">     -0.3967</td>
    <td align="right">     9.89500</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96237</td>
    <td align="right">    31.41070</td>
    <td align="right">     -0.5113</td>
    <td align="right">    12.15080</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.39259</td>
    <td align="right">    32.33655</td>
    <td align="right">     -0.7584</td>
    <td align="right">    20.03965</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.40656</td>
    <td align="right">    24.88205</td>
    <td align="right">     -0.1276</td>
    <td align="right">     6.38391</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.25727</td>
    <td align="right">    19.81137</td>
    <td align="right">     -0.4789</td>
    <td align="right">    10.97004</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.40064</td>
    <td align="right">    15.96063</td>
    <td align="right">     -0.7724</td>
    <td align="right">    18.92559</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.09403</td>
    <td align="right">    24.08680</td>
    <td align="right">     -0.6209</td>
    <td align="right">    16.32348</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.19058</td>
    <td align="right">    13.48076</td>
    <td align="right">     -1.2051</td>
    <td align="right">     6.38391</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18565</td>
    <td align="right">    34.37303</td>
    <td align="right">     -0.1276</td>
    <td align="right">    37.58390</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.05229</td>
    <td align="right">    12.92465</td>
    <td align="right">     -1.2255</td>
    <td align="right">    38.36605</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.71790</td>
    <td align="right">    15.64351</td>
    <td align="right">     -0.8076</td>
    <td align="right">    24.90043</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.27074</td>
    <td align="right">    17.59632</td>
    <td align="right">     -0.6678</td>
    <td align="right">    18.16629</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.94924</td>
    <td align="right">    22.76573</td>
    <td align="right">     -0.4948</td>
    <td align="right">    12.76921</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.43704</td>
    <td align="right">    26.54335</td>
    <td align="right">     -1.4942</td>
    <td align="right">    50.30951</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.87644</td>
    <td align="right">    33.22193</td>
    <td align="right">     -0.9444</td>
    <td align="right">    26.42010</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85705</td>
    <td align="right">    34.73779</td>
    <td align="right">     -0.5853</td>
    <td align="right">    13.87627</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75709</td>
    <td align="right">    31.18180</td>
    <td align="right">     -0.6074</td>
    <td align="right">    15.54919</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32671</td>
    <td align="right">    31.84258</td>
    <td align="right">     -0.7345</td>
    <td align="right">    21.88911</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.62228</td>
    <td align="right">    23.43884</td>
    <td align="right">     -0.0242</td>
    <td align="right">     8.48736</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.28552</td>
    <td align="right">    18.53035</td>
    <td align="right">     -0.3955</td>
    <td align="right">    13.62697</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.36277</td>
    <td align="right">    15.18528</td>
    <td align="right">     -0.8947</td>
    <td align="right">    26.40493</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.47069</td>
    <td align="right">    23.68313</td>
    <td align="right">     -0.7407</td>
    <td align="right">    22.59956</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.05229</td>
    <td align="right">    12.92465</td>
    <td align="right">     -1.4942</td>
    <td align="right">     8.48736</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85705</td>
    <td align="right">    34.73779</td>
    <td align="right">     -0.0242</td>
    <td align="right">    50.30951</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.18307</td>
    <td align="right">    13.31617</td>
    <td align="right">     -0.9039</td>
    <td align="right">    23.79641</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.60954</td>
    <td align="right">    16.25264</td>
    <td align="right">     -0.7291</td>
    <td align="right">    17.75439</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81918</td>
    <td align="right">    18.28383</td>
    <td align="right">     -0.6265</td>
    <td align="right">    14.62280</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.32567</td>
    <td align="right">    23.19078</td>
    <td align="right">     -0.4298</td>
    <td align="right">    10.12798</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.20276</td>
    <td align="right">    26.31399</td>
    <td align="right">     -1.2427</td>
    <td align="right">    39.74831</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.24730</td>
    <td align="right">    33.05626</td>
    <td align="right">     -0.7832</td>
    <td align="right">    20.23092</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.80532</td>
    <td align="right">    35.40730</td>
    <td align="right">     -0.5405</td>
    <td align="right">    12.72958</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.60303</td>
    <td align="right">    32.23007</td>
    <td align="right">     -0.6437</td>
    <td align="right">    15.69554</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05470</td>
    <td align="right">    32.72673</td>
    <td align="right">     -0.8626</td>
    <td align="right">    23.84691</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.16528</td>
    <td align="right">    24.98355</td>
    <td align="right">     -0.1795</td>
    <td align="right">     6.74090</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.19493</td>
    <td align="right">    19.68680</td>
    <td align="right">     -0.4918</td>
    <td align="right">    11.34895</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.39413</td>
    <td align="right">    15.77433</td>
    <td align="right">     -0.7764</td>
    <td align="right">    19.22849</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.89369</td>
    <td align="right">    24.31715</td>
    <td align="right">     -0.6847</td>
    <td align="right">    18.02308</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18307</td>
    <td align="right">    13.31617</td>
    <td align="right">     -1.2427</td>
    <td align="right">     6.74090</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80532</td>
    <td align="right">    35.40730</td>
    <td align="right">     -0.1795</td>
    <td align="right">    39.74831</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94515</td>
    <td align="right">    14.36932</td>
    <td align="right">     -0.9201</td>
    <td align="right">    24.91695</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.57749</td>
    <td align="right">    17.25914</td>
    <td align="right">     -0.7113</td>
    <td align="right">    17.19578</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.13690</td>
    <td align="right">    18.97270</td>
    <td align="right">     -0.5289</td>
    <td align="right">    12.54176</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.10995</td>
    <td align="right">    23.24342</td>
    <td align="right">     -0.2482</td>
    <td align="right">     7.64635</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.90176</td>
    <td align="right">    26.25413</td>
    <td align="right">     -1.0525</td>
    <td align="right">    31.10556</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89178</td>
    <td align="right">    32.45249</td>
    <td align="right">     -0.6248</td>
    <td align="right">    14.12527</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15688</td>
    <td align="right">    35.10777</td>
    <td align="right">     -0.4914</td>
    <td align="right">    10.63249</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02032</td>
    <td align="right">    32.06846</td>
    <td align="right">     -0.5773</td>
    <td align="right">    12.74451</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.42730</td>
    <td align="right">    33.05660</td>
    <td align="right">     -0.8094</td>
    <td align="right">    21.32408</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.35714</td>
    <td align="right">    25.92891</td>
    <td align="right">     -0.1725</td>
    <td align="right">     6.76724</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.21367</td>
    <td align="right">    20.60998</td>
    <td align="right">     -0.5041</td>
    <td align="right">    12.28270</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.26817</td>
    <td align="right">    16.78937</td>
    <td align="right">     -0.7932</td>
    <td align="right">    20.35483</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.17928</td>
    <td align="right">    24.71996</td>
    <td align="right">     -0.6196</td>
    <td align="right">    15.98096</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94515</td>
    <td align="right">    14.36932</td>
    <td align="right">     -1.0525</td>
    <td align="right">     6.76724</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15688</td>
    <td align="right">    35.10777</td>
    <td align="right">     -0.1725</td>
    <td align="right">    31.10556</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.06082</td>
    <td align="right">    12.43410</td>
    <td align="right">     -0.9006</td>
    <td align="right">    23.95287</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.63124</td>
    <td align="right">    15.35530</td>
    <td align="right">     -0.6880</td>
    <td align="right">    16.65608</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.02110</td>
    <td align="right">    17.03110</td>
    <td align="right">     -0.5356</td>
    <td align="right">    12.77845</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.91285</td>
    <td align="right">    21.61742</td>
    <td align="right">     -0.2507</td>
    <td align="right">     8.40482</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.53906</td>
    <td align="right">    25.04549</td>
    <td align="right">     -1.0922</td>
    <td align="right">    33.51373</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.65894</td>
    <td align="right">    31.57549</td>
    <td align="right">     -0.5976</td>
    <td align="right">    15.75888</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.00954</td>
    <td align="right">    34.41068</td>
    <td align="right">     -0.4247</td>
    <td align="right">    11.49837</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.70821</td>
    <td align="right">    31.21233</td>
    <td align="right">     -0.5740</td>
    <td align="right">    14.72302</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.95399</td>
    <td align="right">    32.46344</td>
    <td align="right">     -0.8780</td>
    <td align="right">    25.34257</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.88082</td>
    <td align="right">    24.64406</td>
    <td align="right">     -0.2437</td>
    <td align="right">     7.47289</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.95313</td>
    <td align="right">    18.84778</td>
    <td align="right">     -0.5498</td>
    <td align="right">    12.76153</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.16701</td>
    <td align="right">    14.87323</td>
    <td align="right">     -0.8185</td>
    <td align="right">    20.99622</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.96593</td>
    <td align="right">    23.32781</td>
    <td align="right">     -0.6297</td>
    <td align="right">    17.00603</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.06082</td>
    <td align="right">    12.43410</td>
    <td align="right">     -1.0922</td>
    <td align="right">     7.47289</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.00954</td>
    <td align="right">    34.41068</td>
    <td align="right">     -0.2437</td>
    <td align="right">    33.51373</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.90277</td>
    <td align="right">    12.76743</td>
    <td align="right">     -0.6588</td>
    <td align="right">    18.30527</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.74194</td>
    <td align="right">    15.14564</td>
    <td align="right">     -0.3897</td>
    <td align="right">    12.84214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.89622</td>
    <td align="right">    16.97586</td>
    <td align="right">     -0.3135</td>
    <td align="right">    10.71850</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.45113</td>
    <td align="right">    21.68937</td>
    <td align="right">     -0.1418</td>
    <td align="right">     7.80269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.89932</td>
    <td align="right">    25.30168</td>
    <td align="right">     -1.0197</td>
    <td align="right">    30.41475</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.73794</td>
    <td align="right">    32.23705</td>
    <td align="right">     -0.6441</td>
    <td align="right">    15.37040</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07074</td>
    <td align="right">    34.90370</td>
    <td align="right">     -0.4804</td>
    <td align="right">    11.00065</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00266</td>
    <td align="right">    31.28114</td>
    <td align="right">     -0.5122</td>
    <td align="right">    12.21754</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68741</td>
    <td align="right">    31.46999</td>
    <td align="right">     -0.6353</td>
    <td align="right">    17.84303</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05284</td>
    <td align="right">    23.50859</td>
    <td align="right">     0.04546</td>
    <td align="right">     7.75107</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.24193</td>
    <td align="right">    18.33820</td>
    <td align="right">     -0.2241</td>
    <td align="right">    10.19157</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.16204</td>
    <td align="right">    14.95580</td>
    <td align="right">     -0.5460</td>
    <td align="right">    15.58945</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.66021</td>
    <td align="right">    23.26493</td>
    <td align="right">     -0.4616</td>
    <td align="right">    14.20348</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.90277</td>
    <td align="right">    12.76743</td>
    <td align="right">     -1.0197</td>
    <td align="right">     7.75107</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07074</td>
    <td align="right">    34.90370</td>
    <td align="right">     0.04546</td>
    <td align="right">    30.41475</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.18246</td>
    <td align="right">    12.79421</td>
    <td align="right">     -0.8765</td>
    <td align="right">    23.02068</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.70334</td>
    <td align="right">    15.64232</td>
    <td align="right">     -0.6707</td>
    <td align="right">    16.51653</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.04952</td>
    <td align="right">    17.49919</td>
    <td align="right">     -0.5266</td>
    <td align="right">    12.78736</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.80310</td>
    <td align="right">    22.14337</td>
    <td align="right">     -0.2726</td>
    <td align="right">     8.48666</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.53906</td>
    <td align="right">    25.42632</td>
    <td align="right">     -1.0819</td>
    <td align="right">    33.58017</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.34632</td>
    <td align="right">    32.74617</td>
    <td align="right">     -0.6984</td>
    <td align="right">    18.12633</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65392</td>
    <td align="right">    35.70261</td>
    <td align="right">     -0.5452</td>
    <td align="right">    13.71787</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.45791</td>
    <td align="right">    32.31182</td>
    <td align="right">     -0.6534</td>
    <td align="right">    16.49458</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.79348</td>
    <td align="right">    33.03806</td>
    <td align="right">     -0.9200</td>
    <td align="right">    26.91964</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.86784</td>
    <td align="right">    25.08032</td>
    <td align="right">     -0.2394</td>
    <td align="right">     7.63483</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.04222</td>
    <td align="right">    19.33045</td>
    <td align="right">     -0.5240</td>
    <td align="right">    12.54258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.29625</td>
    <td align="right">    15.30751</td>
    <td align="right">     -0.7878</td>
    <td align="right">    20.09390</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90429</td>
    <td align="right">    23.96833</td>
    <td align="right">     -0.6502</td>
    <td align="right">    17.51602</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18246</td>
    <td align="right">    12.79421</td>
    <td align="right">     -1.0819</td>
    <td align="right">     7.63483</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65392</td>
    <td align="right">    35.70261</td>
    <td align="right">     -0.2394</td>
    <td align="right">    33.58017</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.332775E+09</td>
    <td align="right"> 89834888.68</td>
    <td align="right">       12.50</td>
    <td align="right">0.332775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    17404.35</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">    17404.35</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">27-FEB-14:50</td>
    <td align="right">     4488.46</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 25100421.60</td>
    <td align="right">  7250066.99</td>
    <td align="right">        2.67</td>
    <td align="right"> 25080223.51</td>
    <td align="right">    20198.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     3666.28</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     3666.28</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">       22.84</td>
    <td align="right">14-MAR-14:10</td>
    <td align="right">     1052.99</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292147E+10</td>
    <td align="right">0.759368E+09</td>
    <td align="right">       67.92</td>
    <td align="right">0.289772E+10</td>
    <td align="right"> 23749391.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    31147.12</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">    31147.12</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">      906.95</td>
    <td align="right">22-APR-15:00</td>
    <td align="right">     7288.42</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.959579E+10</td>
    <td align="right">0.243196E+10</td>
    <td align="right">      156.83</td>
    <td align="right">0.924332E+10</td>
    <td align="right">0.352465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-MAY-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    49130.98</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    49130.98</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">     8767.73</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    12383.94</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302155E+11</td>
    <td align="right">0.755587E+10</td>
    <td align="right">      309.91</td>
    <td align="right">0.282019E+11</td>
    <td align="right">0.201360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    68793.54</td>
    <td align="right">20-JUN-16:10</td>
    <td align="right">    63611.75</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">    12860.62</td>
    <td align="right">20-JUN-15:20</td>
    <td align="right">    18050.47</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.500616E+11</td>
    <td align="right">0.128863E+11</td>
    <td align="right">      395.38</td>
    <td align="right">0.475834E+11</td>
    <td align="right">0.247827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    79930.26</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    79930.26</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    24426.51</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">    26536.10</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435281E+11</td>
    <td align="right">0.111176E+11</td>
    <td align="right">      372.13</td>
    <td align="right">0.428033E+11</td>
    <td align="right">0.724823E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    73031.89</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">    73031.89</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">     6645.31</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    21671.56</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228568E+11</td>
    <td align="right">0.573443E+10</td>
    <td align="right">      254.02</td>
    <td align="right">0.205083E+11</td>
    <td align="right">0.234847E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    97551.83</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    62506.66</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">    50504.32</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    22484.37</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.604264E+10</td>
    <td align="right">0.151201E+10</td>
    <td align="right">      114.26</td>
    <td align="right">0.601011E+10</td>
    <td align="right"> 32527958.95</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    49259.13</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">    49259.13</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">      769.85</td>
    <td align="right">13-OCT-10:00</td>
    <td align="right">    11427.45</td>
    <td align="right">18-OCT-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.521311E+09</td>
    <td align="right">0.145703E+09</td>
    <td align="right">       28.25</td>
    <td align="right">0.514956E+09</td>
    <td align="right">  6354551.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    12554.26</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">    12554.26</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">      480.01</td>
    <td align="right">17-NOV-18:10</td>
    <td align="right">     3358.69</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166101E+12</td>
    <td align="right">0.422403E+11</td>
    <td align="right">     1713.88</td>
    <td align="right">0.158121E+12</td>
    <td align="right">0.798028E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.500616E+11</td>
    <td align="right">0.128863E+11</td>
    <td align="right">      395.38</td>
    <td align="right">0.475834E+11</td>
    <td align="right">0.247827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97551.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79930.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50504.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26536.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278400E+09</td>
    <td align="right"> 75089212.72</td>
    <td align="right">       12.83</td>
    <td align="right">0.278400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    13982.55</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    13982.55</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">27-FEB-14:50</td>
    <td align="right">     3585.26</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 21969316.02</td>
    <td align="right">  6322177.41</td>
    <td align="right">        2.67</td>
    <td align="right"> 21968129.83</td>
    <td align="right">     1186.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     3130.23</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">     3130.23</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        1.98</td>
    <td align="right">14-MAR-14:20</td>
    <td align="right">      896.03</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240384E+10</td>
    <td align="right">0.624020E+09</td>
    <td align="right">       71.76</td>
    <td align="right">0.238860E+10</td>
    <td align="right"> 15232026.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    25268.68</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">    25268.68</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">      616.56</td>
    <td align="right">24-APR-11:02</td>
    <td align="right">     5845.38</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.789248E+10</td>
    <td align="right">0.198725E+10</td>
    <td align="right">      162.13</td>
    <td align="right">0.766114E+10</td>
    <td align="right">0.231341E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-MAY-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    43248.95</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    43248.95</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     6345.77</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    10901.27</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251820E+11</td>
    <td align="right">0.627709E+10</td>
    <td align="right">      323.46</td>
    <td align="right">0.236402E+11</td>
    <td align="right">0.154185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    57327.49</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    53405.50</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    10824.59</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">    15232.24</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409897E+11</td>
    <td align="right">0.105307E+11</td>
    <td align="right">      406.48</td>
    <td align="right">0.392444E+11</td>
    <td align="right">0.174537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    68173.38</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    68173.38</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    18940.00</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">    22623.09</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352417E+11</td>
    <td align="right">0.899279E+10</td>
    <td align="right">      377.30</td>
    <td align="right">0.347491E+11</td>
    <td align="right">0.492630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    60549.24</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">    60549.24</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">     4844.26</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    18162.40</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180847E+11</td>
    <td align="right">0.452863E+10</td>
    <td align="right">      252.18</td>
    <td align="right">0.163311E+11</td>
    <td align="right">0.175364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    82300.31</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    52007.70</td>
    <td align="right">01-SEP-15:20</td>
    <td align="right">    42628.65</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    18961.43</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442125E+10</td>
    <td align="right">0.111294E+10</td>
    <td align="right">      113.99</td>
    <td align="right">0.439966E+10</td>
    <td align="right"> 21597385.07</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    38573.84</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">    38573.84</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">      625.22</td>
    <td align="right">13-OCT-10:00</td>
    <td align="right">     8993.01</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.363833E+09</td>
    <td align="right">0.101990E+09</td>
    <td align="right">       27.83</td>
    <td align="right">0.357765E+09</td>
    <td align="right">  6068349.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     8863.75</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     8863.75</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">      265.89</td>
    <td align="right">17-NOV-17:02</td>
    <td align="right">     2390.29</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134880E+12</td>
    <td align="right">0.342369E+11</td>
    <td align="right">     1750.64</td>
    <td align="right">0.129072E+12</td>
    <td align="right">0.580772E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.409897E+11</td>
    <td align="right">0.105307E+11</td>
    <td align="right">      406.48</td>
    <td align="right">0.392444E+11</td>
    <td align="right">0.175364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82300.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68173.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42628.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22623.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267952E+09</td>
    <td align="right"> 72587963.61</td>
    <td align="right">       12.50</td>
    <td align="right">0.267952E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    13772.31</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    13772.31</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">25-FEB-15:40</td>
    <td align="right">     3569.14</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 20827793.36</td>
    <td align="right">  6010998.38</td>
    <td align="right">        2.67</td>
    <td align="right"> 20804055.05</td>
    <td align="right">    23738.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     3010.65</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">     3010.65</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">       22.82</td>
    <td align="right">14-MAR-14:10</td>
    <td align="right">      864.72</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.242450E+10</td>
    <td align="right">0.632666E+09</td>
    <td align="right">       70.70</td>
    <td align="right">0.240366E+10</td>
    <td align="right"> 20848144.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    25905.06</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">    25905.06</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">      754.06</td>
    <td align="right">24-APR-11:02</td>
    <td align="right">     6047.16</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.835746E+10</td>
    <td align="right">0.210757E+10</td>
    <td align="right">      162.37</td>
    <td align="right">0.806158E+10</td>
    <td align="right">0.295879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-MAY-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    50715.99</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    50715.99</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     6805.42</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    12802.59</td>
    <td align="right">19-MAY-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273337E+11</td>
    <td align="right">0.682860E+10</td>
    <td align="right">      321.80</td>
    <td align="right">0.254903E+11</td>
    <td align="right">0.184333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    65573.84</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    61153.65</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    11816.73</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">    17438.05</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444681E+11</td>
    <td align="right">0.114763E+11</td>
    <td align="right">      405.19</td>
    <td align="right">0.424280E+11</td>
    <td align="right">0.204007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    79893.11</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">    79893.11</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">    18663.61</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">    26236.29</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372246E+11</td>
    <td align="right">0.954747E+10</td>
    <td align="right">      373.54</td>
    <td align="right">0.365388E+11</td>
    <td align="right">0.685849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    68606.09</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">    68606.09</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">     5513.04</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    20529.12</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185962E+11</td>
    <td align="right">0.467846E+10</td>
    <td align="right">      247.94</td>
    <td align="right">0.166183E+11</td>
    <td align="right">0.197789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    84442.18</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">    56944.47</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">    43001.50</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    19697.66</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416183E+10</td>
    <td align="right">0.106038E+10</td>
    <td align="right">      110.56</td>
    <td align="right">0.411933E+10</td>
    <td align="right"> 42495767.44</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    38572.96</td>
    <td align="right">18-OCT-15:10</td>
    <td align="right">    38572.96</td>
    <td align="right">18-OCT-15:10</td>
    <td align="right">      775.24</td>
    <td align="right">13-OCT-10:00</td>
    <td align="right">     9037.07</td>
    <td align="right">18-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.364147E+09</td>
    <td align="right">0.102383E+09</td>
    <td align="right">       27.50</td>
    <td align="right">0.351478E+09</td>
    <td align="right"> 12668905.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     8533.31</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     8533.31</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">      430.90</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">     2321.89</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143219E+12</td>
    <td align="right">0.365124E+11</td>
    <td align="right">     1734.77</td>
    <td align="right">0.136300E+12</td>
    <td align="right">0.691906E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444681E+11</td>
    <td align="right">0.114763E+11</td>
    <td align="right">      405.19</td>
    <td align="right">0.424280E+11</td>
    <td align="right">0.204007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84442.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79893.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43001.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26236.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        5.45</td>
    <td align="right">     2504.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">       49.40</td>
    <td align="right">     1865.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">      703.74</td>
    <td align="right">      171.88</td>
    <td align="right">     1497.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      802.36</td>
    <td align="right">        4.63</td>
    <td align="right">      797.73</td>
    <td align="right">      325.72</td>
    <td align="right">     1061.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1053.63</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">      580.79</td>
    <td align="right">      800.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">      934.54</td>
    <td align="right">      510.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1120.78</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">     1059.67</td>
    <td align="right">      420.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      898.14</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">      811.11</td>
    <td align="right">      493.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.48</td>
    <td align="right">      477.80</td>
    <td align="right">      736.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">      171.10</td>
    <td align="right">     1079.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">       38.54</td>
    <td align="right">     1557.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        2.42</td>
    <td align="right">     2146.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">      387.83</td>
    <td align="right">     1220.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        2.42</td>
    <td align="right">      420.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">     1059.67</td>
    <td align="right">     2504.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.75</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">      177.26</td>
    <td align="right">     1552.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.63</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">      444.42</td>
    <td align="right">     1142.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      987.85</td>
    <td align="right">      408.78</td>
    <td align="right">      579.07</td>
    <td align="right">      667.45</td>
    <td align="right">      932.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1260.48</td>
    <td align="right">      624.76</td>
    <td align="right">      635.72</td>
    <td align="right">     1061.73</td>
    <td align="right">      666.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1392.00</td>
    <td align="right">      619.25</td>
    <td align="right">      772.75</td>
    <td align="right">     1255.65</td>
    <td align="right">      520.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1801.66</td>
    <td align="right">      926.97</td>
    <td align="right">      874.70</td>
    <td align="right">     1889.80</td>
    <td align="right">      342.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      822.08</td>
    <td align="right">     2164.19</td>
    <td align="right">      276.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1643.55</td>
    <td align="right">      915.72</td>
    <td align="right">      727.83</td>
    <td align="right">     1826.69</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1162.82</td>
    <td align="right">      600.31</td>
    <td align="right">      562.51</td>
    <td align="right">     1153.01</td>
    <td align="right">      453.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      834.15</td>
    <td align="right">      423.57</td>
    <td align="right">      410.59</td>
    <td align="right">      663.66</td>
    <td align="right">      664.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      528.71</td>
    <td align="right">      246.86</td>
    <td align="right">      281.85</td>
    <td align="right">      284.65</td>
    <td align="right">      942.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">      127.16</td>
    <td align="right">     1317.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.24</td>
    <td align="right">      549.50</td>
    <td align="right">      543.74</td>
    <td align="right">      979.35</td>
    <td align="right">      759.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">      127.16</td>
    <td align="right">      276.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      874.70</td>
    <td align="right">     2164.19</td>
    <td align="right">     1552.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2161.99</td>
    <td align="right">     1543.93</td>
    <td align="right">      618.06</td>
    <td align="right">     1929.44</td>
    <td align="right">     2136.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">      773.28</td>
    <td align="right">     2610.35</td>
    <td align="right">     1616.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2462.92</td>
    <td align="right">     1383.51</td>
    <td align="right">     1079.41</td>
    <td align="right">     2167.35</td>
    <td align="right">     1454.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1979.09</td>
    <td align="right">      946.68</td>
    <td align="right">     1032.41</td>
    <td align="right">     1589.30</td>
    <td align="right">     1076.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1757.97</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">     1281.07</td>
    <td align="right">      849.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.49</td>
    <td align="right">     1418.09</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.04</td>
    <td align="right">      695.34</td>
    <td align="right">     1187.70</td>
    <td align="right">     1741.58</td>
    <td align="right">      461.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2238.22</td>
    <td align="right">     1128.41</td>
    <td align="right">     1109.81</td>
    <td align="right">     2215.81</td>
    <td align="right">      521.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2483.55</td>
    <td align="right">     1522.12</td>
    <td align="right">      961.43</td>
    <td align="right">     2552.30</td>
    <td align="right">      742.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2596.16</td>
    <td align="right">     1795.44</td>
    <td align="right">      800.72</td>
    <td align="right">     2642.11</td>
    <td align="right">     1047.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2365.73</td>
    <td align="right">     1713.50</td>
    <td align="right">      652.23</td>
    <td align="right">     2313.00</td>
    <td align="right">     1343.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2055.84</td>
    <td align="right">     1484.30</td>
    <td align="right">      571.53</td>
    <td align="right">     1896.01</td>
    <td align="right">     1814.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2203.32</td>
    <td align="right">     1269.22</td>
    <td align="right">      934.10</td>
    <td align="right">     2025.60</td>
    <td align="right">     1135.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">      571.53</td>
    <td align="right">     1281.07</td>
    <td align="right">      461.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">     1237.49</td>
    <td align="right">     2642.11</td>
    <td align="right">     2136.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.99</td>
    <td align="right">      158.64</td>
    <td align="right">     1616.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      726.17</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">      448.69</td>
    <td align="right">     1171.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      929.35</td>
    <td align="right">      340.55</td>
    <td align="right">      588.80</td>
    <td align="right">      609.56</td>
    <td align="right">      975.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1213.28</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">     1032.21</td>
    <td align="right">      705.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1500.39</td>
    <td align="right">      684.10</td>
    <td align="right">      816.29</td>
    <td align="right">     1409.34</td>
    <td align="right">      554.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1632.38</td>
    <td align="right">      749.65</td>
    <td align="right">      882.73</td>
    <td align="right">     1716.39</td>
    <td align="right">      381.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      827.36</td>
    <td align="right">     1925.25</td>
    <td align="right">      313.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1420.12</td>
    <td align="right">      696.94</td>
    <td align="right">      723.18</td>
    <td align="right">     1577.52</td>
    <td align="right">      340.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1142.56</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">     1155.14</td>
    <td align="right">      486.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      816.52</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">      673.96</td>
    <td align="right">      702.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.28</td>
    <td align="right">      357.21</td>
    <td align="right">      979.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">      146.42</td>
    <td align="right">     1355.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.50</td>
    <td align="right">      485.16</td>
    <td align="right">      553.34</td>
    <td align="right">      936.75</td>
    <td align="right">      797.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">      146.42</td>
    <td align="right">      313.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      882.73</td>
    <td align="right">     1925.25</td>
    <td align="right">     1616.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      102.27</td>
    <td align="right">        0.00</td>
    <td align="right">      102.27</td>
    <td align="right">        1.30</td>
    <td align="right">      850.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.40</td>
    <td align="right">        0.00</td>
    <td align="right">      144.40</td>
    <td align="right">       16.37</td>
    <td align="right">      630.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.57</td>
    <td align="right">        0.00</td>
    <td align="right">      234.57</td>
    <td align="right">       61.71</td>
    <td align="right">      499.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      267.44</td>
    <td align="right">        1.54</td>
    <td align="right">      265.90</td>
    <td align="right">      120.37</td>
    <td align="right">      343.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.19</td>
    <td align="right">       20.77</td>
    <td align="right">      330.42</td>
    <td align="right">      208.14</td>
    <td align="right">      261.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      408.93</td>
    <td align="right">       46.95</td>
    <td align="right">      361.98</td>
    <td align="right">      323.13</td>
    <td align="right">      164.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      373.57</td>
    <td align="right">       34.93</td>
    <td align="right">      338.64</td>
    <td align="right">      360.36</td>
    <td align="right">      137.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      299.37</td>
    <td align="right">        7.99</td>
    <td align="right">      291.37</td>
    <td align="right">      275.00</td>
    <td align="right">      164.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.23</td>
    <td align="right">        0.08</td>
    <td align="right">      224.15</td>
    <td align="right">      158.85</td>
    <td align="right">      257.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.56</td>
    <td align="right">        0.00</td>
    <td align="right">      163.56</td>
    <td align="right">       51.49</td>
    <td align="right">      389.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.19</td>
    <td align="right">        0.00</td>
    <td align="right">      111.19</td>
    <td align="right">       10.43</td>
    <td align="right">      556.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.70</td>
    <td align="right">      747.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.00</td>
    <td align="right">        9.40</td>
    <td align="right">      221.60</td>
    <td align="right">      133.04</td>
    <td align="right">      416.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.70</td>
    <td align="right">      137.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.93</td>
    <td align="right">       46.95</td>
    <td align="right">      361.98</td>
    <td align="right">      360.36</td>
    <td align="right">      850.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      102.28</td>
    <td align="right">        0.00</td>
    <td align="right">      102.28</td>
    <td align="right">        1.30</td>
    <td align="right">      850.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.41</td>
    <td align="right">        0.00</td>
    <td align="right">      144.41</td>
    <td align="right">       16.37</td>
    <td align="right">      630.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.58</td>
    <td align="right">        0.00</td>
    <td align="right">      234.58</td>
    <td align="right">       61.72</td>
    <td align="right">      499.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      267.46</td>
    <td align="right">        1.54</td>
    <td align="right">      265.91</td>
    <td align="right">      120.37</td>
    <td align="right">      343.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.21</td>
    <td align="right">       20.77</td>
    <td align="right">      330.44</td>
    <td align="right">      208.15</td>
    <td align="right">      261.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      408.96</td>
    <td align="right">       46.95</td>
    <td align="right">      362.01</td>
    <td align="right">      323.15</td>
    <td align="right">      164.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      373.60</td>
    <td align="right">       34.93</td>
    <td align="right">      338.66</td>
    <td align="right">      360.39</td>
    <td align="right">      137.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      299.38</td>
    <td align="right">        7.99</td>
    <td align="right">      291.39</td>
    <td align="right">      275.02</td>
    <td align="right">      164.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.24</td>
    <td align="right">        0.08</td>
    <td align="right">      224.16</td>
    <td align="right">      158.86</td>
    <td align="right">      257.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.57</td>
    <td align="right">        0.00</td>
    <td align="right">      163.57</td>
    <td align="right">       51.49</td>
    <td align="right">      389.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.20</td>
    <td align="right">        0.00</td>
    <td align="right">      111.20</td>
    <td align="right">       10.43</td>
    <td align="right">      556.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.70</td>
    <td align="right">      747.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.02</td>
    <td align="right">        9.40</td>
    <td align="right">      221.61</td>
    <td align="right">      133.05</td>
    <td align="right">      416.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.70</td>
    <td align="right">      137.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.96</td>
    <td align="right">       46.95</td>
    <td align="right">      362.01</td>
    <td align="right">      360.39</td>
    <td align="right">      850.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      102.28</td>
    <td align="right">        0.00</td>
    <td align="right">      102.28</td>
    <td align="right">        1.30</td>
    <td align="right">      850.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.41</td>
    <td align="right">        0.00</td>
    <td align="right">      144.41</td>
    <td align="right">       16.37</td>
    <td align="right">      630.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.58</td>
    <td align="right">        0.00</td>
    <td align="right">      234.58</td>
    <td align="right">       61.72</td>
    <td align="right">      499.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      267.46</td>
    <td align="right">        1.54</td>
    <td align="right">      265.91</td>
    <td align="right">      120.37</td>
    <td align="right">      343.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.21</td>
    <td align="right">       20.77</td>
    <td align="right">      330.44</td>
    <td align="right">      208.15</td>
    <td align="right">      261.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      408.96</td>
    <td align="right">       46.95</td>
    <td align="right">      362.01</td>
    <td align="right">      323.15</td>
    <td align="right">      164.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      373.60</td>
    <td align="right">       34.93</td>
    <td align="right">      338.66</td>
    <td align="right">      360.39</td>
    <td align="right">      137.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      299.38</td>
    <td align="right">        7.99</td>
    <td align="right">      291.39</td>
    <td align="right">      275.02</td>
    <td align="right">      164.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.24</td>
    <td align="right">        0.08</td>
    <td align="right">      224.16</td>
    <td align="right">      158.86</td>
    <td align="right">      257.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.57</td>
    <td align="right">        0.00</td>
    <td align="right">      163.57</td>
    <td align="right">       51.49</td>
    <td align="right">      389.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.20</td>
    <td align="right">        0.00</td>
    <td align="right">      111.20</td>
    <td align="right">       10.43</td>
    <td align="right">      556.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.70</td>
    <td align="right">      747.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.02</td>
    <td align="right">        9.40</td>
    <td align="right">      221.61</td>
    <td align="right">      133.05</td>
    <td align="right">      416.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.70</td>
    <td align="right">      137.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.96</td>
    <td align="right">       46.95</td>
    <td align="right">      362.01</td>
    <td align="right">      360.39</td>
    <td align="right">      850.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      451.87</td>
    <td align="right">      207.19</td>
    <td align="right">      244.68</td>
    <td align="right">      168.52</td>
    <td align="right">     1520.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      706.68</td>
    <td align="right">      350.85</td>
    <td align="right">      355.84</td>
    <td align="right">      427.22</td>
    <td align="right">     1118.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      950.27</td>
    <td align="right">      393.22</td>
    <td align="right">      557.04</td>
    <td align="right">      651.04</td>
    <td align="right">      907.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1212.53</td>
    <td align="right">      600.99</td>
    <td align="right">      611.53</td>
    <td align="right">     1041.94</td>
    <td align="right">      637.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1339.05</td>
    <td align="right">      595.69</td>
    <td align="right">      743.36</td>
    <td align="right">     1229.31</td>
    <td align="right">      502.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1733.12</td>
    <td align="right">      891.70</td>
    <td align="right">      841.42</td>
    <td align="right">     1833.08</td>
    <td align="right">      331.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1818.95</td>
    <td align="right">     1028.14</td>
    <td align="right">      790.81</td>
    <td align="right">     2089.34</td>
    <td align="right">      274.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.02</td>
    <td align="right">      880.88</td>
    <td align="right">      700.15</td>
    <td align="right">     1761.52</td>
    <td align="right">      313.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1118.58</td>
    <td align="right">      577.47</td>
    <td align="right">      541.11</td>
    <td align="right">     1104.03</td>
    <td align="right">      466.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      802.42</td>
    <td align="right">      407.45</td>
    <td align="right">      394.97</td>
    <td align="right">      623.13</td>
    <td align="right">      695.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      508.60</td>
    <td align="right">      237.47</td>
    <td align="right">      271.13</td>
    <td align="right">      263.18</td>
    <td align="right">      969.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      375.13</td>
    <td align="right">      161.13</td>
    <td align="right">      213.99</td>
    <td align="right">      118.71</td>
    <td align="right">     1321.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1051.65</td>
    <td align="right">      528.60</td>
    <td align="right">      523.05</td>
    <td align="right">      945.53</td>
    <td align="right">      753.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      375.13</td>
    <td align="right">      161.13</td>
    <td align="right">      213.99</td>
    <td align="right">      118.71</td>
    <td align="right">      274.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1818.95</td>
    <td align="right">     1028.14</td>
    <td align="right">      841.42</td>
    <td align="right">     2089.34</td>
    <td align="right">     1520.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.87</td>
    <td align="right">        8.19</td>
    <td align="right">        9.67</td>
    <td align="right">        6.66</td>
    <td align="right">       60.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.94</td>
    <td align="right">       13.87</td>
    <td align="right">       14.07</td>
    <td align="right">       16.89</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.57</td>
    <td align="right">       15.55</td>
    <td align="right">       22.02</td>
    <td align="right">       25.74</td>
    <td align="right">       35.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.94</td>
    <td align="right">       23.76</td>
    <td align="right">       24.18</td>
    <td align="right">       41.20</td>
    <td align="right">       25.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.94</td>
    <td align="right">       23.55</td>
    <td align="right">       29.39</td>
    <td align="right">       48.61</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.53</td>
    <td align="right">       35.26</td>
    <td align="right">       33.27</td>
    <td align="right">       72.48</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.92</td>
    <td align="right">       40.65</td>
    <td align="right">       31.27</td>
    <td align="right">       82.61</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.51</td>
    <td align="right">       34.83</td>
    <td align="right">       27.68</td>
    <td align="right">       69.65</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.23</td>
    <td align="right">       22.83</td>
    <td align="right">       21.40</td>
    <td align="right">       43.65</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.73</td>
    <td align="right">       16.11</td>
    <td align="right">       15.62</td>
    <td align="right">       24.64</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.11</td>
    <td align="right">        9.39</td>
    <td align="right">       10.72</td>
    <td align="right">       10.41</td>
    <td align="right">       38.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.83</td>
    <td align="right">        6.37</td>
    <td align="right">        8.46</td>
    <td align="right">        4.69</td>
    <td align="right">       52.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.58</td>
    <td align="right">       20.90</td>
    <td align="right">       20.68</td>
    <td align="right">       37.39</td>
    <td align="right">       29.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.83</td>
    <td align="right">        6.37</td>
    <td align="right">        8.46</td>
    <td align="right">        4.69</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.92</td>
    <td align="right">       40.65</td>
    <td align="right">       33.27</td>
    <td align="right">       82.61</td>
    <td align="right">       60.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      720.69</td>
    <td align="right">      514.66</td>
    <td align="right">      206.03</td>
    <td align="right">      659.97</td>
    <td align="right">      693.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      918.11</td>
    <td align="right">      660.35</td>
    <td align="right">      257.77</td>
    <td align="right">      888.20</td>
    <td align="right">      536.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      821.00</td>
    <td align="right">      461.19</td>
    <td align="right">      359.81</td>
    <td align="right">      739.53</td>
    <td align="right">      482.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      659.72</td>
    <td align="right">      315.57</td>
    <td align="right">      344.15</td>
    <td align="right">      547.38</td>
    <td align="right">      347.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      586.01</td>
    <td align="right">      194.57</td>
    <td align="right">      391.44</td>
    <td align="right">      447.09</td>
    <td align="right">      272.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      582.24</td>
    <td align="right">      169.73</td>
    <td align="right">      412.51</td>
    <td align="right">      487.73</td>
    <td align="right">      186.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      627.70</td>
    <td align="right">      231.79</td>
    <td align="right">      395.91</td>
    <td align="right">      586.09</td>
    <td align="right">      153.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      746.10</td>
    <td align="right">      376.15</td>
    <td align="right">      369.95</td>
    <td align="right">      742.82</td>
    <td align="right">      177.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.87</td>
    <td align="right">      507.39</td>
    <td align="right">      320.48</td>
    <td align="right">      854.35</td>
    <td align="right">      262.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      865.41</td>
    <td align="right">      598.50</td>
    <td align="right">      266.91</td>
    <td align="right">      882.43</td>
    <td align="right">      379.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.60</td>
    <td align="right">      571.19</td>
    <td align="right">      217.42</td>
    <td align="right">      773.79</td>
    <td align="right">      474.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.30</td>
    <td align="right">      494.78</td>
    <td align="right">      190.52</td>
    <td align="right">      638.97</td>
    <td align="right">      609.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      734.46</td>
    <td align="right">      423.09</td>
    <td align="right">      311.37</td>
    <td align="right">      685.95</td>
    <td align="right">      380.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      582.24</td>
    <td align="right">      169.73</td>
    <td align="right">      190.52</td>
    <td align="right">      447.09</td>
    <td align="right">      153.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      918.11</td>
    <td align="right">      660.35</td>
    <td align="right">      412.51</td>
    <td align="right">      888.20</td>
    <td align="right">      693.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      720.69</td>
    <td align="right">      514.66</td>
    <td align="right">      206.03</td>
    <td align="right">      659.97</td>
    <td align="right">      693.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      918.11</td>
    <td align="right">      660.35</td>
    <td align="right">      257.77</td>
    <td align="right">      888.20</td>
    <td align="right">      536.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      821.00</td>
    <td align="right">      461.19</td>
    <td align="right">      359.81</td>
    <td align="right">      739.53</td>
    <td align="right">      482.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      659.72</td>
    <td align="right">      315.57</td>
    <td align="right">      344.15</td>
    <td align="right">      547.38</td>
    <td align="right">      347.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      586.01</td>
    <td align="right">      194.57</td>
    <td align="right">      391.44</td>
    <td align="right">      447.09</td>
    <td align="right">      272.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      582.24</td>
    <td align="right">      169.73</td>
    <td align="right">      412.51</td>
    <td align="right">      487.73</td>
    <td align="right">      186.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      627.70</td>
    <td align="right">      231.79</td>
    <td align="right">      395.91</td>
    <td align="right">      586.09</td>
    <td align="right">      153.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      746.10</td>
    <td align="right">      376.15</td>
    <td align="right">      369.95</td>
    <td align="right">      742.82</td>
    <td align="right">      177.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.87</td>
    <td align="right">      507.39</td>
    <td align="right">      320.48</td>
    <td align="right">      854.35</td>
    <td align="right">      262.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      865.41</td>
    <td align="right">      598.50</td>
    <td align="right">      266.91</td>
    <td align="right">      882.43</td>
    <td align="right">      379.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.60</td>
    <td align="right">      571.19</td>
    <td align="right">      217.42</td>
    <td align="right">      773.79</td>
    <td align="right">      474.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.30</td>
    <td align="right">      494.78</td>
    <td align="right">      190.52</td>
    <td align="right">      638.97</td>
    <td align="right">      609.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      734.46</td>
    <td align="right">      423.09</td>
    <td align="right">      311.37</td>
    <td align="right">      685.95</td>
    <td align="right">      380.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      582.24</td>
    <td align="right">      169.73</td>
    <td align="right">      190.52</td>
    <td align="right">      447.09</td>
    <td align="right">      153.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      918.11</td>
    <td align="right">      660.35</td>
    <td align="right">      412.51</td>
    <td align="right">      888.20</td>
    <td align="right">      693.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      720.64</td>
    <td align="right">      514.63</td>
    <td align="right">      206.01</td>
    <td align="right">      659.93</td>
    <td align="right">      693.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      918.06</td>
    <td align="right">      660.31</td>
    <td align="right">      257.75</td>
    <td align="right">      888.14</td>
    <td align="right">      536.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      820.95</td>
    <td align="right">      461.16</td>
    <td align="right">      359.79</td>
    <td align="right">      739.48</td>
    <td align="right">      482.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      659.67</td>
    <td align="right">      315.55</td>
    <td align="right">      344.12</td>
    <td align="right">      547.35</td>
    <td align="right">      347.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      585.97</td>
    <td align="right">      194.56</td>
    <td align="right">      391.42</td>
    <td align="right">      447.06</td>
    <td align="right">      272.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      582.21</td>
    <td align="right">      169.72</td>
    <td align="right">      412.48</td>
    <td align="right">      487.70</td>
    <td align="right">      186.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      627.66</td>
    <td align="right">      231.77</td>
    <td align="right">      395.89</td>
    <td align="right">      586.06</td>
    <td align="right">      153.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      746.05</td>
    <td align="right">      376.13</td>
    <td align="right">      369.92</td>
    <td align="right">      742.77</td>
    <td align="right">      177.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.82</td>
    <td align="right">      507.36</td>
    <td align="right">      320.46</td>
    <td align="right">      854.30</td>
    <td align="right">      262.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      865.36</td>
    <td align="right">      598.46</td>
    <td align="right">      266.90</td>
    <td align="right">      882.37</td>
    <td align="right">      379.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.55</td>
    <td align="right">      571.15</td>
    <td align="right">      217.40</td>
    <td align="right">      773.74</td>
    <td align="right">      474.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.26</td>
    <td align="right">      494.75</td>
    <td align="right">      190.51</td>
    <td align="right">      638.93</td>
    <td align="right">      609.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      734.42</td>
    <td align="right">      423.06</td>
    <td align="right">      311.36</td>
    <td align="right">      685.90</td>
    <td align="right">      380.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      582.21</td>
    <td align="right">      169.72</td>
    <td align="right">      190.51</td>
    <td align="right">      447.06</td>
    <td align="right">      153.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      918.06</td>
    <td align="right">      660.31</td>
    <td align="right">      412.48</td>
    <td align="right">      888.14</td>
    <td align="right">      693.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      409.29</td>
    <td align="right">      164.96</td>
    <td align="right">      244.32</td>
    <td align="right">      153.12</td>
    <td align="right">     1579.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      698.54</td>
    <td align="right">      343.37</td>
    <td align="right">      355.17</td>
    <td align="right">      436.19</td>
    <td align="right">     1148.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      893.99</td>
    <td align="right">      327.59</td>
    <td align="right">      566.40</td>
    <td align="right">      599.60</td>
    <td align="right">      946.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1167.13</td>
    <td align="right">      517.12</td>
    <td align="right">      650.01</td>
    <td align="right">     1015.60</td>
    <td align="right">      671.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1443.31</td>
    <td align="right">      658.08</td>
    <td align="right">      785.24</td>
    <td align="right">     1378.49</td>
    <td align="right">      536.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1570.28</td>
    <td align="right">      721.13</td>
    <td align="right">      849.15</td>
    <td align="right">     1667.88</td>
    <td align="right">      366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1608.58</td>
    <td align="right">      812.70</td>
    <td align="right">      795.89</td>
    <td align="right">     1857.69</td>
    <td align="right">      308.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1366.10</td>
    <td align="right">      670.43</td>
    <td align="right">      695.67</td>
    <td align="right">     1519.92</td>
    <td align="right">      337.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1099.10</td>
    <td align="right">      555.71</td>
    <td align="right">      543.38</td>
    <td align="right">     1107.88</td>
    <td align="right">      498.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      785.45</td>
    <td align="right">      390.24</td>
    <td align="right">      395.21</td>
    <td align="right">      637.97</td>
    <td align="right">      732.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      556.08</td>
    <td align="right">      275.89</td>
    <td align="right">      280.20</td>
    <td align="right">      338.24</td>
    <td align="right">     1005.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.79</td>
    <td align="right">      157.79</td>
    <td align="right">      216.01</td>
    <td align="right">      139.58</td>
    <td align="right">     1358.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      998.99</td>
    <td align="right">      466.70</td>
    <td align="right">      532.30</td>
    <td align="right">      906.79</td>
    <td align="right">      789.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.79</td>
    <td align="right">      157.79</td>
    <td align="right">      216.01</td>
    <td align="right">      139.58</td>
    <td align="right">      308.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1608.58</td>
    <td align="right">      812.70</td>
    <td align="right">      849.15</td>
    <td align="right">     1857.69</td>
    <td align="right">     1579.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.18</td>
    <td align="right">        6.52</td>
    <td align="right">        9.66</td>
    <td align="right">        6.05</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.62</td>
    <td align="right">       13.58</td>
    <td align="right">       14.04</td>
    <td align="right">       17.25</td>
    <td align="right">       45.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.35</td>
    <td align="right">       12.95</td>
    <td align="right">       22.39</td>
    <td align="right">       23.71</td>
    <td align="right">       37.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.15</td>
    <td align="right">       20.45</td>
    <td align="right">       25.70</td>
    <td align="right">       40.16</td>
    <td align="right">       26.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.07</td>
    <td align="right">       26.02</td>
    <td align="right">       31.05</td>
    <td align="right">       54.50</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.09</td>
    <td align="right">       28.51</td>
    <td align="right">       33.57</td>
    <td align="right">       65.95</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.60</td>
    <td align="right">       32.13</td>
    <td align="right">       31.47</td>
    <td align="right">       73.45</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.01</td>
    <td align="right">       26.51</td>
    <td align="right">       27.51</td>
    <td align="right">       60.10</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.46</td>
    <td align="right">       21.97</td>
    <td align="right">       21.48</td>
    <td align="right">       43.80</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.06</td>
    <td align="right">       15.43</td>
    <td align="right">       15.63</td>
    <td align="right">       25.22</td>
    <td align="right">       28.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.99</td>
    <td align="right">       10.91</td>
    <td align="right">       11.08</td>
    <td align="right">       13.37</td>
    <td align="right">       39.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.78</td>
    <td align="right">        6.24</td>
    <td align="right">        8.54</td>
    <td align="right">        5.52</td>
    <td align="right">       53.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.50</td>
    <td align="right">       18.45</td>
    <td align="right">       21.05</td>
    <td align="right">       35.85</td>
    <td align="right">       31.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.78</td>
    <td align="right">        6.24</td>
    <td align="right">        8.54</td>
    <td align="right">        5.52</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.60</td>
    <td align="right">       32.13</td>
    <td align="right">       33.57</td>
    <td align="right">       73.45</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        3.37</td>
    <td align="right">     2595.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">       41.90</td>
    <td align="right">     1946.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">      703.74</td>
    <td align="right">      158.77</td>
    <td align="right">     1571.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      802.36</td>
    <td align="right">        4.63</td>
    <td align="right">      797.73</td>
    <td align="right">      312.50</td>
    <td align="right">     1120.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1053.63</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">      571.41</td>
    <td align="right">      842.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">      928.45</td>
    <td align="right">      527.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1120.78</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">     1057.40</td>
    <td align="right">      432.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      898.14</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">      808.26</td>
    <td align="right">      514.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.48</td>
    <td align="right">      466.99</td>
    <td align="right">      780.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">      152.54</td>
    <td align="right">     1160.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">       30.36</td>
    <td align="right">     1661.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        1.82</td>
    <td align="right">     2249.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">      379.95</td>
    <td align="right">     1280.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        1.82</td>
    <td align="right">      432.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">     1057.40</td>
    <td align="right">     2595.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.75</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">      172.02</td>
    <td align="right">     1598.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.63</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">      434.25</td>
    <td align="right">     1185.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      987.85</td>
    <td align="right">      408.78</td>
    <td align="right">      579.07</td>
    <td align="right">      656.76</td>
    <td align="right">      971.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1260.48</td>
    <td align="right">      624.76</td>
    <td align="right">      635.72</td>
    <td align="right">     1053.76</td>
    <td align="right">      695.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1392.00</td>
    <td align="right">      619.25</td>
    <td align="right">      772.75</td>
    <td align="right">     1251.70</td>
    <td align="right">      541.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1801.66</td>
    <td align="right">      926.97</td>
    <td align="right">      874.70</td>
    <td align="right">     1889.76</td>
    <td align="right">      350.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      822.08</td>
    <td align="right">     2166.34</td>
    <td align="right">      282.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1643.55</td>
    <td align="right">      915.72</td>
    <td align="right">      727.83</td>
    <td align="right">     1826.90</td>
    <td align="right">      321.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1162.82</td>
    <td align="right">      600.31</td>
    <td align="right">      562.51</td>
    <td align="right">     1147.75</td>
    <td align="right">      473.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      834.15</td>
    <td align="right">      423.57</td>
    <td align="right">      410.59</td>
    <td align="right">      649.47</td>
    <td align="right">      704.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      528.71</td>
    <td align="right">      246.86</td>
    <td align="right">      281.85</td>
    <td align="right">      273.44</td>
    <td align="right">      995.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">      122.22</td>
    <td align="right">     1373.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.24</td>
    <td align="right">      549.50</td>
    <td align="right">      543.74</td>
    <td align="right">      973.45</td>
    <td align="right">      789.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">      122.22</td>
    <td align="right">      282.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      874.70</td>
    <td align="right">     2166.34</td>
    <td align="right">     1598.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2161.99</td>
    <td align="right">     1543.93</td>
    <td align="right">      618.06</td>
    <td align="right">     1913.36</td>
    <td align="right">     2211.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">      773.28</td>
    <td align="right">     2590.85</td>
    <td align="right">     1686.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2462.92</td>
    <td align="right">     1383.51</td>
    <td align="right">     1079.41</td>
    <td align="right">     2150.76</td>
    <td align="right">     1521.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1979.09</td>
    <td align="right">      946.68</td>
    <td align="right">     1032.41</td>
    <td align="right">     1575.68</td>
    <td align="right">     1129.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1757.97</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">     1271.74</td>
    <td align="right">      887.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.49</td>
    <td align="right">     1413.27</td>
    <td align="right">      606.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.04</td>
    <td align="right">      695.34</td>
    <td align="right">     1187.70</td>
    <td align="right">     1739.36</td>
    <td align="right">      475.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2238.22</td>
    <td align="right">     1128.41</td>
    <td align="right">     1109.81</td>
    <td align="right">     2211.70</td>
    <td align="right">      540.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2483.55</td>
    <td align="right">     1522.12</td>
    <td align="right">      961.43</td>
    <td align="right">     2542.96</td>
    <td align="right">      781.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2596.16</td>
    <td align="right">     1795.44</td>
    <td align="right">      800.72</td>
    <td align="right">     2622.65</td>
    <td align="right">     1114.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2365.73</td>
    <td align="right">     1713.50</td>
    <td align="right">      652.23</td>
    <td align="right">     2286.09</td>
    <td align="right">     1424.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2055.84</td>
    <td align="right">     1484.30</td>
    <td align="right">      571.53</td>
    <td align="right">     1874.79</td>
    <td align="right">     1898.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2203.32</td>
    <td align="right">     1269.22</td>
    <td align="right">      934.10</td>
    <td align="right">     2012.05</td>
    <td align="right">     1187.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">      571.53</td>
    <td align="right">     1271.74</td>
    <td align="right">      475.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">     1237.49</td>
    <td align="right">     2622.65</td>
    <td align="right">     2211.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.99</td>
    <td align="right">      155.61</td>
    <td align="right">     1663.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      726.17</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">      442.30</td>
    <td align="right">     1217.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      929.35</td>
    <td align="right">      340.55</td>
    <td align="right">      588.80</td>
    <td align="right">      602.49</td>
    <td align="right">     1017.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1213.28</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">     1025.17</td>
    <td align="right">      737.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1500.39</td>
    <td align="right">      684.10</td>
    <td align="right">      816.29</td>
    <td align="right">     1405.30</td>
    <td align="right">      579.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1632.38</td>
    <td align="right">      749.65</td>
    <td align="right">      882.73</td>
    <td align="right">     1714.18</td>
    <td align="right">      394.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      827.36</td>
    <td align="right">     1924.35</td>
    <td align="right">      323.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1420.12</td>
    <td align="right">      696.94</td>
    <td align="right">      723.18</td>
    <td align="right">     1574.62</td>
    <td align="right">      353.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1142.56</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">     1148.82</td>
    <td align="right">      512.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      816.52</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">      662.53</td>
    <td align="right">      747.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.28</td>
    <td align="right">      349.10</td>
    <td align="right">     1036.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">      142.65</td>
    <td align="right">     1412.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.50</td>
    <td align="right">      485.16</td>
    <td align="right">      553.34</td>
    <td align="right">      931.50</td>
    <td align="right">      831.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">      142.65</td>
    <td align="right">      323.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      882.73</td>
    <td align="right">     1924.35</td>
    <td align="right">     1663.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821793E+09</td>
    <td align="right"> 14600056.71</td>
    <td align="right">0.670775E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104803E+10</td>
    <td align="right">0.119518E+09</td>
    <td align="right">0.451384E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188489E+10</td>
    <td align="right">0.460369E+09</td>
    <td align="right">0.401037E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207971E+10</td>
    <td align="right"> 12002827.19</td>
    <td align="right">0.206771E+10</td>
    <td align="right">0.844259E+09</td>
    <td align="right">0.275254E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282203E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265513E+10</td>
    <td align="right">0.155558E+10</td>
    <td align="right">0.214403E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">0.242234E+10</td>
    <td align="right">0.132209E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300188E+10</td>
    <td align="right">0.280697E+09</td>
    <td align="right">0.272119E+10</td>
    <td align="right">0.283823E+10</td>
    <td align="right">0.112686E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240557E+10</td>
    <td align="right"> 64222683.94</td>
    <td align="right">0.234135E+10</td>
    <td align="right">0.217247E+10</td>
    <td align="right">0.132140E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174366E+10</td>
    <td align="right">   605153.44</td>
    <td align="right">0.174306E+10</td>
    <td align="right">0.123845E+10</td>
    <td align="right">0.190804E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">0.458267E+09</td>
    <td align="right">0.289053E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864660E+09</td>
    <td align="right"> 99887655.33</td>
    <td align="right">0.403686E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">  6487048.83</td>
    <td align="right">0.575000E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218557E+11</td>
    <td align="right">0.889531E+09</td>
    <td align="right">0.209662E+11</td>
    <td align="right">0.122305E+11</td>
    <td align="right">0.384843E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">  6487048.83</td>
    <td align="right">0.112686E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">0.283823E+10</td>
    <td align="right">0.670775E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125817E+10</td>
    <td align="right">0.576895E+09</td>
    <td align="right">0.681271E+09</td>
    <td align="right">0.474780E+09</td>
    <td align="right">0.415783E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177722E+10</td>
    <td align="right">0.882335E+09</td>
    <td align="right">0.894884E+09</td>
    <td align="right">0.107515E+10</td>
    <td align="right">0.276431E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264585E+10</td>
    <td align="right">0.109486E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">0.178770E+10</td>
    <td align="right">0.249748E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326716E+10</td>
    <td align="right">0.161938E+10</td>
    <td align="right">0.164778E+10</td>
    <td align="right">0.275201E+10</td>
    <td align="right">0.172788E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372834E+10</td>
    <td align="right">0.165859E+10</td>
    <td align="right">0.206975E+10</td>
    <td align="right">0.336313E+10</td>
    <td align="right">0.139488E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466991E+10</td>
    <td align="right">0.240269E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">0.489835E+10</td>
    <td align="right">0.887913E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.220187E+10</td>
    <td align="right">0.579658E+10</td>
    <td align="right">0.741877E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440208E+10</td>
    <td align="right">0.245265E+10</td>
    <td align="right">0.194943E+10</td>
    <td align="right">0.489261E+10</td>
    <td align="right">0.838109E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301402E+10</td>
    <td align="right">0.155599E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">0.298861E+10</td>
    <td align="right">0.117509E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223420E+10</td>
    <td align="right">0.113448E+10</td>
    <td align="right">0.109972E+10</td>
    <td align="right">0.177753E+10</td>
    <td align="right">0.178089E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137042E+10</td>
    <td align="right">0.639854E+09</td>
    <td align="right">0.730564E+09</td>
    <td align="right">0.737824E+09</td>
    <td align="right">0.244222E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">0.340587E+09</td>
    <td align="right">0.352989E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344764E+11</td>
    <td align="right">0.173291E+11</td>
    <td align="right">0.171473E+11</td>
    <td align="right">0.308849E+11</td>
    <td align="right">0.239384E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">0.340587E+09</td>
    <td align="right">0.741877E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">0.579658E+10</td>
    <td align="right">0.415783E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.579068E+10</td>
    <td align="right">0.413526E+10</td>
    <td align="right">0.165542E+10</td>
    <td align="right">0.516781E+10</td>
    <td align="right">0.572339E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.666309E+10</td>
    <td align="right">0.479238E+10</td>
    <td align="right">0.187071E+10</td>
    <td align="right">0.631497E+10</td>
    <td align="right">0.391059E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659668E+10</td>
    <td align="right">0.370559E+10</td>
    <td align="right">0.289109E+10</td>
    <td align="right">0.580503E+10</td>
    <td align="right">0.389533E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.512979E+10</td>
    <td align="right">0.245379E+10</td>
    <td align="right">0.267600E+10</td>
    <td align="right">0.411945E+10</td>
    <td align="right">0.279046E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470856E+10</td>
    <td align="right">0.156335E+10</td>
    <td align="right">0.314521E+10</td>
    <td align="right">0.343122E+10</td>
    <td align="right">0.227399E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">0.367570E+10</td>
    <td align="right">0.152175E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504355E+10</td>
    <td align="right">0.186240E+10</td>
    <td align="right">0.318115E+10</td>
    <td align="right">0.466463E+10</td>
    <td align="right">0.123693E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.599486E+10</td>
    <td align="right">0.302234E+10</td>
    <td align="right">0.297252E+10</td>
    <td align="right">0.593481E+10</td>
    <td align="right">0.139640E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.643735E+10</td>
    <td align="right">0.394533E+10</td>
    <td align="right">0.249202E+10</td>
    <td align="right">0.661557E+10</td>
    <td align="right">0.192463E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.214464E+10</td>
    <td align="right">0.707664E+10</td>
    <td align="right">0.280506E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.444139E+10</td>
    <td align="right">0.169059E+10</td>
    <td align="right">0.599530E+10</td>
    <td align="right">0.348194E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550635E+10</td>
    <td align="right">0.397556E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">0.507827E+10</td>
    <td align="right">0.486056E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694838E+11</td>
    <td align="right">0.400261E+11</td>
    <td align="right">0.294577E+11</td>
    <td align="right">0.638794E+11</td>
    <td align="right">0.358210E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">0.343122E+10</td>
    <td align="right">0.123693E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">0.707664E+10</td>
    <td align="right">0.572339E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113959E+10</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.680276E+09</td>
    <td align="right">0.424915E+09</td>
    <td align="right">0.432855E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175675E+10</td>
    <td align="right">0.863534E+09</td>
    <td align="right">0.893214E+09</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.283338E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248916E+10</td>
    <td align="right">0.912116E+09</td>
    <td align="right">0.157704E+10</td>
    <td align="right">0.163264E+10</td>
    <td align="right">0.261216E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314483E+10</td>
    <td align="right">0.139338E+10</td>
    <td align="right">0.175144E+10</td>
    <td align="right">0.267548E+10</td>
    <td align="right">0.182777E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
