    <td align="right">0.401865E+10</td>
    <td align="right">0.183231E+10</td>
    <td align="right">0.218634E+10</td>
    <td align="right">0.377478E+10</td>
    <td align="right">0.148588E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423114E+10</td>
    <td align="right">0.194310E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">0.444888E+10</td>
    <td align="right">0.989237E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.221600E+10</td>
    <td align="right">0.515658E+10</td>
    <td align="right">0.840751E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380366E+10</td>
    <td align="right">0.186668E+10</td>
    <td align="right">0.193697E+10</td>
    <td align="right">0.422524E+10</td>
    <td align="right">0.911991E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296152E+10</td>
    <td align="right">0.149738E+10</td>
    <td align="right">0.146414E+10</td>
    <td align="right">0.299411E+10</td>
    <td align="right">0.126187E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218695E+10</td>
    <td align="right">0.108656E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">0.180514E+10</td>
    <td align="right">0.188218E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149837E+10</td>
    <td align="right">0.743383E+09</td>
    <td align="right">0.754988E+09</td>
    <td align="right">0.925880E+09</td>
    <td align="right">0.253941E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.392168E+09</td>
    <td align="right">0.363124E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.152999E+11</td>
    <td align="right">0.174503E+11</td>
    <td align="right">0.295413E+11</td>
    <td align="right">0.251444E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.392168E+09</td>
    <td align="right">0.840751E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">0.515658E+10</td>
    <td align="right">0.432855E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273918E+09</td>
    <td align="right">  3471018.00</td>
    <td align="right">0.227733E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.349327E+09</td>
    <td align="right"> 39607311.79</td>
    <td align="right">0.152449E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.628267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.628267E+09</td>
    <td align="right">0.165290E+09</td>
    <td align="right">0.133851E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693203E+09</td>
    <td align="right">  4000753.10</td>
    <td align="right">0.689203E+09</td>
    <td align="right">0.311988E+09</td>
    <td align="right">0.890412E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.940632E+09</td>
    <td align="right"> 55629828.90</td>
    <td align="right">0.885002E+09</td>
    <td align="right">0.557482E+09</td>
    <td align="right">0.699939E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105996E+10</td>
    <td align="right">0.121696E+09</td>
    <td align="right">0.938261E+09</td>
    <td align="right">0.837543E+09</td>
    <td align="right">0.426926E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100058E+10</td>
    <td align="right"> 93561127.55</td>
    <td align="right">0.907019E+09</td>
    <td align="right">0.965198E+09</td>
    <td align="right">0.367282E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.801819E+09</td>
    <td align="right"> 21406548.48</td>
    <td align="right">0.780413E+09</td>
    <td align="right">0.736561E+09</td>
    <td align="right">0.440762E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581193E+09</td>
    <td align="right">   201708.27</td>
    <td align="right">0.580991E+09</td>
    <td align="right">0.411735E+09</td>
    <td align="right">0.666205E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.438083E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438083E+09</td>
    <td align="right">0.137899E+09</td>
    <td align="right">0.104404E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288206E+09</td>
    <td align="right"> 27034426.99</td>
    <td align="right">0.144243E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229696E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229696E+09</td>
    <td align="right">  1884571.03</td>
    <td align="right">0.200274E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.728488E+10</td>
    <td align="right">0.296496E+09</td>
    <td align="right">0.698839E+10</td>
    <td align="right">0.419569E+10</td>
    <td align="right">0.131211E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229696E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229696E+09</td>
    <td align="right">  1884571.03</td>
    <td align="right">0.367282E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105996E+10</td>
    <td align="right">0.121696E+09</td>
    <td align="right">0.938261E+09</td>
    <td align="right">0.965198E+09</td>
    <td align="right">0.227733E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273935E+09</td>
    <td align="right">  3471237.36</td>
    <td align="right">0.227747E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.349349E+09</td>
    <td align="right"> 39609814.90</td>
    <td align="right">0.152459E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.628306E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.628306E+09</td>
    <td align="right">0.165301E+09</td>
    <td align="right">0.133860E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693247E+09</td>
    <td align="right">  4001005.94</td>
    <td align="right">0.689246E+09</td>
    <td align="right">0.312008E+09</td>
    <td align="right">0.890468E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.940692E+09</td>
    <td align="right"> 55633344.61</td>
    <td align="right">0.885058E+09</td>
    <td align="right">0.557517E+09</td>
    <td align="right">0.699983E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106002E+10</td>
    <td align="right">0.121704E+09</td>
    <td align="right">0.938320E+09</td>
    <td align="right">0.837596E+09</td>
    <td align="right">0.426953E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100064E+10</td>
    <td align="right"> 93567040.46</td>
    <td align="right">0.907077E+09</td>
    <td align="right">0.965259E+09</td>
    <td align="right">0.367305E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.801870E+09</td>
    <td align="right"> 21407901.33</td>
    <td align="right">0.780462E+09</td>
    <td align="right">0.736608E+09</td>
    <td align="right">0.440790E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581230E+09</td>
    <td align="right">   201721.02</td>
    <td align="right">0.581028E+09</td>
    <td align="right">0.411761E+09</td>
    <td align="right">0.666247E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.438111E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438111E+09</td>
    <td align="right">0.137908E+09</td>
    <td align="right">0.104411E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288225E+09</td>
    <td align="right"> 27036135.52</td>
    <td align="right">0.144252E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229710E+09</td>
    <td align="right">  1884690.13</td>
    <td align="right">0.200286E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.728534E+10</td>
    <td align="right">0.296515E+09</td>
    <td align="right">0.698883E+10</td>
    <td align="right">0.419596E+10</td>
    <td align="right">0.131219E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229710E+09</td>
    <td align="right">  1884690.13</td>
    <td align="right">0.367305E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106002E+10</td>
    <td align="right">0.121704E+09</td>
    <td align="right">0.938320E+09</td>
    <td align="right">0.965259E+09</td>
    <td align="right">0.227747E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273935E+09</td>
    <td align="right">  3471237.36</td>
    <td align="right">0.227747E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.349349E+09</td>
    <td align="right"> 39609814.90</td>
    <td align="right">0.152459E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.628306E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.628306E+09</td>
    <td align="right">0.165301E+09</td>
    <td align="right">0.133860E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693247E+09</td>
    <td align="right">  4001005.94</td>
    <td align="right">0.689246E+09</td>
    <td align="right">0.312008E+09</td>
    <td align="right">0.890468E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.940692E+09</td>
    <td align="right"> 55633344.61</td>
    <td align="right">0.885058E+09</td>
    <td align="right">0.557517E+09</td>
    <td align="right">0.699983E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106002E+10</td>
    <td align="right">0.121704E+09</td>
    <td align="right">0.938320E+09</td>
    <td align="right">0.837596E+09</td>
    <td align="right">0.426953E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100064E+10</td>
    <td align="right"> 93567040.46</td>
    <td align="right">0.907077E+09</td>
    <td align="right">0.965259E+09</td>
    <td align="right">0.367305E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.801870E+09</td>
    <td align="right"> 21407901.33</td>
    <td align="right">0.780462E+09</td>
    <td align="right">0.736608E+09</td>
    <td align="right">0.440790E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581230E+09</td>
    <td align="right">   201721.02</td>
    <td align="right">0.581028E+09</td>
    <td align="right">0.411761E+09</td>
    <td align="right">0.666247E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.438111E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438111E+09</td>
    <td align="right">0.137908E+09</td>
    <td align="right">0.104411E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288225E+09</td>
    <td align="right"> 27036135.52</td>
    <td align="right">0.144252E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229710E+09</td>
    <td align="right">  1884690.13</td>
    <td align="right">0.200286E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.728534E+10</td>
    <td align="right">0.296515E+09</td>
    <td align="right">0.698883E+10</td>
    <td align="right">0.419596E+10</td>
    <td align="right">0.131219E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229710E+09</td>
    <td align="right">  1884690.13</td>
    <td align="right">0.367305E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106002E+10</td>
    <td align="right">0.121704E+09</td>
    <td align="right">0.938320E+09</td>
    <td align="right">0.965259E+09</td>
    <td align="right">0.227747E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121030E+10</td>
    <td align="right">0.554947E+09</td>
    <td align="right">0.655354E+09</td>
    <td align="right">0.451355E+09</td>
    <td align="right">0.407273E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170961E+10</td>
    <td align="right">0.848766E+09</td>
    <td align="right">0.860842E+09</td>
    <td align="right">0.103354E+10</td>
    <td align="right">0.270647E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254519E+10</td>
    <td align="right">0.105321E+10</td>
    <td align="right">0.149198E+10</td>
    <td align="right">0.174374E+10</td>
    <td align="right">0.243037E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314287E+10</td>
    <td align="right">0.155778E+10</td>
    <td align="right">0.158510E+10</td>
    <td align="right">0.270070E+10</td>
    <td align="right">0.165197E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358650E+10</td>
    <td align="right">0.159549E+10</td>
    <td align="right">0.199101E+10</td>
    <td align="right">0.329258E+10</td>
    <td align="right">0.134532E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449226E+10</td>
    <td align="right">0.231128E+10</td>
    <td align="right">0.218097E+10</td>
    <td align="right">0.475135E+10</td>
    <td align="right">0.858930E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487187E+10</td>
    <td align="right">0.275376E+10</td>
    <td align="right">0.211811E+10</td>
    <td align="right">0.559609E+10</td>
    <td align="right">0.736353E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423462E+10</td>
    <td align="right">0.235934E+10</td>
    <td align="right">0.187527E+10</td>
    <td align="right">0.471806E+10</td>
    <td align="right">0.840032E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289936E+10</td>
    <td align="right">0.149680E+10</td>
    <td align="right">0.140256E+10</td>
    <td align="right">0.286165E+10</td>
    <td align="right">0.120838E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214920E+10</td>
    <td align="right">0.109132E+10</td>
    <td align="right">0.105788E+10</td>
    <td align="right">0.166899E+10</td>
    <td align="right">0.186285E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131828E+10</td>
    <td align="right">0.615511E+09</td>
    <td align="right">0.702773E+09</td>
    <td align="right">0.682156E+09</td>
    <td align="right">0.251208E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100474E+10</td>
    <td align="right">0.431583E+09</td>
    <td align="right">0.573153E+09</td>
    <td align="right">0.317952E+09</td>
    <td align="right">0.354030E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331648E+11</td>
    <td align="right">0.166698E+11</td>
    <td align="right">0.164950E+11</td>
    <td align="right">0.298182E+11</td>
    <td align="right">0.237658E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100474E+10</td>
    <td align="right">0.431583E+09</td>
    <td align="right">0.573153E+09</td>
    <td align="right">0.317952E+09</td>
    <td align="right">0.736353E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487187E+10</td>
    <td align="right">0.275376E+10</td>
    <td align="right">0.218097E+10</td>
    <td align="right">0.559609E+10</td>
    <td align="right">0.407273E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 47854233.09</td>
    <td align="right"> 21942117.08</td>
    <td align="right"> 25912116.00</td>
    <td align="right"> 17846155.50</td>
    <td align="right">0.161032E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67596364.52</td>
    <td align="right"> 33559455.02</td>
    <td align="right"> 34036909.50</td>
    <td align="right"> 40865209.23</td>
    <td align="right">0.107012E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100635E+09</td>
    <td align="right"> 41642938.27</td>
    <td align="right"> 58991608.24</td>
    <td align="right"> 68945901.38</td>
    <td align="right"> 96094493.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124266E+09</td>
    <td align="right"> 61593026.22</td>
    <td align="right"> 62673264.84</td>
    <td align="right">0.106783E+09</td>
    <td align="right"> 65317535.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141807E+09</td>
    <td align="right"> 63084247.28</td>
    <td align="right"> 78722786.48</td>
    <td align="right">0.130186E+09</td>
    <td align="right"> 53192643.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177620E+09</td>
    <td align="right"> 91386065.73</td>
    <td align="right"> 86233725.65</td>
    <td align="right">0.187864E+09</td>
    <td align="right"> 33961301.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192629E+09</td>
    <td align="right">0.108881E+09</td>
    <td align="right"> 83748036.45</td>
    <td align="right">0.221264E+09</td>
    <td align="right"> 29114738.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167433E+09</td>
    <td align="right"> 93286274.76</td>
    <td align="right"> 74146652.26</td>
    <td align="right">0.186548E+09</td>
    <td align="right"> 33214101.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114638E+09</td>
    <td align="right"> 59181975.81</td>
    <td align="right"> 55455948.92</td>
    <td align="right">0.113147E+09</td>
    <td align="right"> 47778417.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84977428.32</td>
    <td align="right"> 43149678.30</td>
    <td align="right"> 41827750.01</td>
    <td align="right"> 65990532.29</td>
    <td align="right"> 73655294.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52123757.58</td>
    <td align="right"> 24336750.57</td>
    <td align="right"> 27787007.00</td>
    <td align="right"> 26971843.81</td>
    <td align="right"> 99325565.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 39726384.26</td>
    <td align="right"> 17064416.86</td>
    <td align="right"> 22661967.40</td>
    <td align="right"> 12571523.72</td>
    <td align="right">0.139980E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131131E+10</td>
    <td align="right">0.659108E+09</td>
    <td align="right">0.652198E+09</td>
    <td align="right">0.117898E+10</td>
    <td align="right">0.939678E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39726384.26</td>
    <td align="right"> 17064416.86</td>
    <td align="right"> 22661967.40</td>
    <td align="right"> 12571523.72</td>
    <td align="right"> 29114738.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192629E+09</td>
    <td align="right">0.108881E+09</td>
    <td align="right"> 86233725.65</td>
    <td align="right">0.221264E+09</td>
    <td align="right">0.161032E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193029E+10</td>
    <td align="right">0.137847E+10</td>
    <td align="right">0.551823E+09</td>
    <td align="right">0.176766E+10</td>
    <td align="right">0.185659E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222110E+10</td>
    <td align="right">0.159751E+10</td>
    <td align="right">0.623588E+09</td>
    <td align="right">0.214872E+10</td>
    <td align="right">0.129858E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219896E+10</td>
    <td align="right">0.123524E+10</td>
    <td align="right">0.963723E+09</td>
    <td align="right">0.198075E+10</td>
    <td align="right">0.129149E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170998E+10</td>
    <td align="right">0.817958E+09</td>
    <td align="right">0.892025E+09</td>
    <td align="right">0.141881E+10</td>
    <td align="right">0.901654E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156957E+10</td>
    <td align="right">0.521134E+09</td>
    <td align="right">0.104843E+10</td>
    <td align="right">0.119748E+10</td>
    <td align="right">0.729131E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150917E+10</td>
    <td align="right">0.439953E+09</td>
    <td align="right">0.106922E+10</td>
    <td align="right">0.126420E+10</td>
    <td align="right">0.484392E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168123E+10</td>
    <td align="right">0.620820E+09</td>
    <td align="right">0.106041E+10</td>
    <td align="right">0.156979E+10</td>
    <td align="right">0.410151E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199835E+10</td>
    <td align="right">0.100748E+10</td>
    <td align="right">0.990867E+09</td>
    <td align="right">0.198956E+10</td>
    <td align="right">0.474962E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214585E+10</td>
    <td align="right">0.131515E+10</td>
    <td align="right">0.830696E+09</td>
    <td align="right">0.221448E+10</td>
    <td align="right">0.681053E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231793E+10</td>
    <td align="right">0.160303E+10</td>
    <td align="right">0.714902E+09</td>
    <td align="right">0.236350E+10</td>
    <td align="right">0.101734E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204406E+10</td>
    <td align="right">0.148051E+10</td>
    <td align="right">0.563546E+09</td>
    <td align="right">0.200567E+10</td>
    <td align="right">0.123039E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183551E+10</td>
    <td align="right">0.132523E+10</td>
    <td align="right">0.510282E+09</td>
    <td align="right">0.171141E+10</td>
    <td align="right">0.163227E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231620E+11</td>
    <td align="right">0.133425E+11</td>
    <td align="right">0.981952E+10</td>
    <td align="right">0.216320E+11</td>
    <td align="right">0.120080E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150917E+10</td>
    <td align="right">0.439953E+09</td>
    <td align="right">0.510282E+09</td>
    <td align="right">0.119748E+10</td>
    <td align="right">0.410151E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231793E+10</td>
    <td align="right">0.160303E+10</td>
    <td align="right">0.106922E+10</td>
    <td align="right">0.236350E+10</td>
    <td align="right">0.185659E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193029E+10</td>
    <td align="right">0.137847E+10</td>
    <td align="right">0.551823E+09</td>
    <td align="right">0.176766E+10</td>
    <td align="right">0.185659E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222110E+10</td>
    <td align="right">0.159751E+10</td>
    <td align="right">0.623588E+09</td>
    <td align="right">0.214872E+10</td>
    <td align="right">0.129858E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219896E+10</td>
    <td align="right">0.123524E+10</td>
    <td align="right">0.963723E+09</td>
    <td align="right">0.198075E+10</td>
    <td align="right">0.129149E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170998E+10</td>
    <td align="right">0.817958E+09</td>
    <td align="right">0.892025E+09</td>
    <td align="right">0.141881E+10</td>
    <td align="right">0.901654E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156957E+10</td>
    <td align="right">0.521134E+09</td>
    <td align="right">0.104843E+10</td>
    <td align="right">0.119748E+10</td>
    <td align="right">0.729131E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150917E+10</td>
    <td align="right">0.439953E+09</td>
    <td align="right">0.106922E+10</td>
    <td align="right">0.126420E+10</td>
    <td align="right">0.484392E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168123E+10</td>
    <td align="right">0.620820E+09</td>
    <td align="right">0.106041E+10</td>
    <td align="right">0.156979E+10</td>
    <td align="right">0.410151E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199835E+10</td>
    <td align="right">0.100748E+10</td>
    <td align="right">0.990867E+09</td>
    <td align="right">0.198956E+10</td>
    <td align="right">0.474962E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214585E+10</td>
    <td align="right">0.131515E+10</td>
    <td align="right">0.830696E+09</td>
    <td align="right">0.221448E+10</td>
    <td align="right">0.681053E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231793E+10</td>
    <td align="right">0.160303E+10</td>
    <td align="right">0.714902E+09</td>
    <td align="right">0.236350E+10</td>
    <td align="right">0.101734E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204406E+10</td>
    <td align="right">0.148051E+10</td>
    <td align="right">0.563546E+09</td>
    <td align="right">0.200567E+10</td>
    <td align="right">0.123039E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183551E+10</td>
    <td align="right">0.132523E+10</td>
    <td align="right">0.510282E+09</td>
    <td align="right">0.171141E+10</td>
    <td align="right">0.163227E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231620E+11</td>
    <td align="right">0.133425E+11</td>
    <td align="right">0.981952E+10</td>
    <td align="right">0.216320E+11</td>
    <td align="right">0.120080E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150917E+10</td>
    <td align="right">0.439953E+09</td>
    <td align="right">0.510282E+09</td>
    <td align="right">0.119748E+10</td>
    <td align="right">0.410151E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231793E+10</td>
    <td align="right">0.160303E+10</td>
    <td align="right">0.106922E+10</td>
    <td align="right">0.236350E+10</td>
    <td align="right">0.185659E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193017E+10</td>
    <td align="right">0.137838E+10</td>
    <td align="right">0.551788E+09</td>
    <td align="right">0.176754E+10</td>
    <td align="right">0.185647E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222096E+10</td>
    <td align="right">0.159741E+10</td>
    <td align="right">0.623549E+09</td>
    <td align="right">0.214859E+10</td>
    <td align="right">0.129850E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219882E+10</td>
    <td align="right">0.123516E+10</td>
    <td align="right">0.963662E+09</td>
    <td align="right">0.198062E+10</td>
    <td align="right">0.129141E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170987E+10</td>
    <td align="right">0.817907E+09</td>
    <td align="right">0.891968E+09</td>
    <td align="right">0.141872E+10</td>
    <td align="right">0.901597E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156947E+10</td>
    <td align="right">0.521101E+09</td>
    <td align="right">0.104837E+10</td>
    <td align="right">0.119741E+10</td>
    <td align="right">0.729085E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150908E+10</td>
    <td align="right">0.439925E+09</td>
    <td align="right">0.106915E+10</td>
    <td align="right">0.126412E+10</td>
    <td align="right">0.484361E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168112E+10</td>
    <td align="right">0.620781E+09</td>
    <td align="right">0.106034E+10</td>
    <td align="right">0.156970E+10</td>
    <td align="right">0.410125E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199822E+10</td>
    <td align="right">0.100741E+10</td>
    <td align="right">0.990804E+09</td>
    <td align="right">0.198944E+10</td>
    <td align="right">0.474932E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214571E+10</td>
    <td align="right">0.131507E+10</td>
    <td align="right">0.830644E+09</td>
    <td align="right">0.221434E+10</td>
    <td align="right">0.681010E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231778E+10</td>
    <td align="right">0.160292E+10</td>
    <td align="right">0.714857E+09</td>
    <td align="right">0.236335E+10</td>
    <td align="right">0.101728E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204393E+10</td>
    <td align="right">0.148042E+10</td>
    <td align="right">0.563510E+09</td>
    <td align="right">0.200554E+10</td>
    <td align="right">0.123031E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183539E+10</td>
    <td align="right">0.132514E+10</td>
    <td align="right">0.510249E+09</td>
    <td align="right">0.171130E+10</td>
    <td align="right">0.163216E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231605E+11</td>
    <td align="right">0.133416E+11</td>
    <td align="right">0.981889E+10</td>
    <td align="right">0.216307E+11</td>
    <td align="right">0.120072E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150908E+10</td>
    <td align="right">0.439925E+09</td>
    <td align="right">0.510249E+09</td>
    <td align="right">0.119741E+10</td>
    <td align="right">0.410125E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231778E+10</td>
    <td align="right">0.160292E+10</td>
    <td align="right">0.106915E+10</td>
    <td align="right">0.236335E+10</td>
    <td align="right">0.185647E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109623E+10</td>
    <td align="right">0.441838E+09</td>
    <td align="right">0.654397E+09</td>
    <td align="right">0.410113E+09</td>
    <td align="right">0.422987E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168992E+10</td>
    <td align="right">0.830681E+09</td>
    <td align="right">0.859235E+09</td>
    <td align="right">0.105523E+10</td>
    <td align="right">0.277789E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.239447E+10</td>
    <td align="right">0.877415E+09</td>
    <td align="right">0.151705E+10</td>
    <td align="right">0.160596E+10</td>
    <td align="right">0.253544E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.302519E+10</td>
    <td align="right">0.134037E+10</td>
    <td align="right">0.168482E+10</td>
    <td align="right">0.263244E+10</td>
    <td align="right">0.174174E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386577E+10</td>
    <td align="right">0.176260E+10</td>
    <td align="right">0.210317E+10</td>
    <td align="right">0.369214E+10</td>
    <td align="right">0.143717E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407017E+10</td>
    <td align="right">0.186918E+10</td>
    <td align="right">0.220099E+10</td>
    <td align="right">0.432315E+10</td>
    <td align="right">0.950925E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430843E+10</td>
    <td align="right">0.217672E+10</td>
    <td align="right">0.213170E+10</td>
    <td align="right">0.497563E+10</td>
    <td align="right">0.826190E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.365896E+10</td>
    <td align="right">0.179567E+10</td>
    <td align="right">0.186329E+10</td>
    <td align="right">0.407095E+10</td>
    <td align="right">0.904902E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284885E+10</td>
    <td align="right">0.144041E+10</td>
    <td align="right">0.140845E+10</td>
    <td align="right">0.287162E+10</td>
    <td align="right">0.129233E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210376E+10</td>
    <td align="right">0.104522E+10</td>
    <td align="right">0.105854E+10</td>
    <td align="right">0.170874E+10</td>
    <td align="right">0.196099E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144137E+10</td>
    <td align="right">0.715101E+09</td>
    <td align="right">0.726267E+09</td>
    <td align="right">0.876725E+09</td>
    <td align="right">0.260748E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100117E+10</td>
    <td align="right">0.422621E+09</td>
    <td align="right">0.578550E+09</td>
    <td align="right">0.373854E+09</td>
    <td align="right">0.363871E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315043E+11</td>
    <td align="right">0.147178E+11</td>
    <td align="right">0.167865E+11</td>
    <td align="right">0.285966E+11</td>
    <td align="right">0.249036E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100117E+10</td>
    <td align="right">0.422621E+09</td>
    <td align="right">0.578550E+09</td>
    <td align="right">0.373854E+09</td>
    <td align="right">0.826190E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430843E+10</td>
    <td align="right">0.217672E+10</td>
    <td align="right">0.220099E+10</td>
    <td align="right">0.497563E+10</td>
    <td align="right">0.422987E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43344019.92</td>
    <td align="right"> 17469802.57</td>
    <td align="right"> 25874217.35</td>
    <td align="right"> 16215428.18</td>
    <td align="right">0.167245E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66817569.12</td>
    <td align="right"> 32844264.93</td>
    <td align="right"> 33973304.19</td>
    <td align="right"> 41722735.22</td>
    <td align="right">0.109835E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 94674759.59</td>
    <td align="right"> 34692092.39</td>
    <td align="right"> 59982667.20</td>
    <td align="right"> 63498056.55</td>
    <td align="right">0.100249E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119613E+09</td>
    <td align="right"> 52996942.00</td>
    <td align="right"> 66616020.17</td>
    <td align="right">0.104084E+09</td>
    <td align="right"> 68866865.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152849E+09</td>
    <td align="right"> 69691214.65</td>
    <td align="right"> 83157393.98</td>
    <td align="right">0.145983E+09</td>
    <td align="right"> 56824476.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160931E+09</td>
    <td align="right"> 73905438.16</td>
    <td align="right"> 87025111.38</td>
    <td align="right">0.170933E+09</td>
    <td align="right"> 37598698.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170351E+09</td>
    <td align="right"> 86065455.25</td>
    <td align="right"> 84285512.39</td>
    <td align="right">0.196732E+09</td>
    <td align="right"> 32666774.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144672E+09</td>
    <td align="right"> 70998800.86</td>
    <td align="right"> 73672729.20</td>
    <td align="right">0.160961E+09</td>
    <td align="right"> 35779009.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112641E+09</td>
    <td align="right"> 56952268.21</td>
    <td align="right"> 55688559.66</td>
    <td align="right">0.113541E+09</td>
    <td align="right"> 51097590.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83180408.22</td>
    <td align="right"> 41326894.72</td>
    <td align="right"> 41853513.50</td>
    <td align="right"> 67561983.24</td>
    <td align="right"> 77535950.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 56990229.10</td>
    <td align="right"> 28274351.20</td>
    <td align="right"> 28715877.89</td>
    <td align="right"> 34664761.24</td>
    <td align="right">0.103097E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 39585274.42</td>
    <td align="right"> 16709990.38</td>
    <td align="right"> 22875284.04</td>
    <td align="right"> 14781761.00</td>
    <td align="right">0.143871E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124565E+10</td>
    <td align="right">0.581928E+09</td>
    <td align="right">0.663720E+09</td>
    <td align="right">0.113068E+10</td>
    <td align="right">0.984668E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39585274.42</td>
    <td align="right"> 16709990.38</td>
    <td align="right"> 22875284.04</td>
    <td align="right"> 14781761.00</td>
    <td align="right"> 32666774.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170351E+09</td>
    <td align="right"> 86065455.25</td>
    <td align="right"> 87025111.38</td>
    <td align="right">0.196732E+09</td>
    <td align="right">0.167245E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821793E+09</td>
    <td align="right">  9026299.12</td>
    <td align="right">0.695246E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104803E+10</td>
    <td align="right">0.101355E+09</td>
    <td align="right">0.470874E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188489E+10</td>
    <td align="right">0.425236E+09</td>
    <td align="right">0.420835E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207971E+10</td>
    <td align="right"> 12002827.19</td>
    <td align="right">0.206771E+10</td>
    <td align="right">0.810003E+09</td>
    <td align="right">0.290520E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282203E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265513E+10</td>
    <td align="right">0.153046E+10</td>
    <td align="right">0.225574E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">0.240655E+10</td>
    <td align="right">0.136687E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300188E+10</td>
    <td align="right">0.280697E+09</td>
    <td align="right">0.272119E+10</td>
    <td align="right">0.283214E+10</td>
    <td align="right">0.115759E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240557E+10</td>
    <td align="right"> 64222683.94</td>
    <td align="right">0.234135E+10</td>
    <td align="right">0.216484E+10</td>
    <td align="right">0.137711E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174366E+10</td>
    <td align="right">   605153.44</td>
    <td align="right">0.174306E+10</td>
    <td align="right">0.121043E+10</td>
    <td align="right">0.202311E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">0.408567E+09</td>
    <td align="right">0.310879E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864660E+09</td>
    <td align="right"> 78698032.82</td>
    <td align="right">0.430789E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">  4865698.57</td>
    <td align="right">0.602380E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218557E+11</td>
    <td align="right">0.889531E+09</td>
    <td align="right">0.209662E+11</td>
    <td align="right">0.119822E+11</td>
    <td align="right">0.403957E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">  4865698.57</td>
    <td align="right">0.115759E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">0.283214E+10</td>
    <td align="right">0.695246E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125817E+10</td>
    <td align="right">0.576895E+09</td>
    <td align="right">0.681271E+09</td>
    <td align="right">0.460748E+09</td>
    <td align="right">0.428231E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177722E+10</td>
    <td align="right">0.882335E+09</td>
    <td align="right">0.894884E+09</td>
    <td align="right">0.105055E+10</td>
    <td align="right">0.286818E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264585E+10</td>
    <td align="right">0.109486E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">0.175907E+10</td>
    <td align="right">0.260256E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326716E+10</td>
    <td align="right">0.161938E+10</td>
    <td align="right">0.164778E+10</td>
    <td align="right">0.273135E+10</td>
    <td align="right">0.180251E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372834E+10</td>
    <td align="right">0.165859E+10</td>
    <td align="right">0.206975E+10</td>
    <td align="right">0.335255E+10</td>
    <td align="right">0.144992E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466991E+10</td>
    <td align="right">0.240269E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">0.489826E+10</td>
    <td align="right">0.908140E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.220187E+10</td>
    <td align="right">0.580234E+10</td>
    <td align="right">0.755827E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440208E+10</td>
    <td align="right">0.245265E+10</td>
    <td align="right">0.194943E+10</td>
    <td align="right">0.489317E+10</td>
    <td align="right">0.860961E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301402E+10</td>
    <td align="right">0.155599E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">0.297497E+10</td>
    <td align="right">0.122624E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223420E+10</td>
    <td align="right">0.113448E+10</td>
    <td align="right">0.109972E+10</td>
    <td align="right">0.173955E+10</td>
    <td align="right">0.188714E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137042E+10</td>
    <td align="right">0.639854E+09</td>
    <td align="right">0.730564E+09</td>
    <td align="right">0.708756E+09</td>
    <td align="right">0.258095E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">0.327343E+09</td>
    <td align="right">0.367983E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344764E+11</td>
    <td align="right">0.173291E+11</td>
    <td align="right">0.171473E+11</td>
    <td align="right">0.306987E+11</td>
    <td align="right">0.249046E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">0.327343E+09</td>
    <td align="right">0.755827E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">0.580234E+10</td>
    <td align="right">0.428231E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.579068E+10</td>
    <td align="right">0.413526E+10</td>
    <td align="right">0.165542E+10</td>
    <td align="right">0.512473E+10</td>
    <td align="right">0.592287E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.666309E+10</td>
    <td align="right">0.479238E+10</td>
    <td align="right">0.187071E+10</td>
    <td align="right">0.626777E+10</td>
    <td align="right">0.407955E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659668E+10</td>
    <td align="right">0.370559E+10</td>
    <td align="right">0.289109E+10</td>
    <td align="right">0.576059E+10</td>
    <td align="right">0.407391E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.512979E+10</td>
    <td align="right">0.245379E+10</td>
    <td align="right">0.267600E+10</td>
    <td align="right">0.408415E+10</td>
    <td align="right">0.292751E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470856E+10</td>
    <td align="right">0.156335E+10</td>
    <td align="right">0.314521E+10</td>
    <td align="right">0.340622E+10</td>
    <td align="right">0.237784E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">0.366320E+10</td>
    <td align="right">0.157245E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504355E+10</td>
    <td align="right">0.186240E+10</td>
    <td align="right">0.318115E+10</td>
    <td align="right">0.465871E+10</td>
    <td align="right">0.127268E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.599486E+10</td>
    <td align="right">0.302234E+10</td>
    <td align="right">0.297252E+10</td>
    <td align="right">0.592382E+10</td>
    <td align="right">0.144899E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.643735E+10</td>
    <td align="right">0.394533E+10</td>
    <td align="right">0.249202E+10</td>
    <td align="right">0.659134E+10</td>
    <td align="right">0.202542E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.214464E+10</td>
    <td align="right">0.702451E+10</td>
    <td align="right">0.298517E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.444139E+10</td>
    <td align="right">0.169059E+10</td>
    <td align="right">0.592555E+10</td>
    <td align="right">0.369272E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550635E+10</td>
    <td align="right">0.397556E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">0.502144E+10</td>
    <td align="right">0.508460E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694838E+11</td>
    <td align="right">0.400261E+11</td>
    <td align="right">0.294577E+11</td>
    <td align="right">0.634520E+11</td>
    <td align="right">0.374637E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">0.340622E+10</td>
    <td align="right">0.127268E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">0.702451E+10</td>
    <td align="right">0.592287E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113959E+10</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.680276E+09</td>
    <td align="right">0.416789E+09</td>
    <td align="right">0.445524E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175675E+10</td>
    <td align="right">0.863534E+09</td>
    <td align="right">0.893214E+09</td>
    <td align="right">0.107001E+10</td>
    <td align="right">0.294608E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248916E+10</td>
    <td align="right">0.912116E+09</td>
    <td align="right">0.157704E+10</td>
    <td align="right">0.161372E+10</td>
    <td align="right">0.272530E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314483E+10</td>
    <td align="right">0.139338E+10</td>
    <td align="right">0.175144E+10</td>
    <td align="right">0.265725E+10</td>
    <td align="right">0.191281E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401865E+10</td>
    <td align="right">0.183231E+10</td>
    <td align="right">0.218634E+10</td>
    <td align="right">0.376394E+10</td>
    <td align="right">0.155313E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423114E+10</td>
    <td align="right">0.194310E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">0.444315E+10</td>
    <td align="right">0.102272E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.221600E+10</td>
    <td align="right">0.515418E+10</td>
    <td align="right">0.865388E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380366E+10</td>
    <td align="right">0.186668E+10</td>
    <td align="right">0.193697E+10</td>
    <td align="right">0.421747E+10</td>
    <td align="right">0.946597E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296152E+10</td>
    <td align="right">0.149738E+10</td>
    <td align="right">0.146414E+10</td>
    <td align="right">0.297775E+10</td>
    <td align="right">0.132800E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218695E+10</td>
    <td align="right">0.108656E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">0.177452E+10</td>
    <td align="right">0.200219E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149837E+10</td>
    <td align="right">0.743383E+09</td>
    <td align="right">0.754988E+09</td>
    <td align="right">0.904858E+09</td>
    <td align="right">0.268723E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.382068E+09</td>
    <td align="right">0.378451E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.152999E+11</td>
    <td align="right">0.174503E+11</td>
    <td align="right">0.293757E+11</td>
    <td align="right">0.262292E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.382068E+09</td>
    <td align="right">0.865388E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">0.515418E+10</td>
    <td align="right">0.445524E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.45</td>
    <td align="right">     2504.39</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.40</td>
    <td align="right">     1865.84</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      171.88</td>
    <td align="right">     1497.30</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.72</td>
    <td align="right">     1061.94</td>
    <td align="right">      802.36</td>
    <td align="right">        4.63</td>
    <td align="right">      797.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      580.79</td>
    <td align="right">      800.49</td>
    <td align="right">     1053.63</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      934.54</td>
    <td align="right">      510.07</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1059.67</td>
    <td align="right">      420.72</td>
    <td align="right">     1120.78</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      811.11</td>
    <td align="right">      493.35</td>
    <td align="right">      898.14</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      477.80</td>
    <td align="right">      736.13</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      171.10</td>
    <td align="right">     1079.20</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.54</td>
    <td align="right">     1557.43</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.42</td>
    <td align="right">     2146.80</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      387.83</td>
    <td align="right">     1220.33</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.42</td>
    <td align="right">      420.72</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1059.67</td>
    <td align="right">     2504.39</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      177.26</td>
    <td align="right">     1552.36</td>
    <td align="right">      469.75</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      444.42</td>
    <td align="right">     1142.66</td>
    <td align="right">      734.63</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      667.45</td>
    <td align="right">      932.45</td>
    <td align="right">      987.85</td>
    <td align="right">      408.78</td>
    <td align="right">      579.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1061.73</td>
    <td align="right">      666.62</td>
    <td align="right">     1260.48</td>
    <td align="right">      624.76</td>
    <td align="right">      635.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1255.65</td>
    <td align="right">      520.79</td>
    <td align="right">     1392.00</td>
    <td align="right">      619.25</td>
    <td align="right">      772.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1889.80</td>
    <td align="right">      342.56</td>
    <td align="right">     1801.66</td>
    <td align="right">      926.97</td>
    <td align="right">      874.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2164.19</td>
    <td align="right">      276.99</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      822.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1826.69</td>
    <td align="right">      312.91</td>
    <td align="right">     1643.55</td>
    <td align="right">      915.72</td>
    <td align="right">      727.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1153.01</td>
    <td align="right">      453.35</td>
    <td align="right">     1162.82</td>
    <td align="right">      600.31</td>
    <td align="right">      562.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      663.66</td>
    <td align="right">      664.91</td>
    <td align="right">      834.15</td>
    <td align="right">      423.57</td>
    <td align="right">      410.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.65</td>
    <td align="right">      942.22</td>
    <td align="right">      528.71</td>
    <td align="right">      246.86</td>
    <td align="right">      281.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.16</td>
    <td align="right">     1317.91</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      979.35</td>
    <td align="right">      759.08</td>
    <td align="right">     1093.24</td>
    <td align="right">      549.50</td>
    <td align="right">      543.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.16</td>
    <td align="right">      276.99</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2164.19</td>
    <td align="right">     1552.36</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      874.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1929.44</td>
    <td align="right">     2136.87</td>
    <td align="right">     2161.99</td>
    <td align="right">     1543.93</td>
    <td align="right">      618.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2610.35</td>
    <td align="right">     1616.48</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">      773.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2167.35</td>
    <td align="right">     1454.35</td>
    <td align="right">     2462.92</td>
    <td align="right">     1383.51</td>
    <td align="right">     1079.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1589.30</td>
    <td align="right">     1076.57</td>
    <td align="right">     1979.09</td>
    <td align="right">      946.68</td>
    <td align="right">     1032.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1281.07</td>
    <td align="right">      849.01</td>
    <td align="right">     1757.97</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1418.09</td>
    <td align="right">      587.09</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1741.58</td>
    <td align="right">      461.82</td>
    <td align="right">     1883.04</td>
    <td align="right">      695.34</td>
    <td align="right">     1187.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2215.81</td>
    <td align="right">      521.36</td>
    <td align="right">     2238.22</td>
    <td align="right">     1128.41</td>
    <td align="right">     1109.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2552.30</td>
    <td align="right">      742.53</td>
    <td align="right">     2483.55</td>
    <td align="right">     1522.12</td>
    <td align="right">      961.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2642.11</td>
    <td align="right">     1047.29</td>
    <td align="right">     2596.16</td>
    <td align="right">     1795.44</td>
    <td align="right">      800.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2313.00</td>
    <td align="right">     1343.34</td>
    <td align="right">     2365.73</td>
    <td align="right">     1713.50</td>
    <td align="right">      652.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1896.01</td>
    <td align="right">     1814.72</td>
    <td align="right">     2055.84</td>
    <td align="right">     1484.30</td>
    <td align="right">      571.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2025.60</td>
    <td align="right">     1135.88</td>
    <td align="right">     2203.32</td>
    <td align="right">     1269.22</td>
    <td align="right">      934.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1281.07</td>
    <td align="right">      461.82</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">      571.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2642.11</td>
    <td align="right">     2136.87</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">     1237.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      158.64</td>
    <td align="right">     1616.09</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.69</td>
    <td align="right">     1171.21</td>
    <td align="right">      726.17</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      609.56</td>
    <td align="right">      975.27</td>
    <td align="right">      929.35</td>
    <td align="right">      340.55</td>
    <td align="right">      588.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1032.21</td>
    <td align="right">      705.16</td>
    <td align="right">     1213.28</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1409.34</td>
    <td align="right">      554.76</td>
    <td align="right">     1500.39</td>
    <td align="right">      684.10</td>
    <td align="right">      816.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1716.39</td>
    <td align="right">      381.65</td>
    <td align="right">     1632.38</td>
    <td align="right">      749.65</td>
    <td align="right">      882.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1925.25</td>
    <td align="right">      313.90</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      827.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1577.52</td>
    <td align="right">      340.50</td>
    <td align="right">     1420.12</td>
    <td align="right">      696.94</td>
    <td align="right">      723.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1155.14</td>
    <td align="right">      486.83</td>
    <td align="right">     1142.56</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      673.96</td>
    <td align="right">      702.72</td>
    <td align="right">      816.52</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.21</td>
    <td align="right">      979.71</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.42</td>
    <td align="right">     1355.75</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      936.75</td>
    <td align="right">      797.32</td>
    <td align="right">     1038.50</td>
    <td align="right">      485.16</td>
    <td align="right">      553.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.42</td>
    <td align="right">      313.90</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1925.25</td>
    <td align="right">     1616.09</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      882.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.89</td>
    <td align="right">     2550.88</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.12</td>
    <td align="right">     1890.57</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      185.14</td>
    <td align="right">     1499.29</td>
    <td align="right">      703.73</td>
    <td align="right">        0.00</td>
    <td align="right">      703.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.11</td>
    <td align="right">     1030.61</td>
    <td align="right">      802.35</td>
    <td align="right">        4.63</td>
    <td align="right">      797.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      624.45</td>
    <td align="right">      784.01</td>
    <td align="right">     1053.62</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      969.42</td>
    <td align="right">      494.15</td>
    <td align="right">     1226.85</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1081.14</td>
    <td align="right">      411.40</td>
    <td align="right">     1120.77</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      825.04</td>
    <td align="right">      493.71</td>
    <td align="right">      898.13</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      476.57</td>
    <td align="right">      771.10</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      154.46</td>
    <td align="right">     1169.45</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.29</td>
    <td align="right">     1669.55</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.11</td>
    <td align="right">     2243.30</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      399.15</td>
    <td align="right">     1248.25</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.11</td>
    <td align="right">      411.40</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1081.14</td>
    <td align="right">     2550.88</td>
    <td align="right">     1226.85</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      175.18</td>
    <td align="right">     1580.71</td>
    <td align="right">      469.74</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      444.12</td>
    <td align="right">     1162.98</td>
    <td align="right">      734.62</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      676.78</td>
    <td align="right">      943.27</td>
    <td align="right">      987.84</td>
    <td align="right">      408.77</td>
    <td align="right">      579.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1083.14</td>
    <td align="right">      662.54</td>
    <td align="right">     1260.47</td>
    <td align="right">      624.76</td>
    <td align="right">      635.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1277.92</td>
    <td align="right">      522.14</td>
    <td align="right">     1391.99</td>
    <td align="right">      619.24</td>
    <td align="right">      772.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1905.56</td>
    <td align="right">      344.48</td>
    <td align="right">     1801.65</td>
    <td align="right">      926.96</td>
    <td align="right">      874.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2171.95</td>
    <td align="right">      285.79</td>
    <td align="right">     1890.87</td>
    <td align="right">     1068.79</td>
    <td align="right">      822.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1831.17</td>
    <td align="right">      326.03</td>
    <td align="right">     1643.54</td>
    <td align="right">      915.71</td>
    <td align="right">      727.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1147.68</td>
    <td align="right">      484.63</td>
    <td align="right">     1162.81</td>
    <td align="right">      600.30</td>
    <td align="right">      562.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      647.77</td>
    <td align="right">      723.01</td>
    <td align="right">      834.15</td>
    <td align="right">      423.56</td>
    <td align="right">      410.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      273.58</td>
    <td align="right">     1007.49</td>
    <td align="right">      528.71</td>
    <td align="right">      246.85</td>
    <td align="right">      281.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      123.40</td>
    <td align="right">     1374.06</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      982.91</td>
    <td align="right">      783.41</td>
    <td align="right">     1093.23</td>
    <td align="right">      549.50</td>
    <td align="right">      543.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      123.40</td>
    <td align="right">      285.79</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2171.95</td>
    <td align="right">     1580.71</td>
    <td align="right">     1890.87</td>
    <td align="right">     1068.79</td>
    <td align="right">      874.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1979.86</td>
    <td align="right">     2079.47</td>
    <td align="right">     2162.02</td>
    <td align="right">     1543.95</td>
    <td align="right">      618.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2664.53</td>
    <td align="right">     1610.31</td>
    <td align="right">     2754.28</td>
    <td align="right">     1981.00</td>
    <td align="right">      773.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2218.53</td>
    <td align="right">     1446.53</td>
    <td align="right">     2462.94</td>
    <td align="right">     1383.53</td>
    <td align="right">     1079.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1642.11</td>
    <td align="right">     1043.56</td>
    <td align="right">     1979.11</td>
    <td align="right">      946.69</td>
    <td align="right">     1032.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1341.24</td>
    <td align="right">      816.66</td>
    <td align="right">     1757.99</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1463.16</td>
    <td align="right">      560.63</td>
    <td align="right">     1746.69</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1758.25</td>
    <td align="right">      459.39</td>
    <td align="right">     1883.06</td>
    <td align="right">      695.35</td>
    <td align="right">     1187.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2228.40</td>
    <td align="right">      531.98</td>
    <td align="right">     2238.24</td>
    <td align="right">     1128.42</td>
    <td align="right">     1109.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2563.00</td>
    <td align="right">      788.24</td>
    <td align="right">     2483.57</td>
    <td align="right">     1522.14</td>
    <td align="right">      961.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2647.23</td>
    <td align="right">     1139.47</td>
    <td align="right">     2596.19</td>
    <td align="right">     1795.47</td>
    <td align="right">      800.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2321.33</td>
    <td align="right">     1424.03</td>
    <td align="right">     2365.76</td>
    <td align="right">     1713.52</td>
    <td align="right">      652.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1916.86</td>
    <td align="right">     1828.22</td>
    <td align="right">     2055.86</td>
    <td align="right">     1484.32</td>
    <td align="right">      571.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2057.80</td>
    <td align="right">     1142.29</td>
    <td align="right">     2203.34</td>
    <td align="right">     1269.23</td>
    <td align="right">      934.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1341.24</td>
    <td align="right">      459.39</td>
    <td align="right">     1746.69</td>
    <td align="right">      509.19</td>
    <td align="right">      571.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2664.53</td>
    <td align="right">     2079.47</td>
    <td align="right">     2754.28</td>
    <td align="right">     1981.00</td>
    <td align="right">     1237.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      159.17</td>
    <td align="right">     1641.69</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.44</td>
    <td align="right">     1193.67</td>
    <td align="right">      726.16</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      623.31</td>
    <td align="right">      984.06</td>
    <td align="right">      929.34</td>
    <td align="right">      340.54</td>
    <td align="right">      588.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1055.76</td>
    <td align="right">      698.54</td>
    <td align="right">     1213.27</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1432.99</td>
    <td align="right">      557.79</td>
    <td align="right">     1500.38</td>
    <td align="right">      684.10</td>
    <td align="right">      816.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1733.83</td>
    <td align="right">      381.37</td>
    <td align="right">     1632.37</td>
    <td align="right">      749.65</td>
    <td align="right">      882.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1931.14</td>
    <td align="right">      320.66</td>
    <td align="right">     1672.19</td>
    <td align="right">      844.83</td>
    <td align="right">      827.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1580.01</td>
    <td align="right">      351.21</td>
    <td align="right">     1420.11</td>
    <td align="right">      696.93</td>
    <td align="right">      723.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1151.68</td>
    <td align="right">      518.30</td>
    <td align="right">     1142.55</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      663.20</td>
    <td align="right">      761.10</td>
    <td align="right">      816.51</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      351.62</td>
    <td align="right">     1045.75</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.10</td>
    <td align="right">     1412.25</td>
    <td align="right">      388.57</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      942.64</td>
    <td align="right">      820.91</td>
    <td align="right">     1038.49</td>
    <td align="right">      485.15</td>
    <td align="right">      553.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.10</td>
    <td align="right">      320.66</td>
    <td align="right">      388.57</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1931.14</td>
    <td align="right">     1641.69</td>
    <td align="right">     1672.19</td>
    <td align="right">      844.83</td>
    <td align="right">      882.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.37</td>
    <td align="right">     2595.75</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.90</td>
    <td align="right">     1946.41</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      158.77</td>
    <td align="right">     1571.22</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.50</td>
    <td align="right">     1120.83</td>
    <td align="right">      802.36</td>
    <td align="right">        4.63</td>
    <td align="right">      797.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      571.41</td>
    <td align="right">      842.20</td>
    <td align="right">     1053.63</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      928.45</td>
    <td align="right">      527.34</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1057.40</td>
    <td align="right">      432.19</td>
    <td align="right">     1120.78</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      808.26</td>
    <td align="right">      514.15</td>
    <td align="right">      898.14</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      466.99</td>
    <td align="right">      780.52</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.54</td>
    <td align="right">     1160.69</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.36</td>
    <td align="right">     1661.99</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.82</td>
    <td align="right">     2249.03</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      379.95</td>
    <td align="right">     1280.94</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.82</td>
    <td align="right">      432.19</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1057.40</td>
    <td align="right">     2595.75</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.02</td>
    <td align="right">     1598.83</td>
    <td align="right">      469.75</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.25</td>
    <td align="right">     1185.59</td>
    <td align="right">      734.63</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      656.76</td>
    <td align="right">      971.68</td>
    <td align="right">      987.85</td>
    <td align="right">      408.78</td>
    <td align="right">      579.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1053.76</td>
    <td align="right">      695.41</td>
    <td align="right">     1260.48</td>
    <td align="right">      624.76</td>
    <td align="right">      635.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1251.70</td>
    <td align="right">      541.34</td>
    <td align="right">     1392.00</td>
    <td align="right">      619.25</td>
    <td align="right">      772.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1889.76</td>
    <td align="right">      350.36</td>
    <td align="right">     1801.66</td>
    <td align="right">      926.97</td>
    <td align="right">      874.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2166.34</td>
    <td align="right">      282.19</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      822.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1826.90</td>
    <td align="right">      321.45</td>
    <td align="right">     1643.55</td>
    <td align="right">      915.72</td>
    <td align="right">      727.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1147.75</td>
    <td align="right">      473.08</td>
    <td align="right">     1162.82</td>
    <td align="right">      600.31</td>
    <td align="right">      562.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      649.47</td>
    <td align="right">      704.58</td>
    <td align="right">      834.15</td>
    <td align="right">      423.57</td>
    <td align="right">      410.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      273.44</td>
    <td align="right">      995.74</td>
    <td align="right">      528.71</td>
    <td align="right">      246.86</td>
    <td align="right">      281.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      122.22</td>
    <td align="right">     1373.89</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      973.45</td>
    <td align="right">      789.72</td>
    <td align="right">     1093.24</td>
    <td align="right">      549.50</td>
    <td align="right">      543.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      122.22</td>
    <td align="right">      282.19</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2166.34</td>
    <td align="right">     1598.83</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      874.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1913.36</td>
    <td align="right">     2211.35</td>
    <td align="right">     2161.99</td>
    <td align="right">     1543.93</td>
    <td align="right">      618.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2590.85</td>
    <td align="right">     1686.32</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">      773.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2150.76</td>
    <td align="right">     1521.03</td>
    <td align="right">     2462.92</td>
    <td align="right">     1383.51</td>
    <td align="right">     1079.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1575.68</td>
    <td align="right">     1129.44</td>
    <td align="right">     1979.09</td>
    <td align="right">      946.68</td>
    <td align="right">     1032.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1271.74</td>
    <td align="right">      887.78</td>
    <td align="right">     1757.97</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1413.27</td>
    <td align="right">      606.65</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1739.36</td>
    <td align="right">      475.16</td>
    <td align="right">     1883.04</td>
    <td align="right">      695.34</td>
    <td align="right">     1187.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2211.70</td>
    <td align="right">      540.99</td>
    <td align="right">     2238.22</td>
    <td align="right">     1128.41</td>
    <td align="right">     1109.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2542.96</td>
    <td align="right">      781.41</td>
    <td align="right">     2483.55</td>
    <td align="right">     1522.12</td>
    <td align="right">      961.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2622.65</td>
    <td align="right">     1114.54</td>
    <td align="right">     2596.16</td>
    <td align="right">     1795.44</td>
    <td align="right">      800.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2286.09</td>
    <td align="right">     1424.66</td>
    <td align="right">     2365.73</td>
    <td align="right">     1713.50</td>
    <td align="right">      652.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1874.79</td>
    <td align="right">     1898.37</td>
    <td align="right">     2055.84</td>
    <td align="right">     1484.30</td>
    <td align="right">      571.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2012.05</td>
    <td align="right">     1187.97</td>
    <td align="right">     2203.32</td>
    <td align="right">     1269.22</td>
    <td align="right">      934.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1271.74</td>
    <td align="right">      475.16</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">      571.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2622.65</td>
    <td align="right">     2211.35</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">     1237.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      155.61</td>
    <td align="right">     1663.40</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.30</td>
    <td align="right">     1217.79</td>
    <td align="right">      726.17</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      602.49</td>
    <td align="right">     1017.51</td>
    <td align="right">      929.35</td>
    <td align="right">      340.55</td>
    <td align="right">      588.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1025.17</td>
    <td align="right">      737.97</td>
    <td align="right">     1213.28</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1405.30</td>
    <td align="right">      579.87</td>
    <td align="right">     1500.39</td>
    <td align="right">      684.10</td>
    <td align="right">      816.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1714.18</td>
    <td align="right">      394.57</td>
    <td align="right">     1632.38</td>
    <td align="right">      749.65</td>
    <td align="right">      882.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1924.35</td>
    <td align="right">      323.10</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      827.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1574.62</td>
    <td align="right">      353.42</td>
    <td align="right">     1420.12</td>
    <td align="right">      696.94</td>
    <td align="right">      723.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1148.82</td>
    <td align="right">      512.35</td>
    <td align="right">     1142.56</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      662.53</td>
    <td align="right">      747.53</td>
    <td align="right">      816.52</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.10</td>
    <td align="right">     1036.74</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      142.65</td>
    <td align="right">     1412.97</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      931.50</td>
    <td align="right">      831.72</td>
    <td align="right">     1038.50</td>
    <td align="right">      485.16</td>
    <td align="right">      553.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      142.65</td>
    <td align="right">      323.10</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1924.35</td>
    <td align="right">     1663.40</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      882.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 14600056.71</td>
    <td align="right">0.670775E+10</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119518E+09</td>
    <td align="right">0.451384E+10</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.460369E+09</td>
    <td align="right">0.401037E+10</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.844259E+09</td>
    <td align="right">0.275254E+10</td>
    <td align="right">0.207971E+10</td>
    <td align="right"> 12002827.19</td>
    <td align="right">0.206771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155558E+10</td>
    <td align="right">0.214403E+10</td>
    <td align="right">0.282203E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242234E+10</td>
    <td align="right">0.132209E+10</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283823E+10</td>
    <td align="right">0.112686E+10</td>
    <td align="right">0.300188E+10</td>
    <td align="right">0.280697E+09</td>
    <td align="right">0.272119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217247E+10</td>
    <td align="right">0.132140E+10</td>
    <td align="right">0.240557E+10</td>
    <td align="right"> 64222683.94</td>
    <td align="right">0.234135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123845E+10</td>
    <td align="right">0.190804E+10</td>
    <td align="right">0.174366E+10</td>
    <td align="right">   605153.44</td>
    <td align="right">0.174306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.458267E+09</td>
    <td align="right">0.289053E+10</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 99887655.33</td>
    <td align="right">0.403686E+10</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6487048.83</td>
    <td align="right">0.575000E+10</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122305E+11</td>
    <td align="right">0.384843E+11</td>
    <td align="right">0.218557E+11</td>
    <td align="right">0.889531E+09</td>
    <td align="right">0.209662E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6487048.83</td>
    <td align="right">0.112686E+10</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283823E+10</td>
    <td align="right">0.670775E+10</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474780E+09</td>
    <td align="right">0.415783E+10</td>
    <td align="right">0.125817E+10</td>
    <td align="right">0.576895E+09</td>
    <td align="right">0.681271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107515E+10</td>
    <td align="right">0.276431E+10</td>
    <td align="right">0.177722E+10</td>
    <td align="right">0.882335E+09</td>
    <td align="right">0.894884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178770E+10</td>
    <td align="right">0.249748E+10</td>
    <td align="right">0.264585E+10</td>
    <td align="right">0.109486E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275201E+10</td>
    <td align="right">0.172788E+10</td>
    <td align="right">0.326716E+10</td>
    <td align="right">0.161938E+10</td>
    <td align="right">0.164778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336313E+10</td>
    <td align="right">0.139488E+10</td>
    <td align="right">0.372834E+10</td>
    <td align="right">0.165859E+10</td>
    <td align="right">0.206975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489835E+10</td>
    <td align="right">0.887913E+09</td>
    <td align="right">0.466991E+10</td>
    <td align="right">0.240269E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.579658E+10</td>
    <td align="right">0.741877E+09</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.220187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.489261E+10</td>
    <td align="right">0.838109E+09</td>
    <td align="right">0.440208E+10</td>
    <td align="right">0.245265E+10</td>
    <td align="right">0.194943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298861E+10</td>
    <td align="right">0.117509E+10</td>
    <td align="right">0.301402E+10</td>
    <td align="right">0.155599E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177753E+10</td>
    <td align="right">0.178089E+10</td>
    <td align="right">0.223420E+10</td>
    <td align="right">0.113448E+10</td>
    <td align="right">0.109972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.737824E+09</td>
    <td align="right">0.244222E+10</td>
    <td align="right">0.137042E+10</td>
    <td align="right">0.639854E+09</td>
    <td align="right">0.730564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340587E+09</td>
    <td align="right">0.352989E+10</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.308849E+11</td>
    <td align="right">0.239384E+11</td>
    <td align="right">0.344764E+11</td>
    <td align="right">0.173291E+11</td>
    <td align="right">0.171473E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340587E+09</td>
    <td align="right">0.741877E+09</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579658E+10</td>
    <td align="right">0.415783E+10</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.516781E+10</td>
    <td align="right">0.572339E+10</td>
    <td align="right">0.579068E+10</td>
    <td align="right">0.413526E+10</td>
    <td align="right">0.165542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.631497E+10</td>
    <td align="right">0.391059E+10</td>
    <td align="right">0.666309E+10</td>
    <td align="right">0.479238E+10</td>
    <td align="right">0.187071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.580503E+10</td>
    <td align="right">0.389533E+10</td>
    <td align="right">0.659668E+10</td>
    <td align="right">0.370559E+10</td>
    <td align="right">0.289109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.411945E+10</td>
    <td align="right">0.279046E+10</td>
    <td align="right">0.512979E+10</td>
    <td align="right">0.245379E+10</td>
    <td align="right">0.267600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343122E+10</td>
    <td align="right">0.227399E+10</td>
    <td align="right">0.470856E+10</td>
    <td align="right">0.156335E+10</td>
    <td align="right">0.314521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.367570E+10</td>
    <td align="right">0.152175E+10</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466463E+10</td>
    <td align="right">0.123693E+10</td>
    <td align="right">0.504355E+10</td>
    <td align="right">0.186240E+10</td>
    <td align="right">0.318115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593481E+10</td>
    <td align="right">0.139640E+10</td>
    <td align="right">0.599486E+10</td>
    <td align="right">0.302234E+10</td>
    <td align="right">0.297252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.661557E+10</td>
    <td align="right">0.192463E+10</td>
    <td align="right">0.643735E+10</td>
    <td align="right">0.394533E+10</td>
    <td align="right">0.249202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.707664E+10</td>
    <td align="right">0.280506E+10</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.214464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599530E+10</td>
    <td align="right">0.348194E+10</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.444139E+10</td>
    <td align="right">0.169059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.507827E+10</td>
    <td align="right">0.486056E+10</td>
    <td align="right">0.550635E+10</td>
    <td align="right">0.397556E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.638794E+11</td>
    <td align="right">0.358210E+11</td>
    <td align="right">0.694838E+11</td>
    <td align="right">0.400261E+11</td>
    <td align="right">0.294577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.343122E+10</td>
    <td align="right">0.123693E+10</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.707664E+10</td>
    <td align="right">0.572339E+10</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.424915E+09</td>
    <td align="right">0.432855E+10</td>
    <td align="right">0.113959E+10</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.680276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.283338E+10</td>
    <td align="right">0.175675E+10</td>
    <td align="right">0.863534E+09</td>
    <td align="right">0.893214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163264E+10</td>
    <td align="right">0.261216E+10</td>
    <td align="right">0.248916E+10</td>
    <td align="right">0.912116E+09</td>
    <td align="right">0.157704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267548E+10</td>
    <td align="right">0.182777E+10</td>
    <td align="right">0.314483E+10</td>
    <td align="right">0.139338E+10</td>
    <td align="right">0.175144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377478E+10</td>
    <td align="right">0.148588E+10</td>
    <td align="right">0.401865E+10</td>
    <td align="right">0.183231E+10</td>
    <td align="right">0.218634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.444888E+10</td>
    <td align="right">0.989237E+09</td>
    <td align="right">0.423114E+10</td>
    <td align="right">0.194310E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.515658E+10</td>
    <td align="right">0.840751E+09</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.221600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422524E+10</td>
    <td align="right">0.911991E+09</td>
    <td align="right">0.380366E+10</td>
    <td align="right">0.186668E+10</td>
    <td align="right">0.193697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299411E+10</td>
    <td align="right">0.126187E+10</td>
    <td align="right">0.296152E+10</td>
    <td align="right">0.149738E+10</td>
    <td align="right">0.146414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180514E+10</td>
    <td align="right">0.188218E+10</td>
    <td align="right">0.218695E+10</td>
    <td align="right">0.108656E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.925880E+09</td>
    <td align="right">0.253941E+10</td>
    <td align="right">0.149837E+10</td>
    <td align="right">0.743383E+09</td>
    <td align="right">0.754988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392168E+09</td>
    <td align="right">0.363124E+10</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295413E+11</td>
    <td align="right">0.251444E+11</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.152999E+11</td>
    <td align="right">0.174503E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.392168E+09</td>
    <td align="right">0.840751E+09</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515658E+10</td>
    <td align="right">0.432855E+10</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10413492.71</td>
    <td align="right">0.683227E+10</td>
    <td align="right">0.821788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118827E+09</td>
    <td align="right">0.457367E+10</td>
    <td align="right">0.104802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.495892E+09</td>
    <td align="right">0.401571E+10</td>
    <td align="right">0.188488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.936005E+09</td>
    <td align="right">0.267135E+10</td>
    <td align="right">0.207970E+10</td>
    <td align="right"> 12002764.99</td>
    <td align="right">0.206770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167252E+10</td>
    <td align="right">0.209990E+10</td>
    <td align="right">0.282202E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251273E+10</td>
    <td align="right">0.128083E+10</td>
    <td align="right">0.318001E+10</td>
    <td align="right">0.365105E+09</td>
    <td align="right">0.281490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289571E+10</td>
    <td align="right">0.110189E+10</td>
    <td align="right">0.300187E+10</td>
    <td align="right">0.280695E+09</td>
    <td align="right">0.272117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220978E+10</td>
    <td align="right">0.132234E+10</td>
    <td align="right">0.240556E+10</td>
    <td align="right"> 64222351.15</td>
    <td align="right">0.234134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123526E+10</td>
    <td align="right">0.199870E+10</td>
    <td align="right">0.174365E+10</td>
    <td align="right">   605150.31</td>
    <td align="right">0.174305E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413715E+09</td>
    <td align="right">0.313226E+10</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 81106698.04</td>
    <td align="right">0.432746E+10</td>
    <td align="right">0.864656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5653951.29</td>
    <td align="right">0.600846E+10</td>
    <td align="right">0.689116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125876E+11</td>
    <td align="right">0.393648E+11</td>
    <td align="right">0.218556E+11</td>
    <td align="right">0.889527E+09</td>
    <td align="right">0.209660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5653951.29</td>
    <td align="right">0.110189E+10</td>
    <td align="right">0.689116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289571E+10</td>
    <td align="right">0.683227E+10</td>
    <td align="right">0.318001E+10</td>
    <td align="right">0.365105E+09</td>
    <td align="right">0.281490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469201E+09</td>
    <td align="right">0.423376E+10</td>
    <td align="right">0.125816E+10</td>
    <td align="right">0.576889E+09</td>
    <td align="right">0.681266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107440E+10</td>
    <td align="right">0.281349E+10</td>
    <td align="right">0.177720E+10</td>
    <td align="right">0.882326E+09</td>
    <td align="right">0.894879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181269E+10</td>
    <td align="right">0.252646E+10</td>
    <td align="right">0.264583E+10</td>
    <td align="right">0.109485E+10</td>
    <td align="right">0.155097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280749E+10</td>
    <td align="right">0.171729E+10</td>
    <td align="right">0.326714E+10</td>
    <td align="right">0.161937E+10</td>
    <td align="right">0.164777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342277E+10</td>
    <td align="right">0.139851E+10</td>
    <td align="right">0.372831E+10</td>
    <td align="right">0.165857E+10</td>
    <td align="right">0.206973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.493921E+10</td>
    <td align="right">0.892891E+09</td>
    <td align="right">0.466988E+10</td>
    <td align="right">0.240267E+10</td>
    <td align="right">0.226721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.581735E+10</td>
    <td align="right">0.765468E+09</td>
    <td align="right">0.506450E+10</td>
    <td align="right">0.286264E+10</td>
    <td align="right">0.220185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490461E+10</td>
    <td align="right">0.873246E+09</td>
    <td align="right">0.440205E+10</td>
    <td align="right">0.245263E+10</td>
    <td align="right">0.194942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297479E+10</td>
    <td align="right">0.125616E+10</td>
    <td align="right">0.301399E+10</td>
    <td align="right">0.155598E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173498E+10</td>
    <td align="right">0.193650E+10</td>
    <td align="right">0.223418E+10</td>
    <td align="right">0.113447E+10</td>
    <td align="right">0.109971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.709128E+09</td>
    <td align="right">0.261141E+10</td>
    <td align="right">0.137041E+10</td>
    <td align="right">0.639848E+09</td>
    <td align="right">0.730560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.330523E+09</td>
    <td align="right">0.368028E+10</td>
    <td align="right">0.104446E+10</td>
    <td align="right">0.448648E+09</td>
    <td align="right">0.595815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309971E+11</td>
    <td align="right">0.247055E+11</td>
    <td align="right">0.344761E+11</td>
    <td align="right">0.173289E+11</td>
    <td align="right">0.171472E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.330523E+09</td>
    <td align="right">0.765468E+09</td>
    <td align="right">0.104446E+10</td>
    <td align="right">0.448648E+09</td>
    <td align="right">0.595815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.581735E+10</td>
    <td align="right">0.423376E+10</td>
    <td align="right">0.506450E+10</td>
    <td align="right">0.286264E+10</td>
    <td align="right">0.226721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.530285E+10</td>
    <td align="right">0.556964E+10</td>
    <td align="right">0.579075E+10</td>
    <td align="right">0.413531E+10</td>
    <td align="right">0.165544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.644603E+10</td>
    <td align="right">0.389566E+10</td>
    <td align="right">0.666316E+10</td>
    <td align="right">0.479243E+10</td>
    <td align="right">0.187072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594212E+10</td>
    <td align="right">0.387439E+10</td>
    <td align="right">0.659675E+10</td>
    <td align="right">0.370564E+10</td>
    <td align="right">0.289111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425634E+10</td>
    <td align="right">0.270490E+10</td>
    <td align="right">0.512984E+10</td>
    <td align="right">0.245382E+10</td>
    <td align="right">0.267602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359237E+10</td>
    <td align="right">0.218735E+10</td>
    <td align="right">0.470860E+10</td>
    <td align="right">0.156337E+10</td>
    <td align="right">0.314523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.379251E+10</td>
    <td align="right">0.145315E+10</td>
    <td align="right">0.452743E+10</td>
    <td align="right">0.131983E+10</td>
    <td align="right">0.320759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.470928E+10</td>
    <td align="right">0.123043E+10</td>
    <td align="right">0.504358E+10</td>
    <td align="right">0.186242E+10</td>
    <td align="right">0.318116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.596856E+10</td>
    <td align="right">0.142486E+10</td>
    <td align="right">0.599491E+10</td>
    <td align="right">0.302237E+10</td>
    <td align="right">0.297254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.664329E+10</td>
    <td align="right">0.204312E+10</td>
    <td align="right">0.643741E+10</td>
    <td align="right">0.394538E+10</td>
    <td align="right">0.249204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.709035E+10</td>
    <td align="right">0.305196E+10</td>
    <td align="right">0.695364E+10</td>
    <td align="right">0.480897E+10</td>
    <td align="right">0.214466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.601688E+10</td>
    <td align="right">0.369108E+10</td>
    <td align="right">0.613205E+10</td>
    <td align="right">0.444144E+10</td>
    <td align="right">0.169060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.513412E+10</td>
    <td align="right">0.489669E+10</td>
    <td align="right">0.550641E+10</td>
    <td align="right">0.397560E+10</td>
    <td align="right">0.153081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.648947E+11</td>
    <td align="right">0.360232E+11</td>
    <td align="right">0.694845E+11</td>
    <td align="right">0.400266E+11</td>
    <td align="right">0.294579E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359237E+10</td>
    <td align="right">0.123043E+10</td>
    <td align="right">0.452743E+10</td>
    <td align="right">0.131983E+10</td>
    <td align="right">0.153081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.709035E+10</td>
    <td align="right">0.556964E+10</td>
    <td align="right">0.695364E+10</td>
    <td align="right">0.480897E+10</td>
    <td align="right">0.320759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426329E+09</td>
    <td align="right">0.439711E+10</td>
    <td align="right">0.113958E+10</td>
    <td align="right">0.459307E+09</td>
    <td align="right">0.680272E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109695E+10</td>
    <td align="right">0.288773E+10</td>
    <td align="right">0.175673E+10</td>
    <td align="right">0.863525E+09</td>
    <td align="right">0.893208E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166946E+10</td>
    <td align="right">0.263569E+10</td>
    <td align="right">0.248914E+10</td>
    <td align="right">0.912107E+09</td>
    <td align="right">0.157703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273653E+10</td>
    <td align="right">0.181061E+10</td>
    <td align="right">0.314480E+10</td>
    <td align="right">0.139337E+10</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383812E+10</td>
    <td align="right">0.149400E+10</td>
    <td align="right">0.401862E+10</td>
    <td align="right">0.183229E+10</td>
    <td align="right">0.218633E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449409E+10</td>
    <td align="right">0.988523E+09</td>
    <td align="right">0.423110E+10</td>
    <td align="right">0.194309E+10</td>
    <td align="right">0.228802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.517236E+10</td>
    <td align="right">0.858856E+09</td>
    <td align="right">0.447878E+10</td>
    <td align="right">0.226279E+10</td>
    <td align="right">0.221599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423191E+10</td>
    <td align="right">0.940681E+09</td>
    <td align="right">0.380363E+10</td>
    <td align="right">0.186667E+10</td>
    <td align="right">0.193696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298516E+10</td>
    <td align="right">0.134343E+10</td>
    <td align="right">0.296150E+10</td>
    <td align="right">0.149736E+10</td>
    <td align="right">0.146413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177631E+10</td>
    <td align="right">0.203853E+10</td>
    <td align="right">0.218694E+10</td>
    <td align="right">0.108655E+10</td>
    <td align="right">0.110039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.911390E+09</td>
    <td align="right">0.271057E+10</td>
    <td align="right">0.149836E+10</td>
    <td align="right">0.743375E+09</td>
    <td align="right">0.754983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388635E+09</td>
    <td align="right">0.378258E+10</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439331E+09</td>
    <td align="right">0.601425E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297273E+11</td>
    <td align="right">0.258883E+11</td>
    <td align="right">0.327499E+11</td>
    <td align="right">0.152997E+11</td>
    <td align="right">0.174502E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.388635E+09</td>
    <td align="right">0.858856E+09</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439331E+09</td>
    <td align="right">0.601425E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517236E+10</td>
    <td align="right">0.439711E+10</td>
    <td align="right">0.447878E+10</td>
    <td align="right">0.226279E+10</td>
    <td align="right">0.228802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9026299.12</td>
    <td align="right">0.695246E+10</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101355E+09</td>
    <td align="right">0.470874E+10</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.425236E+09</td>
    <td align="right">0.420835E+10</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.810003E+09</td>
    <td align="right">0.290520E+10</td>
    <td align="right">0.207971E+10</td>
    <td align="right"> 12002827.19</td>
    <td align="right">0.206771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153046E+10</td>
    <td align="right">0.225574E+10</td>
    <td align="right">0.282203E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240655E+10</td>
    <td align="right">0.136687E+10</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283214E+10</td>
    <td align="right">0.115759E+10</td>
    <td align="right">0.300188E+10</td>
    <td align="right">0.280697E+09</td>
    <td align="right">0.272119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.216484E+10</td>
    <td align="right">0.137711E+10</td>
    <td align="right">0.240557E+10</td>
    <td align="right"> 64222683.94</td>
    <td align="right">0.234135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121043E+10</td>
    <td align="right">0.202311E+10</td>
    <td align="right">0.174366E+10</td>
    <td align="right">   605153.44</td>
    <td align="right">0.174306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.408567E+09</td>
    <td align="right">0.310879E+10</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 78698032.82</td>
    <td align="right">0.430789E+10</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4865698.57</td>
    <td align="right">0.602380E+10</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119822E+11</td>
    <td align="right">0.403957E+11</td>
    <td align="right">0.218557E+11</td>
    <td align="right">0.889531E+09</td>
    <td align="right">0.209662E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4865698.57</td>
    <td align="right">0.115759E+10</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283214E+10</td>
    <td align="right">0.695246E+10</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.460748E+09</td>
    <td align="right">0.428231E+10</td>
    <td align="right">0.125817E+10</td>
    <td align="right">0.576895E+09</td>
    <td align="right">0.681271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105055E+10</td>
    <td align="right">0.286818E+10</td>
    <td align="right">0.177722E+10</td>
    <td align="right">0.882335E+09</td>
    <td align="right">0.894884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175907E+10</td>
    <td align="right">0.260256E+10</td>
    <td align="right">0.264585E+10</td>
    <td align="right">0.109486E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273135E+10</td>
    <td align="right">0.180251E+10</td>
    <td align="right">0.326716E+10</td>
    <td align="right">0.161938E+10</td>
    <td align="right">0.164778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335255E+10</td>
    <td align="right">0.144992E+10</td>
    <td align="right">0.372834E+10</td>
    <td align="right">0.165859E+10</td>
    <td align="right">0.206975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489826E+10</td>
    <td align="right">0.908140E+09</td>
    <td align="right">0.466991E+10</td>
    <td align="right">0.240269E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580234E+10</td>
    <td align="right">0.755827E+09</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.220187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.489317E+10</td>
    <td align="right">0.860961E+09</td>
    <td align="right">0.440208E+10</td>
    <td align="right">0.245265E+10</td>
    <td align="right">0.194943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297497E+10</td>
    <td align="right">0.122624E+10</td>
    <td align="right">0.301402E+10</td>
    <td align="right">0.155599E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173955E+10</td>
    <td align="right">0.188714E+10</td>
    <td align="right">0.223420E+10</td>
    <td align="right">0.113448E+10</td>
    <td align="right">0.109972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.708756E+09</td>
    <td align="right">0.258095E+10</td>
    <td align="right">0.137042E+10</td>
    <td align="right">0.639854E+09</td>
    <td align="right">0.730564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327343E+09</td>
    <td align="right">0.367983E+10</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306987E+11</td>
    <td align="right">0.249046E+11</td>
    <td align="right">0.344764E+11</td>
    <td align="right">0.173291E+11</td>
    <td align="right">0.171473E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.327343E+09</td>
    <td align="right">0.755827E+09</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.580234E+10</td>
    <td align="right">0.428231E+10</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512473E+10</td>
    <td align="right">0.592287E+10</td>
    <td align="right">0.579068E+10</td>
    <td align="right">0.413526E+10</td>
    <td align="right">0.165542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.626777E+10</td>
    <td align="right">0.407955E+10</td>
    <td align="right">0.666309E+10</td>
    <td align="right">0.479238E+10</td>
    <td align="right">0.187071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.576059E+10</td>
    <td align="right">0.407391E+10</td>
    <td align="right">0.659668E+10</td>
    <td align="right">0.370559E+10</td>
    <td align="right">0.289109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.408415E+10</td>
    <td align="right">0.292751E+10</td>
    <td align="right">0.512979E+10</td>
    <td align="right">0.245379E+10</td>
    <td align="right">0.267600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340622E+10</td>
    <td align="right">0.237784E+10</td>
    <td align="right">0.470856E+10</td>
    <td align="right">0.156335E+10</td>
    <td align="right">0.314521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.366320E+10</td>
    <td align="right">0.157245E+10</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465871E+10</td>
    <td align="right">0.127268E+10</td>
    <td align="right">0.504355E+10</td>
    <td align="right">0.186240E+10</td>
    <td align="right">0.318115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.592382E+10</td>
    <td align="right">0.144899E+10</td>
    <td align="right">0.599486E+10</td>
    <td align="right">0.302234E+10</td>
    <td align="right">0.297252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.659134E+10</td>
    <td align="right">0.202542E+10</td>
    <td align="right">0.643735E+10</td>
    <td align="right">0.394533E+10</td>
    <td align="right">0.249202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.702451E+10</td>
    <td align="right">0.298517E+10</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.214464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.592555E+10</td>
    <td align="right">0.369272E+10</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.444139E+10</td>
    <td align="right">0.169059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502144E+10</td>
    <td align="right">0.508460E+10</td>
    <td align="right">0.550635E+10</td>
    <td align="right">0.397556E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.634520E+11</td>
    <td align="right">0.374637E+11</td>
    <td align="right">0.694838E+11</td>
    <td align="right">0.400261E+11</td>
    <td align="right">0.294577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340622E+10</td>
    <td align="right">0.127268E+10</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.702451E+10</td>
    <td align="right">0.592287E+10</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.416789E+09</td>
    <td align="right">0.445524E+10</td>
    <td align="right">0.113959E+10</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.680276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107001E+10</td>
    <td align="right">0.294608E+10</td>
    <td align="right">0.175675E+10</td>
    <td align="right">0.863534E+09</td>
    <td align="right">0.893214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161372E+10</td>
    <td align="right">0.272530E+10</td>
    <td align="right">0.248916E+10</td>
    <td align="right">0.912116E+09</td>
    <td align="right">0.157704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265725E+10</td>
    <td align="right">0.191281E+10</td>
    <td align="right">0.314483E+10</td>
    <td align="right">0.139338E+10</td>
    <td align="right">0.175144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.376394E+10</td>
    <td align="right">0.155313E+10</td>
    <td align="right">0.401865E+10</td>
    <td align="right">0.183231E+10</td>
    <td align="right">0.218634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.444315E+10</td>
    <td align="right">0.102272E+10</td>
    <td align="right">0.423114E+10</td>
    <td align="right">0.194310E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.515418E+10</td>
    <td align="right">0.865388E+09</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.221600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.421747E+10</td>
    <td align="right">0.946597E+09</td>
    <td align="right">0.380366E+10</td>
    <td align="right">0.186668E+10</td>
    <td align="right">0.193697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297775E+10</td>
    <td align="right">0.132800E+10</td>
    <td align="right">0.296152E+10</td>
    <td align="right">0.149738E+10</td>
    <td align="right">0.146414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177452E+10</td>
    <td align="right">0.200219E+10</td>
    <td align="right">0.218695E+10</td>
    <td align="right">0.108656E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.904858E+09</td>
    <td align="right">0.268723E+10</td>
    <td align="right">0.149837E+10</td>
    <td align="right">0.743383E+09</td>
    <td align="right">0.754988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.382068E+09</td>
    <td align="right">0.378451E+10</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293757E+11</td>
    <td align="right">0.262292E+11</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.152999E+11</td>
    <td align="right">0.174503E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.382068E+09</td>
    <td align="right">0.865388E+09</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515418E+10</td>
    <td align="right">0.445524E+10</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -8.8</td>
    <td align="right">       -10.8</td>
    <td align="right">       -16.1</td>
    <td align="right">        5.70</td>
    <td align="right">       -23.3</td>
    <td align="right">       32.48</td>
    <td align="right">      106.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.9</td>
    <td align="right">        -9.9</td>
    <td align="right">        6.21</td>
    <td align="right">       -16.1</td>
    <td align="right">       41.31</td>
    <td align="right">      158.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.30</td>
    <td align="right">        -2.8</td>
    <td align="right">        -8.4</td>
    <td align="right">        5.38</td>
    <td align="right">       -12.8</td>
    <td align="right">       78.62</td>
    <td align="right">      145.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.67</td>
    <td align="right">        2.37</td>
    <td align="right">        -2.9</td>
    <td align="right">        4.89</td>
    <td align="right">        -6.2</td>
    <td align="right">       82.10</td>
    <td align="right">      182.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.10</td>
    <td align="right">        5.18</td>
    <td align="right">        0.22</td>
    <td align="right">        5.28</td>
    <td align="right">        -1.1</td>
    <td align="right">      102.67</td>
    <td align="right">      205.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.46</td>
    <td align="right">       10.04</td>
    <td align="right">        4.91</td>
    <td align="right">        4.56</td>
    <td align="right">        5.04</td>
    <td align="right">      103.05</td>
    <td align="right">      264.47</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.57</td>
    <td align="right">       12.44</td>
    <td align="right">        6.56</td>
    <td align="right">        4.24</td>
    <td align="right">        8.00</td>
    <td align="right">       89.47</td>
    <td align="right">      301.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">       11.02</td>
    <td align="right">        4.61</td>
    <td align="right">        4.29</td>
    <td align="right">        7.18</td>
    <td align="right">       78.96</td>
    <td align="right">      261.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.69</td>
    <td align="right">        9.07</td>
    <td align="right">        4.37</td>
    <td align="right">        5.43</td>
    <td align="right">        3.41</td>
    <td align="right">       63.03</td>
    <td align="right">      204.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.64</td>
    <td align="right">        4.13</td>
    <td align="right">        -1.0</td>
    <td align="right">        5.38</td>
    <td align="right">        -4.2</td>
    <td align="right">       47.64</td>
    <td align="right">      162.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.84</td>
    <td align="right">        -0.8</td>
    <td align="right">        -6.9</td>
    <td align="right">        5.91</td>
    <td align="right">       -11.0</td>
    <td align="right">       33.00</td>
    <td align="right">      125.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.4</td>
    <td align="right">       -11.1</td>
    <td align="right">        5.64</td>
    <td align="right">       -18.2</td>
    <td align="right">       26.54</td>
    <td align="right">       97.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.07</td>
    <td align="right">        2.40</td>
    <td align="right">        -2.9</td>
    <td align="right">        5.23</td>
    <td align="right">        -5.7</td>
    <td align="right">       65.04</td>
    <td align="right">      184.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -8.8</td>
    <td align="right">       -10.8</td>
    <td align="right">       -16.1</td>
    <td align="right">        4.24</td>
    <td align="right">       -23.3</td>
    <td align="right">       26.54</td>
    <td align="right">       97.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.57</td>
    <td align="right">       12.44</td>
    <td align="right">        6.56</td>
    <td align="right">        6.21</td>
    <td align="right">        8.00</td>
    <td align="right">      103.05</td>
    <td align="right">      301.47</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.60</td>
    <td align="right">14-JAN-12:00</td>
    <td align="right">        5.15</td>
    <td align="right">        -1.1</td>
    <td align="right">        8.20</td>
    <td align="right">        -2.3</td>
    <td align="right">      105.00</td>
    <td align="right">      464.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.90</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        -7.8</td>
    <td align="right">        5.20</td>
    <td align="right">        1.37</td>
    <td align="right">       76.00</td>
    <td align="right">      634.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">14-MAR-13:20</td>
    <td align="right">        6.65</td>
    <td align="right">        -2.4</td>
    <td align="right">        9.30</td>
    <td align="right">        1.23</td>
    <td align="right">      201.67</td>
    <td align="right">      711.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">        9.64</td>
    <td align="right">        -4.4</td>
    <td align="right">        9.30</td>
    <td align="right">        4.92</td>
    <td align="right">      314.50</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">20-MAY-15:00</td>
    <td align="right">       15.19</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">       20.57</td>
    <td align="right">      215.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.20</td>
    <td align="right">29-JUN-12:00</td>
    <td align="right">       14.36</td>
    <td align="right">        0.60</td>
    <td align="right">        9.30</td>
    <td align="right">       17.03</td>
    <td align="right">      187.00</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.20</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">       17.25</td>
    <td align="right">        4.40</td>
    <td align="right">        4.60</td>
    <td align="right">       20.22</td>
    <td align="right">      119.50</td>
    <td align="right">      797.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.60</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">       17.61</td>
    <td align="right">        6.70</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      136.50</td>
    <td align="right">      625.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.40</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">       16.25</td>
    <td align="right">        4.40</td>
    <td align="right">        7.70</td>
    <td align="right">       20.75</td>
    <td align="right">       95.50</td>
    <td align="right">      789.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">18-OCT-13:00</td>
    <td align="right">       11.37</td>
    <td align="right">        -1.1</td>
    <td align="right">        7.70</td>
    <td align="right">        7.35</td>
    <td align="right">       48.00</td>
    <td align="right">      913.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.20</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">        8.15</td>
    <td align="right">        -1.1</td>
    <td align="right">       11.30</td>
    <td align="right">        2.22</td>
    <td align="right">       81.00</td>
    <td align="right">      689.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.90</td>
    <td align="right">10-DEC-01:00</td>
    <td align="right">        5.47</td>
    <td align="right">        -5.0</td>
    <td align="right">       13.90</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.15</td>
    <td align="right">        -7.8</td>
    <td align="right">        4.60</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.61</td>
    <td align="right">        6.70</td>
    <td align="right">       13.90</td>
    <td align="right">       22.47</td>
    <td align="right">      314.50</td>
    <td align="right">      913.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -33.9</td>
    <td align="right">10-JAN-21:00</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        3.10</td>
    <td align="right">       -54.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -25.0</td>
    <td align="right">01-FEB-03:00</td>
    <td align="right">       -25.2</td>
    <td align="right">       -27.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -45.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -23.3</td>
    <td align="right">04-MAR-23:00</td>
    <td align="right">       -23.8</td>
    <td align="right">       -28.9</td>
    <td align="right">        3.60</td>
    <td align="right">       -44.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -7.8</td>
    <td align="right">29-APR-03:00</td>
    <td align="right">        -8.6</td>
    <td align="right">       -10.6</td>
    <td align="right">        4.10</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -2.8</td>
    <td align="right">08-MAY-00:10</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">        6.18</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.60</td>
    <td align="right">15-JUN-03:00</td>
    <td align="right">        -0.4</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.60</td>
    <td align="right">08-JUL-03:00</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.70</td>
    <td align="right">17-AUG-00:00</td>
    <td align="right">        4.32</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        -7.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">17-SEP-02:00</td>
    <td align="right">        -1.5</td>
    <td align="right">        -3.9</td>
    <td align="right">        4.10</td>
    <td align="right">       -16.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -6.1</td>
    <td align="right">10-OCT-05:19</td>
    <td align="right">        -6.6</td>
    <td align="right">        -7.8</td>
    <td align="right">        3.77</td>
    <td align="right">       -20.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -16.7</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.6</td>
    <td align="right">        4.60</td>
    <td align="right">       -33.8</td>
    <td align="right">       19.50</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -28.3</td>
    <td align="right">29-DEC-08:00</td>
    <td align="right">       -28.5</td>
    <td align="right">       -32.2</td>
    <td align="right">        2.10</td>
    <td align="right">       -48.7</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -33.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -54.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.32</td>
    <td align="right">        1.70</td>
    <td align="right">        6.18</td>
    <td align="right">        -7.1</td>
    <td align="right">       69.50</td>
    <td align="right">       94.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.17</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        -3.0</td>
    <td align="right">       40.00</td>
    <td align="right">      694.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.20</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">        -7.8</td>
    <td align="right">        5.20</td>
    <td align="right">        1.37</td>
    <td align="right">       76.00</td>
    <td align="right">      634.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.92</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        -1.7</td>
    <td align="right">       10.30</td>
    <td align="right">        1.80</td>
    <td align="right">      241.00</td>
    <td align="right">      538.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.00</td>
    <td align="right">06-APR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        1.10</td>
    <td align="right">        3.60</td>
    <td align="right">        5.33</td>
    <td align="right">      110.00</td>
    <td align="right">      779.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.19</td>
    <td align="right">20-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">       20.57</td>
    <td align="right">      215.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.18</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       14.40</td>
    <td align="right">        2.60</td>
    <td align="right">       18.28</td>
    <td align="right">      204.00</td>
    <td align="right">      614.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.19</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       14.40</td>
    <td align="right">        8.80</td>
    <td align="right">       19.52</td>
    <td align="right">      306.50</td>
    <td align="right">      563.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.61</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">       35.60</td>
    <td align="right">        6.70</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      136.50</td>
    <td align="right">      625.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.11</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">       25.17</td>
    <td align="right">       17.93</td>
    <td align="right">        4.10</td>
    <td align="right">       15.88</td>
    <td align="right">      127.67</td>
    <td align="right">      652.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.58</td>
    <td align="right">18-OCT-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        7.70</td>
    <td align="right">        7.55</td>
    <td align="right">       40.50</td>
    <td align="right">      852.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.87</td>
    <td align="right">17-NOV-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">        1.10</td>
    <td align="right">       11.30</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.61</td>
    <td align="right">19-DEC-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        2.80</td>
    <td align="right">        8.20</td>
    <td align="right">        1.37</td>
    <td align="right">       74.00</td>
    <td align="right">      138.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        -7.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       17.93</td>
    <td align="right">       11.30</td>
    <td align="right">       22.47</td>
    <td align="right">      306.50</td>
    <td align="right">      852.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.70</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.47</td>
    <td align="right">        5.20</td>
    <td align="right">        -1.0</td>
    <td align="right">      107.00</td>
    <td align="right">       61.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">11-FEB-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.15</td>
    <td align="right">       10.80</td>
    <td align="right">        -5.7</td>
    <td align="right">       69.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">10-MAR-12:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.49</td>
    <td align="right">       10.30</td>
    <td align="right">        -2.3</td>
    <td align="right">      253.00</td>
    <td align="right">      140.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.10</td>
    <td align="right">17-APR-16:19</td>
    <td align="right">        7.97</td>
    <td align="right">        6.96</td>
    <td align="right">        4.50</td>
    <td align="right">        0.84</td>
    <td align="right">      201.50</td>
    <td align="right">      117.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.20</td>
    <td align="right">02-MAY-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.60</td>
    <td align="right">       12.90</td>
    <td align="right">       14.84</td>
    <td align="right">      108.50</td>
    <td align="right">      934.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.60</td>
    <td align="right">20-JUN-19:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.75</td>
    <td align="right">        3.60</td>
    <td align="right">       20.22</td>
    <td align="right">       17.50</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.70</td>
    <td align="right">18-JUL-21:00</td>
    <td align="right">       19.40</td>
    <td align="right">       17.51</td>
    <td align="right">        4.10</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.10</td>
    <td align="right">08-AUG-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.73</td>
    <td align="right">        2.60</td>
    <td align="right">       12.03</td>
    <td align="right">      134.50</td>
    <td align="right">      869.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.30</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.09</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">      111.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.70</td>
    <td align="right">01-OCT-14:09</td>
    <td align="right">        9.08</td>
    <td align="right">        7.77</td>
    <td align="right">        2.10</td>
    <td align="right">        4.06</td>
    <td align="right">      260.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.30</td>
    <td align="right">16-NOV-19:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.87</td>
    <td align="right">        9.80</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.80</td>
    <td align="right">19-DEC-14:09</td>
    <td align="right">       10.97</td>
    <td align="right">        6.80</td>
    <td align="right">       10.78</td>
    <td align="right">        -1.0</td>
    <td align="right">       95.00</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        2.15</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       20.09</td>
    <td align="right">       12.90</td>
    <td align="right">       20.22</td>
    <td align="right">      260.33</td>
    <td align="right">      934.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.41</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.46</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.03</td>
    <td align="right">       30.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.01</td>
    <td align="right">       37.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.90</td>
    <td align="right">       46.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.91</td>
    <td align="right">       55.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.24</td>
    <td align="right">       57.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.26</td>
    <td align="right">       48.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.67</td>
    <td align="right">       34.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.64</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.74</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.74</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.37</td>
    <td align="right">       32.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.46</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.26</td>
    <td align="right">       57.38</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188181E+10</td>
    <td align="right">-.509500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-948734901.5</td>
    <td align="right">       69.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180040E+10</td>
    <td align="right">-.471480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-840795688.1</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227539E+10</td>
    <td align="right">-.552002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-903461197.7</td>
    <td align="right">       68.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164595E+10</td>
    <td align="right">-.479142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-892067088.5</td>
    <td align="right">       69.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160149E+10</td>
    <td align="right">-.486236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-917510381.4</td>
    <td align="right">       69.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135881E+10</td>
    <td align="right">-.453506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-879931382.8</td>
    <td align="right">       69.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.785972E+09</td>
    <td align="right">-.406041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939610540.6</td>
    <td align="right">       71.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109353E+10</td>
    <td align="right">-.438743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-913156069.8</td>
    <td align="right">       69.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.832512E+09</td>
    <td align="right">-.400382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-905401236.6</td>
    <td align="right">       70.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106121E+10</td>
    <td align="right">-.432708E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-935871720.1</td>
    <td align="right">       70.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137020E+10</td>
    <td align="right">-.451791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-901876924.0</td>
    <td align="right">       70.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152374E+10</td>
    <td align="right">-.475323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-949585744.3</td>
    <td align="right">       70.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172310E+11</td>
    <td align="right">-.555685E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.109280E+11</td>
    <td align="right">       69.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.785972E+09</td>
    <td align="right">-.552002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-949585744.3</td>
    <td align="right">       68.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227539E+10</td>
    <td align="right">-.400382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-840795688.1</td>
    <td align="right">       71.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     5513.77</td>
    <td align="right">       31.89</td>
    <td align="right">      184.83</td>
    <td align="right">      229.00</td>
    <td align="right">     4532.43</td>
    <td align="right">       37.62</td>
    <td align="right">      217.67</td>
    <td align="right">      206.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     7640.21</td>
    <td align="right">       33.58</td>
    <td align="right">      239.67</td>
    <td align="right">      256.50</td>
    <td align="right">     2036.44</td>
    <td align="right">       28.18</td>
    <td align="right">      219.50</td>
    <td align="right">      241.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     9208.43</td>
    <td align="right">       31.43</td>
    <td align="right">      251.83</td>
    <td align="right">      323.17</td>
    <td align="right">     1562.61</td>
    <td align="right">       22.09</td>
    <td align="right">      199.83</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:00</td>
    <td align="right">     6385.35</td>
    <td align="right">       23.18</td>
    <td align="right">      124.50</td>
    <td align="right">      351.33</td>
    <td align="right">     1129.87</td>
    <td align="right">       21.23</td>
    <td align="right">      172.00</td>
    <td align="right">      295.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2277.30</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
    <td align="right">      399.33</td>
    <td align="right">      968.69</td>
    <td align="right">       20.95</td>
    <td align="right">      184.67</td>
    <td align="right">      334.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1922.38</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">      410.83</td>
    <td align="right">      857.32</td>
    <td align="right">       20.43</td>
    <td align="right">      205.67</td>
    <td align="right">      341.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     2050.46</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">      405.00</td>
    <td align="right">      954.37</td>
    <td align="right">       20.88</td>
    <td align="right">      164.17</td>
    <td align="right">      349.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     3100.11</td>
    <td align="right">       16.79</td>
    <td align="right">       26.50</td>
    <td align="right">      384.50</td>
    <td align="right">     1033.60</td>
    <td align="right">       20.32</td>
    <td align="right">      167.33</td>
    <td align="right">      327.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     9358.43</td>
    <td align="right">       29.22</td>
    <td align="right">      244.33</td>
    <td align="right">      328.50</td>
    <td align="right">     1226.10</td>
    <td align="right">       20.51</td>
    <td align="right">      150.17</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:00</td>
    <td align="right">     7841.43</td>
    <td align="right">       32.86</td>
    <td align="right">      274.50</td>
    <td align="right">      301.00</td>
    <td align="right">     1660.87</td>
    <td align="right">       22.63</td>
    <td align="right">      176.17</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     5676.99</td>
    <td align="right">       32.37</td>
    <td align="right">      223.00</td>
    <td align="right">      246.67</td>
    <td align="right">     2975.69</td>
    <td align="right">       33.99</td>
    <td align="right">      246.00</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     4166.81</td>
    <td align="right">       29.49</td>
    <td align="right">      166.17</td>
    <td align="right">      228.33</td>
    <td align="right">     3791.64</td>
    <td align="right">       38.84</td>
    <td align="right">      238.83</td>
    <td align="right">      213.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5145.48</td>
    <td align="right">       24.38</td>
    <td align="right">     1735.33</td>
    <td align="right">     3864.17</td>
    <td align="right">     1681.78</td>
    <td align="right">       24.43</td>
    <td align="right">     2342.00</td>
    <td align="right">     3384.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1922.38</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">      228.33</td>
    <td align="right">      857.32</td>
    <td align="right">       20.32</td>
    <td align="right">      150.17</td>
    <td align="right">      206.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9358.43</td>
    <td align="right">       33.58</td>
    <td align="right">      274.50</td>
    <td align="right">      410.83</td>
    <td align="right">     4532.43</td>
    <td align="right">       38.84</td>
    <td align="right">      246.00</td>
    <td align="right">      349.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1778.85</td>
    <td align="right">       18.98</td>
    <td align="right">       74.33</td>
    <td align="right">      214.83</td>
    <td align="right">      927.06</td>
    <td align="right">       23.70</td>
    <td align="right">       84.50</td>
    <td align="right">      157.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     2306.65</td>
    <td align="right">       17.73</td>
    <td align="right">       75.33</td>
    <td align="right">      245.00</td>
    <td align="right">      930.55</td>
    <td align="right">       21.69</td>
    <td align="right">       86.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     3097.28</td>
    <td align="right">       18.37</td>
    <td align="right">       73.50</td>
    <td align="right">      320.67</td>
    <td align="right">     1154.49</td>
    <td align="right">       21.93</td>
    <td align="right">      105.83</td>
    <td align="right">      270.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:50</td>
    <td align="right">     3946.97</td>
    <td align="right">       19.06</td>
    <td align="right">       90.67</td>
    <td align="right">      356.50</td>
    <td align="right">     1590.20</td>
    <td align="right">       22.92</td>
    <td align="right">       74.83</td>
    <td align="right">      295.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3512.47</td>
    <td align="right">       18.28</td>
    <td align="right">       95.50</td>
    <td align="right">      407.67</td>
    <td align="right">     1349.54</td>
    <td align="right">       22.03</td>
    <td align="right">       61.50</td>
    <td align="right">      344.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     4203.71</td>
    <td align="right">       18.19</td>
    <td align="right">      108.17</td>
    <td align="right">      421.50</td>
    <td align="right">     1640.07</td>
    <td align="right">       22.32</td>
    <td align="right">       79.67</td>
    <td align="right">      370.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     5728.75</td>
    <td align="right">       20.76</td>
    <td align="right">      139.00</td>
    <td align="right">      418.83</td>
    <td align="right">     1733.32</td>
    <td align="right">       22.81</td>
    <td align="right">       75.00</td>
    <td align="right">      377.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     4494.38</td>
    <td align="right">       18.55</td>
    <td align="right">      117.67</td>
    <td align="right">      389.50</td>
    <td align="right">     1411.12</td>
    <td align="right">       22.13</td>
    <td align="right">       80.33</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     3411.15</td>
    <td align="right">       18.91</td>
    <td align="right">      106.17</td>
    <td align="right">      325.33</td>
    <td align="right">     1319.37</td>
    <td align="right">       22.59</td>
    <td align="right">      103.33</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:50</td>
    <td align="right">     2354.38</td>
    <td align="right">       17.72</td>
    <td align="right">       80.67</td>
    <td align="right">      286.67</td>
    <td align="right">      913.81</td>
    <td align="right">       21.50</td>
    <td align="right">       93.83</td>
    <td align="right">      229.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1587.82</td>
    <td align="right">       18.19</td>
    <td align="right">       80.00</td>
    <td align="right">      229.00</td>
    <td align="right">      747.37</td>
    <td align="right">       21.51</td>
    <td align="right">       80.50</td>
    <td align="right">      171.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     1352.64</td>
    <td align="right">       18.47</td>
    <td align="right">       79.83</td>
    <td align="right">      205.83</td>
    <td align="right">      750.95</td>
    <td align="right">       23.83</td>
    <td align="right">       92.33</td>
    <td align="right">      141.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3385.18</td>
    <td align="right">       18.65</td>
    <td align="right">     1120.83</td>
    <td align="right">     3821.33</td>
    <td align="right">     1265.59</td>
    <td align="right">       22.37</td>
    <td align="right">     1017.67</td>
    <td align="right">     3165.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1352.64</td>
    <td align="right">       17.72</td>
    <td align="right">       73.50</td>
    <td align="right">      205.83</td>
    <td align="right">      747.37</td>
    <td align="right">       21.50</td>
    <td align="right">       61.50</td>
    <td align="right">      141.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5728.75</td>
    <td align="right">       20.76</td>
    <td align="right">      139.00</td>
    <td align="right">      421.50</td>
    <td align="right">     1733.32</td>
    <td align="right">       23.83</td>
    <td align="right">      105.83</td>
    <td align="right">      377.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:39</td>
    <td align="right">      626.21</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">      192.50</td>
    <td align="right">      291.43</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">       68.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-FEB-11:20</td>
    <td align="right">      673.51</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
    <td align="right">      333.34</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">      128.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     1091.83</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">      500.24</td>
    <td align="right">       19.81</td>
    <td align="right">       10.50</td>
    <td align="right">      243.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">     1132.70</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">      354.00</td>
    <td align="right">      530.09</td>
    <td align="right">       20.40</td>
    <td align="right">       28.00</td>
    <td align="right">      278.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1401.65</td>
    <td align="right">       17.84</td>
    <td align="right">       37.83</td>
    <td align="right">      413.50</td>
    <td align="right">      648.98</td>
    <td align="right">       22.19</td>
    <td align="right">      131.33</td>
    <td align="right">      360.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1422.78</td>
    <td align="right">       19.60</td>
    <td align="right">       95.33</td>
    <td align="right">      440.00</td>
    <td align="right">      651.18</td>
    <td align="right">       22.37</td>
    <td align="right">      194.83</td>
    <td align="right">      399.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1382.53</td>
    <td align="right">       19.07</td>
    <td align="right">       72.00</td>
    <td align="right">      425.83</td>
    <td align="right">      649.96</td>
    <td align="right">       21.30</td>
    <td align="right">      131.83</td>
    <td align="right">      384.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1080.75</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">      399.33</td>
    <td align="right">      558.44</td>
    <td align="right">       20.08</td>
    <td align="right">       49.17</td>
    <td align="right">      356.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">      885.60</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">      324.00</td>
    <td align="right">      441.45</td>
    <td align="right">       19.07</td>
    <td align="right">        3.17</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-12:39</td>
    <td align="right">      734.58</td>
    <td align="right">       12.98</td>
    <td align="right">        0.00</td>
    <td align="right">      272.17</td>
    <td align="right">      357.14</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">      165.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">      582.69</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">      207.00</td>
    <td align="right">      278.60</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">       59.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-10:50</td>
    <td align="right">      505.26</td>
    <td align="right">       10.90</td>
    <td align="right">        0.00</td>
    <td align="right">      182.67</td>
    <td align="right">      241.10</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1018.77</td>
    <td align="right">       15.19</td>
    <td align="right">      205.17</td>
    <td align="right">     3755.00</td>
    <td align="right">      484.88</td>
    <td align="right">       19.65</td>
    <td align="right">      548.83</td>
    <td align="right">     2698.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      505.26</td>
    <td align="right">       10.90</td>
    <td align="right">        0.00</td>
    <td align="right">      182.67</td>
    <td align="right">      241.10</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1422.78</td>
    <td align="right">       19.60</td>
    <td align="right">       95.33</td>
    <td align="right">      440.00</td>
    <td align="right">      651.18</td>
    <td align="right">       22.37</td>
    <td align="right">      194.83</td>
    <td align="right">      399.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     1646.12</td>
    <td align="right">       17.93</td>
    <td align="right">       68.33</td>
    <td align="right">      208.50</td>
    <td align="right">      880.03</td>
    <td align="right">       22.62</td>
    <td align="right">       76.17</td>
    <td align="right">      148.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-12:30</td>
    <td align="right">     2587.54</td>
    <td align="right">       20.30</td>
    <td align="right">      103.83</td>
    <td align="right">      241.83</td>
    <td align="right">     1063.71</td>
    <td align="right">       23.43</td>
    <td align="right">      105.17</td>
    <td align="right">      196.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     2943.88</td>
    <td align="right">       18.03</td>
    <td align="right">       70.83</td>
    <td align="right">      316.50</td>
    <td align="right">     1110.14</td>
    <td align="right">       21.87</td>
    <td align="right">       96.17</td>
    <td align="right">      267.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:20</td>
    <td align="right">     3777.85</td>
    <td align="right">       19.48</td>
    <td align="right">      100.67</td>
    <td align="right">      349.00</td>
    <td align="right">     1543.49</td>
    <td align="right">       21.78</td>
    <td align="right">       59.17</td>
    <td align="right">      295.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">     4332.51</td>
    <td align="right">       18.23</td>
    <td align="right">      103.00</td>
    <td align="right">      401.67</td>
    <td align="right">     1446.05</td>
    <td align="right">       19.06</td>
    <td align="right">        1.17</td>
    <td align="right">      347.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     4440.46</td>
    <td align="right">       15.98</td>
    <td align="right">       81.00</td>
    <td align="right">      424.00</td>
    <td align="right">     1440.67</td>
    <td align="right">       18.74</td>
    <td align="right">        3.67</td>
    <td align="right">      369.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     5113.66</td>
    <td align="right">       18.32</td>
    <td align="right">      110.33</td>
    <td align="right">      408.83</td>
    <td align="right">     1636.68</td>
    <td align="right">       18.89</td>
    <td align="right">        0.33</td>
    <td align="right">      361.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">     3864.12</td>
    <td align="right">       17.99</td>
    <td align="right">      115.50</td>
    <td align="right">      387.33</td>
    <td align="right">     1244.08</td>
    <td align="right">       18.71</td>
    <td align="right">       14.33</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     3257.66</td>
    <td align="right">       18.90</td>
    <td align="right">      100.83</td>
    <td align="right">      326.67</td>
    <td align="right">     1205.18</td>
    <td align="right">       22.18</td>
    <td align="right">       82.67</td>
    <td align="right">      276.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-12:39</td>
    <td align="right">     2634.21</td>
    <td align="right">       19.39</td>
    <td align="right">      104.50</td>
    <td align="right">      284.50</td>
    <td align="right">     1076.53</td>
    <td align="right">       22.94</td>
    <td align="right">      105.00</td>
    <td align="right">      230.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">     1800.76</td>
    <td align="right">       18.20</td>
    <td align="right">       80.67</td>
    <td align="right">      226.17</td>
    <td align="right">      961.44</td>
    <td align="right">       23.33</td>
    <td align="right">       97.17</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-10:30</td>
    <td align="right">     1303.22</td>
    <td align="right">       18.47</td>
    <td align="right">       75.50</td>
    <td align="right">      208.83</td>
    <td align="right">      623.34</td>
    <td align="right">       21.37</td>
    <td align="right">       72.50</td>
    <td align="right">      141.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3365.76</td>
    <td align="right">       18.35</td>
    <td align="right">     1115.00</td>
    <td align="right">     3783.83</td>
    <td align="right">     1234.37</td>
    <td align="right">       20.93</td>
    <td align="right">      713.50</td>
    <td align="right">     3142.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1303.22</td>
    <td align="right">       15.98</td>
    <td align="right">       68.33</td>
    <td align="right">      208.50</td>
    <td align="right">      623.34</td>
    <td align="right">       18.71</td>
    <td align="right">        0.33</td>
    <td align="right">      141.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5113.66</td>
    <td align="right">       20.30</td>
    <td align="right">      115.50</td>
    <td align="right">      424.00</td>
    <td align="right">     1636.68</td>
    <td align="right">       23.43</td>
    <td align="right">      105.17</td>
    <td align="right">      369.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     4683.76</td>
    <td align="right">       25.27</td>
    <td align="right">      138.67</td>
    <td align="right">      226.67</td>
    <td align="right">     4401.69</td>
    <td align="right">       37.29</td>
    <td align="right">      213.33</td>
    <td align="right">      205.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     7395.52</td>
    <td align="right">       32.87</td>
    <td align="right">      238.83</td>
    <td align="right">      254.33</td>
    <td align="right">     1899.67</td>
    <td align="right">       26.15</td>
    <td align="right">      124.17</td>
    <td align="right">      239.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     8967.90</td>
    <td align="right">       30.67</td>
    <td align="right">      248.17</td>
    <td align="right">      322.33</td>
    <td align="right">     1440.31</td>
    <td align="right">       19.43</td>
    <td align="right">       18.17</td>
    <td align="right">      278.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:00</td>
    <td align="right">     6213.57</td>
    <td align="right">       20.70</td>
    <td align="right">      123.67</td>
    <td align="right">      349.00</td>
    <td align="right">     1047.62</td>
    <td align="right">       18.92</td>
    <td align="right">       14.67</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2137.61</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">      396.83</td>
    <td align="right">      908.27</td>
    <td align="right">       18.73</td>
    <td align="right">       11.67</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1808.29</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">      407.17</td>
    <td align="right">      808.12</td>
    <td align="right">       18.35</td>
    <td align="right">        0.50</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1924.49</td>
    <td align="right">       11.85</td>
    <td align="right">        0.00</td>
    <td align="right">      402.17</td>
    <td align="right">      896.70</td>
    <td align="right">       18.83</td>
    <td align="right">        7.33</td>
    <td align="right">      344.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     2955.21</td>
    <td align="right">       12.85</td>
    <td align="right">       26.50</td>
    <td align="right">      381.17</td>
    <td align="right">      959.36</td>
    <td align="right">       18.11</td>
    <td align="right">        6.67</td>
    <td align="right">      322.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     9174.29</td>
    <td align="right">       28.06</td>
    <td align="right">      242.67</td>
    <td align="right">      326.17</td>
    <td align="right">     1125.99</td>
    <td align="right">       18.08</td>
    <td align="right">       17.50</td>
    <td align="right">      281.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:09</td>
    <td align="right">     7568.34</td>
    <td align="right">       31.86</td>
    <td align="right">      268.50</td>
    <td align="right">      299.17</td>
    <td align="right">     1539.96</td>
    <td align="right">       20.02</td>
    <td align="right">       35.50</td>
    <td align="right">      268.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     5237.23</td>
    <td align="right">       28.34</td>
    <td align="right">      190.83</td>
    <td align="right">      243.67</td>
    <td align="right">     2853.43</td>
    <td align="right">       32.83</td>
    <td align="right">      204.50</td>
    <td align="right">      234.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     3259.17</td>
    <td align="right">       20.92</td>
    <td align="right">      108.67</td>
    <td align="right">      226.00</td>
    <td align="right">     3642.71</td>
    <td align="right">       37.25</td>
    <td align="right">      219.67</td>
    <td align="right">      209.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4871.47</td>
    <td align="right">       21.02</td>
    <td align="right">     1586.50</td>
    <td align="right">     3834.67</td>
    <td align="right">     1587.70</td>
    <td align="right">       22.39</td>
    <td align="right">      873.67</td>
    <td align="right">     3340.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1808.29</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">      226.00</td>
    <td align="right">      808.12</td>
    <td align="right">       18.08</td>
    <td align="right">        0.50</td>
    <td align="right">      205.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9174.29</td>
    <td align="right">       32.87</td>
    <td align="right">      268.50</td>
    <td align="right">      407.17</td>
    <td align="right">     4401.69</td>
    <td align="right">       37.29</td>
    <td align="right">      219.67</td>
    <td align="right">      344.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
