    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15454</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.45338E-004</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5158.92168</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.53558</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18674</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16067</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.22416E-003</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5363.82185</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.49928</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31644</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31500</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15727</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.58534E-004</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.31500</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5250.26029</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.54688</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18289</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31500</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17227</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.31240E-003</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.31500</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5750.83669</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.49926</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31645</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31500</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15727</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.58504E-004</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.31500</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5250.05001</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.56861</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.17589</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31500</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17911</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.36464E-003</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.31500</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5979.35682</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.73258</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.73258</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.77526</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.73258</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.52112</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.52112</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.31381</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.35248</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.35248</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.29359</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.35248</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.97906</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.97906</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.33990</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.38752</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.38752</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.62507</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.38752</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.42164</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.42164</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.31380</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.52112</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.97906</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.42164</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.52112</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.30238</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.52112</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">137102.57671</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.84019</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">45696.28882</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25641.52132</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.52112</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.97906</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.35105</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PACU_VAV_MID OA HEAT RECOVERY</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35105</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.97906</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">98809.52064</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.32622</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">32933.21323</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">18479.78711</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.97906</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.42164</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.32175</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.42164</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">109799.83940</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.47373</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">36596.28647</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20535.24442</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.42164</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.43520E-003</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6.85023</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">136878.65</td>
    <td align="right">467049.35</td>
    <td align="right">11.65</td>
    <td align="right">2.97</td>
    <td align="right">3.34</td>
    <td align="right">3.52</td>
    <td align="right">3.64</td>
    <td align="right">10.14</td>
    <td align="right">11.39</td>
    <td align="right">12.02</td>
    <td align="right">12.43</td>
    <td align="right">6.3821</td>
    <td align="right">5.0530</td>
    <td align="right">3.4009</td>
    <td align="right">1.4653</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">98648.14</td>
    <td align="right">336601.43</td>
    <td align="right">11.65</td>
    <td align="right">2.97</td>
    <td align="right">3.34</td>
    <td align="right">3.52</td>
    <td align="right">3.64</td>
    <td align="right">10.14</td>
    <td align="right">11.39</td>
    <td align="right">12.02</td>
    <td align="right">12.43</td>
    <td align="right">4.5996</td>
    <td align="right">3.6417</td>
    <td align="right">2.4510</td>
    <td align="right">1.0560</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">109620.51</td>
    <td align="right">374040.70</td>
    <td align="right">11.65</td>
    <td align="right">2.97</td>
    <td align="right">3.34</td>
    <td align="right">3.52</td>
    <td align="right">3.64</td>
    <td align="right">10.14</td>
    <td align="right">11.39</td>
    <td align="right">12.02</td>
    <td align="right">12.43</td>
    <td align="right">5.1112</td>
    <td align="right">4.0467</td>
    <td align="right">2.7236</td>
    <td align="right">1.1735</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_MID</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR_FFACTOR</td>
    <td align="right">5.650E-003</td>
    <td align="right">5.642E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">225.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">40.76</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">135.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">45.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">40.76</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">315.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.283</td>
    <td align="right">0.269</td>
    <td align="right">&nbsp;</td>
    <td align="right">1660.73</td>
    <td align="right">1660.73</td>
    <td align="right">1660.73</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">225.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">315.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">45.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">135.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">73.69</td>
    <td align="right">136.92</td>
    <td align="right">73.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">0.319</td>
    <td align="right">0.296</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">49.77</td>
    <td align="right">91.28</td>
    <td align="right">49.77</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">30.84</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">1.22</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">0.337</td>
    <td align="right">0.312</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">73.69</td>
    <td align="right">136.92</td>
    <td align="right">73.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">0.319</td>
    <td align="right">0.296</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">49.77</td>
    <td align="right">91.28</td>
    <td align="right">49.77</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">30.84</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">1.22</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">0.337</td>
    <td align="right">0.312</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.3349459037</td>
    <td align="right">0.3868536447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1504344435</td>
    <td align="right">0.3584231545</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.4259851655E-002</td>
    <td align="right">7.6724114091E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1678991749</td>
    <td align="right">0.3601429871</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.5057819976E-002</td>
    <td align="right">4.4519986194E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1632162522</td>
    <td align="right">0.4072724924</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.9832431123E-002</td>
    <td align="right">6.3997992094E-002</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
    <td align="right">0.1644261397</td>
    <td align="right">0.4102527223</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_MID</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2410733017</td>
    <td align="right">0.2551056277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1435668830</td>
    <td align="right">0.3496949742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2294344513</td>
    <td align="right">0.2650375714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1618617558</td>
    <td align="right">0.3713907161</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2418057321</td>
    <td align="right">0.2952614368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1552309897</td>
    <td align="right">0.3600178515</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.3286446821</td>
    <td align="right">0.4010230335</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
    <td align="right">0.1564501928</td>
    <td align="right">0.3601668893</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2475200307</td>
    <td align="right">0.3158715593</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1604810010</td>
    <td align="right">0.3674986999</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.3558308406</td>
    <td align="right">0.4397746762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1569236821</td>
    <td align="right">0.3598960315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2181938105</td>
    <td align="right">0.2679771037</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1442975479</td>
    <td align="right">0.3506717082</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.3095017840</td>
    <td align="right">0.3875649338</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
    <td align="right">0.1451254523</td>
    <td align="right">0.3502194913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2242303044</td>
    <td align="right">0.2911435751</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1653064315</td>
    <td align="right">0.3898470382</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.3143901039</td>
    <td align="right">0.3959440223</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1452973075</td>
    <td align="right">0.3503641694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2285749157</td>
    <td align="right">0.2621257106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1451407784</td>
    <td align="right">0.3519827633</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.3464785513</td>
    <td align="right">0.4057138742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1450322968</td>
    <td align="right">0.3503774294</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2323429996</td>
    <td align="right">0.2767334918</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1577641314</td>
    <td align="right">0.3766078875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.3531012726</td>
    <td align="right">0.4160148810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1453652952</td>
    <td align="right">0.3506287281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       35.20</td>
    <td align="right">        8.50</td>
    <td align="right">       25.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      160.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       73.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       49.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       73.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       49.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.337</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.337</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      593.29</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      177.99</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      415.31</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      9.6875</td>
    <td align="right">      983.54</td>
    <td align="right">     9528.03</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      168.00</td>
    <td align="right">       49.49</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       88.52</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">      9.6875</td>
    <td align="right">      983.54</td>
    <td align="right">     9528.03</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      168.00</td>
    <td align="right">       49.49</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       88.52</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">      9.6875</td>
    <td align="right">      983.54</td>
    <td align="right">     9528.03</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      168.00</td>
    <td align="right">       49.49</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       88.52</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      9.6875</td>
    <td align="right">      207.34</td>
    <td align="right">     2008.59</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      106.65</td>
    <td align="right">       10.48</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      9.6875</td>
    <td align="right">      131.26</td>
    <td align="right">     1271.61</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      105.14</td>
    <td align="right">       10.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      9.6875</td>
    <td align="right">      207.34</td>
    <td align="right">     2008.59</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      104.15</td>
    <td align="right">       10.06</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      9.6875</td>
    <td align="right">      131.25</td>
    <td align="right">     1271.52</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      105.13</td>
    <td align="right">       10.19</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      9.6875</td>
    <td align="right">      207.34</td>
    <td align="right">     2008.59</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      105.60</td>
    <td align="right">       10.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      9.6875</td>
    <td align="right">      131.26</td>
    <td align="right">     1271.61</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      104.06</td>
    <td align="right">       10.62</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      9.6875</td>
    <td align="right">      207.34</td>
    <td align="right">     2008.59</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      103.11</td>
    <td align="right">        9.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      9.6875</td>
    <td align="right">      131.25</td>
    <td align="right">     1271.52</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      104.20</td>
    <td align="right">       10.02</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      9.6875</td>
    <td align="right">      207.34</td>
    <td align="right">     2008.59</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      106.65</td>
    <td align="right">       10.48</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      9.6875</td>
    <td align="right">      131.26</td>
    <td align="right">     1271.61</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      105.14</td>
    <td align="right">       10.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      9.6875</td>
    <td align="right">      207.34</td>
    <td align="right">     2008.59</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      104.15</td>
    <td align="right">       10.06</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      9.6875</td>
    <td align="right">      131.25</td>
    <td align="right">     1271.52</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.79</td>
    <td align="right">      105.25</td>
    <td align="right">       10.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9.6875</td>
    <td align="right">     4982.19</td>
    <td align="right">    48265.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      303.60</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.61</td>
    <td align="right">      635.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.61</td>
    <td align="right">      635.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.52</td>
    <td align="right">      635.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.52</td>
    <td align="right">      635.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.61</td>
    <td align="right">      635.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.61</td>
    <td align="right">      635.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.52</td>
    <td align="right">      635.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.52</td>
    <td align="right">      635.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.61</td>
    <td align="right">      635.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.61</td>
    <td align="right">      635.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     2008.59</td>
    <td align="right">     1004.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.52</td>
    <td align="right">      635.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.50</td>
    <td align="right">     1271.52</td>
    <td align="right">      635.76</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS</td>
    <td align="right">     7921.54</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.83</td>
    <td align="right">       83.83</td>
    <td align="right">      124.66</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     7921.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   137102.58</td>
    <td align="right">    95709.01</td>
    <td align="right">    41393.57</td>
    <td align="right">        0.70</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98809.52</td>
    <td align="right">    68977.27</td>
    <td align="right">    29832.25</td>
    <td align="right">        0.70</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109799.84</td>
    <td align="right">    76649.43</td>
    <td align="right">    33150.41</td>
    <td align="right">        0.70</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    136878.7</td>
    <td align="right">        2.97</td>
    <td align="right">       10.14</td>
    <td align="right">N/A</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     98648.1</td>
    <td align="right">        2.97</td>
    <td align="right">       10.14</td>
    <td align="right">N/A</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    109620.5</td>
    <td align="right">        2.97</td>
    <td align="right">       10.14</td>
    <td align="right">N/A</td>
    <td align="right">       11.65</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36984.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22919.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22877.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5850.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5514.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5840.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6236.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5160.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5171.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5158.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5363.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5250.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5750.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5250.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5979.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25641.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18479.79</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20535.24</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        5.52</td>
    <td align="right">    12690.08</td>
    <td align="right">     2298.46</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
    <td align="right">General</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        3.98</td>
    <td align="right">     9205.10</td>
    <td align="right">     2313.39</td>
    <td align="right">        1.00</td>
    <td align="right">        1.14</td>
    <td align="right">General</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        4.42</td>
    <td align="right">    10228.96</td>
    <td align="right">     2313.39</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
    <td align="right">General</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 15:20:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000054</td>
    <td align="right">        6.85</td>
    <td align="right">   127739.32</td>
    <td align="right">        0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        0.96</td>
    <td align="right">        0.22</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   136878.65</td>
    <td align="right">        2.97</td>
    <td align="right">       10.14</td>
    <td align="right">       11.65</td>
    <td align="right">      6.3821</td>
    <td align="right">        3.34</td>
    <td align="right">       11.39</td>
    <td align="right">      5.0530</td>
    <td align="right">        3.52</td>
    <td align="right">       12.02</td>
    <td align="right">      3.4009</td>
    <td align="right">        3.64</td>
    <td align="right">       12.43</td>
    <td align="right">      1.4653</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">    98648.14</td>
    <td align="right">        2.97</td>
    <td align="right">       10.14</td>
    <td align="right">       11.65</td>
    <td align="right">      4.5996</td>
    <td align="right">        3.34</td>
    <td align="right">       11.39</td>
    <td align="right">      3.6417</td>
    <td align="right">        3.52</td>
    <td align="right">       12.02</td>
    <td align="right">      2.4510</td>
    <td align="right">        3.64</td>
    <td align="right">       12.43</td>
    <td align="right">      1.0560</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   109620.51</td>
    <td align="right">        2.97</td>
    <td align="right">       10.14</td>
    <td align="right">       11.65</td>
    <td align="right">      5.1112</td>
    <td align="right">        3.34</td>
    <td align="right">       11.39</td>
    <td align="right">      4.0467</td>
    <td align="right">        3.52</td>
    <td align="right">       12.02</td>
    <td align="right">      2.7236</td>
    <td align="right">        3.64</td>
    <td align="right">       12.43</td>
    <td align="right">      1.1735</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    51199.36</td>
    <td align="right">    51199.36</td>
    <td align="right">       52.06</td>
    <td align="right">       3.693</td>
    <td align="right">       3.693</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    30267.25</td>
    <td align="right">    30267.25</td>
    <td align="right">       30.77</td>
    <td align="right">       2.180</td>
    <td align="right">       2.180</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    31426.25</td>
    <td align="right">    31426.25</td>
    <td align="right">       31.95</td>
    <td align="right">       2.284</td>
    <td align="right">       2.284</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       35.20</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8036.56</td>
    <td align="right">     8036.56</td>
    <td align="right">       38.76</td>
    <td align="right">       0.584</td>
    <td align="right">       0.584</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       35.20</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     7574.74</td>
    <td align="right">     7574.74</td>
    <td align="right">       57.71</td>
    <td align="right">       0.551</td>
    <td align="right">       0.551</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 09:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       30.77</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8021.82</td>
    <td align="right">     8021.82</td>
    <td align="right">       38.69</td>
    <td align="right">       0.583</td>
    <td align="right">       0.583</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       35.20</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8566.14</td>
    <td align="right">     8566.14</td>
    <td align="right">       65.26</td>
    <td align="right">       0.623</td>
    <td align="right">       0.623</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       34.58</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     7087.95</td>
    <td align="right">     7087.95</td>
    <td align="right">       34.19</td>
    <td align="right">       0.515</td>
    <td align="right">       0.515</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       35.20</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     7104.24</td>
    <td align="right">     7104.24</td>
    <td align="right">       54.12</td>
    <td align="right">       0.516</td>
    <td align="right">       0.516</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 09:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       30.77</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     7086.37</td>
    <td align="right">     7086.37</td>
    <td align="right">       34.18</td>
    <td align="right">       0.515</td>
    <td align="right">       0.515</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       35.20</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     7367.86</td>
    <td align="right">     7367.86</td>
    <td align="right">       56.13</td>
    <td align="right">       0.536</td>
    <td align="right">       0.536</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 16:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       34.46</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     6868.30</td>
    <td align="right">     6868.30</td>
    <td align="right">       33.13</td>
    <td align="right">       0.499</td>
    <td align="right">       0.499</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       35.20</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     7523.18</td>
    <td align="right">     7523.18</td>
    <td align="right">       57.31</td>
    <td align="right">       0.547</td>
    <td align="right">       0.547</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       30.53</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     6868.02</td>
    <td align="right">     6868.02</td>
    <td align="right">       33.12</td>
    <td align="right">       0.499</td>
    <td align="right">       0.499</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       35.20</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     7822.13</td>
    <td align="right">     7822.13</td>
    <td align="right">       59.60</td>
    <td align="right">       0.569</td>
    <td align="right">       0.569</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       34.58</td>
    <td align="right">     0.01713</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.425</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1551.25</td>
    <td align="right">     1551.25</td>
    <td align="right">        1.58</td>
    <td align="right">       0.066</td>
    <td align="right">       0.425</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     4684.30</td>
    <td align="right">     4684.30</td>
    <td align="right">        4.76</td>
    <td align="right">       0.197</td>
    <td align="right">       0.425</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     1445.92</td>
    <td align="right">     1445.92</td>
    <td align="right">        6.97</td>
    <td align="right">       0.061</td>
    <td align="right">       0.090</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01227</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      936.02</td>
    <td align="right">      936.02</td>
    <td align="right">        7.13</td>
    <td align="right">       0.039</td>
    <td align="right">       0.057</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01232</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     1484.13</td>
    <td align="right">     1484.13</td>
    <td align="right">        7.16</td>
    <td align="right">       0.062</td>
    <td align="right">       0.090</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01223</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      935.98</td>
    <td align="right">      935.98</td>
    <td align="right">        7.13</td>
    <td align="right">       0.039</td>
    <td align="right">       0.057</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01232</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      227.56</td>
    <td align="right">      227.56</td>
    <td align="right">        1.10</td>
    <td align="right">       0.010</td>
    <td align="right">       0.090</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01315</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      153.98</td>
    <td align="right">      153.98</td>
    <td align="right">        1.17</td>
    <td align="right">       0.007</td>
    <td align="right">       0.057</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01316</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      265.07</td>
    <td align="right">      265.07</td>
    <td align="right">        1.28</td>
    <td align="right">       0.011</td>
    <td align="right">       0.090</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01299</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      153.97</td>
    <td align="right">      153.97</td>
    <td align="right">        1.17</td>
    <td align="right">       0.007</td>
    <td align="right">       0.057</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01316</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      787.50</td>
    <td align="right">      787.50</td>
    <td align="right">        3.80</td>
    <td align="right">       0.033</td>
    <td align="right">       0.090</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01269</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      523.56</td>
    <td align="right">      523.56</td>
    <td align="right">        3.99</td>
    <td align="right">       0.022</td>
    <td align="right">       0.057</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01273</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      830.43</td>
    <td align="right">      830.43</td>
    <td align="right">        4.01</td>
    <td align="right">       0.035</td>
    <td align="right">       0.090</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01263</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      523.55</td>
    <td align="right">      523.55</td>
    <td align="right">        3.99</td>
    <td align="right">       0.022</td>
    <td align="right">       0.057</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01273</td>
    <td align="right">       20.10</td>
    <td align="right">     0.01480</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">        5.52</td>
    <td align="right">        5.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.5211</td>
    <td align="right">      1.7326</td>
    <td align="right">      5.5211</td>
    <td align="right">      0.3138</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.9791</td>
    <td align="right">      1.3525</td>
    <td align="right">      3.9791</td>
    <td align="right">      0.3399</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">        4.42</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.4216</td>
    <td align="right">      1.3875</td>
    <td align="right">      4.4216</td>
    <td align="right">      0.3138</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">   36984.056</td>
    <td align="right">   36984.056</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    36984.06</td>
    <td align="right">    14176.62</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.6928</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">   22919.488</td>
    <td align="right">   22919.488</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    22919.49</td>
    <td align="right">    14176.62</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800059</td>
    <td align="right">     51.6966</td>
    <td align="right">     1551.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">   22877.965</td>
    <td align="right">   22877.965</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    22877.96</td>
    <td align="right">    14176.62</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.6928</td>
    <td align="right">     4684.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">    5850.804</td>
    <td align="right">    5850.804</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5850.80</td>
    <td align="right">     2988.56</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01226951</td>
    <td align="right">     78.7333</td>
    <td align="right">     1445.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">    5514.574</td>
    <td align="right">    5514.574</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5514.57</td>
    <td align="right">     1892.00</td>
    <td align="right">    0.056675</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01231681</td>
    <td align="right">     79.0303</td>
    <td align="right">      936.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">    5840.075</td>
    <td align="right">    5840.075</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5840.07</td>
    <td align="right">     2988.56</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01223341</td>
    <td align="right">     78.5058</td>
    <td align="right">     1484.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">    6236.316</td>
    <td align="right">    6236.316</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6236.32</td>
    <td align="right">     1891.88</td>
    <td align="right">    0.056672</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01231686</td>
    <td align="right">     79.0306</td>
    <td align="right">      935.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">    5160.071</td>
    <td align="right">    5160.071</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5160.07</td>
    <td align="right">     2988.56</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01314588</td>
    <td align="right">     84.2525</td>
    <td align="right">      227.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">    5171.901</td>
    <td align="right">    5171.901</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5171.90</td>
    <td align="right">     1892.00</td>
    <td align="right">    0.056675</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01315580</td>
    <td align="right">     84.3145</td>
    <td align="right">      153.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">    5158.922</td>
    <td align="right">    5158.922</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5158.92</td>
    <td align="right">     2988.56</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01299107</td>
    <td align="right">     83.2802</td>
    <td align="right">      265.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">    5363.822</td>
    <td align="right">    5363.822</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5363.82</td>
    <td align="right">     1891.88</td>
    <td align="right">    0.056672</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01315587</td>
    <td align="right">     84.3150</td>
    <td align="right">      153.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">    5250.260</td>
    <td align="right">    5250.260</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5250.26</td>
    <td align="right">     2988.56</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01268608</td>
    <td align="right">     81.3596</td>
    <td align="right">      787.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">    5750.837</td>
    <td align="right">    5750.837</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5750.84</td>
    <td align="right">     1892.00</td>
    <td align="right">    0.056675</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01272616</td>
    <td align="right">     81.6110</td>
    <td align="right">      523.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">    5250.050</td>
    <td align="right">    5250.050</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5250.05</td>
    <td align="right">     2988.56</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01263011</td>
    <td align="right">     81.0074</td>
    <td align="right">      830.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">    5979.357</td>
    <td align="right">    5979.357</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5979.36</td>
    <td align="right">     1891.88</td>
    <td align="right">    0.056672</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01272622</td>
    <td align="right">     81.6113</td>
    <td align="right">      523.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">  137102.577</td>
    <td align="right">   95709.008</td>
    <td align="right">    5.521121</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 15:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 08:00:00</td>
    <td align="right">   134046.49</td>
    <td align="right">    96492.05</td>
    <td align="right">    5.521121</td>
    <td align="right">       26.75</td>
    <td align="right">       19.22</td>
    <td align="right">  0.01086147</td>
    <td align="right">       10.94</td>
    <td align="right">       10.94</td>
    <td align="right">  0.00850000</td>
    <td align="right">       35.20</td>
    <td align="right">  0.01713393</td>
    <td align="right">       25.80</td>
    <td align="right">     23.5891</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878930</td>
    <td align="right">     47.2731</td>
    <td align="right">    72821.32</td>
    <td align="right">        0.00</td>
    <td align="right">   141301.31</td>
    <td align="right">    97812.32</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   25641.521</td>
    <td align="right">   25641.521</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    25641.52</td>
    <td align="right">    25641.52</td>
    <td align="right">    1.656336</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.81</td>
    <td align="right">  0.00000000</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.81</td>
    <td align="right">     78.6302</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01008057</td>
    <td align="right">     64.9213</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   98809.521</td>
    <td align="right">   68977.268</td>
    <td align="right">    3.979059</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 15:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 08:00:00</td>
    <td align="right">    93407.44</td>
    <td align="right">    61488.19</td>
    <td align="right">    3.979059</td>
    <td align="right">       28.04</td>
    <td align="right">       20.41</td>
    <td align="right">  0.01191264</td>
    <td align="right">       10.93</td>
    <td align="right">       10.93</td>
    <td align="right">  0.00850000</td>
    <td align="right">       35.20</td>
    <td align="right">  0.01713393</td>
    <td align="right">       25.80</td>
    <td align="right">     33.9540</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891546</td>
    <td align="right">     47.9425</td>
    <td align="right">    51568.75</td>
    <td align="right">        0.00</td>
    <td align="right">   101835.54</td>
    <td align="right">    70493.12</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   18479.787</td>
    <td align="right">   18479.787</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    18479.79</td>
    <td align="right">    18479.79</td>
    <td align="right">    1.193718</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.81</td>
    <td align="right">  0.00000000</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.81</td>
    <td align="right">    113.1800</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00991054</td>
    <td align="right">     63.8418</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">  109799.839</td>
    <td align="right">   76649.425</td>
    <td align="right">    4.421640</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 15:00:00</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4/21 15:20:00</td>
    <td align="right">   105653.76</td>
    <td align="right">    72556.56</td>
    <td align="right">    4.421640</td>
    <td align="right">       27.35</td>
    <td align="right">       19.80</td>
    <td align="right">  0.01137586</td>
    <td align="right">       10.93</td>
    <td align="right">       10.93</td>
    <td align="right">  0.00850000</td>
    <td align="right">       35.20</td>
    <td align="right">  0.01713393</td>
    <td align="right">       25.80</td>
    <td align="right">     29.8928</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889544</td>
    <td align="right">     47.8365</td>
    <td align="right">    60702.61</td>
    <td align="right">        0.00</td>
    <td align="right">   113162.43</td>
    <td align="right">    78333.88</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   20535.244</td>
    <td align="right">   20535.244</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    20535.24</td>
    <td align="right">    20535.24</td>
    <td align="right">    1.326492</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.81</td>
    <td align="right">  0.00000000</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.81</td>
    <td align="right">     99.6425</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00974394</td>
    <td align="right">     62.7831</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36984.056</td>
    <td align="right">   36984.056</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    36984.06</td>
    <td align="right">    14176.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.51112410</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    36984.06</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.6928</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22919.488</td>
    <td align="right">   22919.488</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    22919.49</td>
    <td align="right">    14176.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.51112410</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22919.49</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.84</td>
    <td align="right">  0.00800059</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800059</td>
    <td align="right">     51.6966</td>
    <td align="right">     1551.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22877.965</td>
    <td align="right">   22877.965</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    22877.96</td>
    <td align="right">    14176.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.51112410</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22877.96</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.6928</td>
    <td align="right">     4684.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5850.804</td>
    <td align="right">    5850.804</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5850.80</td>
    <td align="right">     2988.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10774945</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5850.80</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.60</td>
    <td align="right">  0.01226951</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01226951</td>
    <td align="right">     78.7333</td>
    <td align="right">     1445.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5514.574</td>
    <td align="right">    5514.574</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5514.57</td>
    <td align="right">     1892.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06821431</td>
    <td align="right">    0.056675</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5514.57</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.60</td>
    <td align="right">  0.01231681</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01231681</td>
    <td align="right">     79.0303</td>
    <td align="right">      936.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5840.075</td>
    <td align="right">    5840.075</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5840.07</td>
    <td align="right">     2988.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10774945</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5840.07</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.60</td>
    <td align="right">  0.01223341</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01223341</td>
    <td align="right">     78.5058</td>
    <td align="right">     1484.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6236.316</td>
    <td align="right">    6236.316</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6236.32</td>
    <td align="right">     1891.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06820984</td>
    <td align="right">    0.056672</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6236.32</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.60</td>
    <td align="right">  0.01231686</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01231686</td>
    <td align="right">     79.0306</td>
    <td align="right">      935.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5160.071</td>
    <td align="right">    5160.071</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5160.07</td>
    <td align="right">     2988.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10774945</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5160.07</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.01314588</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01314588</td>
    <td align="right">     84.2525</td>
    <td align="right">      227.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5171.901</td>
    <td align="right">    5171.901</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5171.90</td>
    <td align="right">     1892.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06821431</td>
    <td align="right">    0.056675</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5171.90</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.93</td>
    <td align="right">  0.01315580</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01315580</td>
    <td align="right">     84.3145</td>
    <td align="right">      153.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5158.922</td>
    <td align="right">    5158.922</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HO.CHI.MINH.CITY-TAN.SON.NHAT.AP_VNM ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5158.92</td>
    <td align="right">     2988.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10774945</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5158.92</td>
    <td align="right">       20.10</td>
    <td align="right">  0.01479830</td>
    <td align="right">       20.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.93</td>
    <td align="right">  0.01299107</td>
    <td align="right">       21.00</td>
    <td align="right">  0.01299107</td>
    <td align="right">     83.2802</td>
    <td align="right">      265.07</td>
    <td align="right">        0.00</td>
