    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.00</td>
    <td align="right">       25.57</td>
    <td align="right">       37.00</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.17</td>
    <td align="right">       25.51</td>
    <td align="right">       34.17</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.67</td>
    <td align="right">       25.32</td>
    <td align="right">       36.67</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.33</td>
    <td align="right">       25.30</td>
    <td align="right">       67.33</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.83</td>
    <td align="right">       25.39</td>
    <td align="right">       94.83</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      727.83</td>
    <td align="right">       25.47</td>
    <td align="right">      727.83</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.67</td>
    <td align="right">       25.30</td>
    <td align="right">       32.67</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.17</td>
    <td align="right">       25.81</td>
    <td align="right">      114.17</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.56</td>
    <td align="right">        1.17</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.62</td>
    <td align="right">        2.33</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.71</td>
    <td align="right">        2.00</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.55</td>
    <td align="right">        2.33</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.72</td>
    <td align="right">        1.50</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.72</td>
    <td align="right">        0.67</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.53</td>
    <td align="right">        1.00</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.58</td>
    <td align="right">        1.33</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.39</td>
    <td align="right">        0.33</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.33</td>
    <td align="right">       27.61</td>
    <td align="right">       13.67</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.72</td>
    <td align="right">        2.33</td>
    <td align="right">       27.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.34</td>
    <td align="right">        1.67</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.45</td>
    <td align="right">        2.67</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.50</td>
    <td align="right">       27.41</td>
    <td align="right">        4.33</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.45</td>
    <td align="right">        2.67</td>
    <td align="right">       27.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.33</td>
    <td align="right">        0.50</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.36</td>
    <td align="right">        1.00</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.61</td>
    <td align="right">        2.17</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.45</td>
    <td align="right">        2.50</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.56</td>
    <td align="right">        2.00</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.48</td>
    <td align="right">        1.50</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.30</td>
    <td align="right">        1.00</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.27</td>
    <td align="right">        0.50</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.67</td>
    <td align="right">       27.46</td>
    <td align="right">       11.67</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.61</td>
    <td align="right">        2.50</td>
    <td align="right">       27.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">       25.66</td>
    <td align="right">       20.00</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.56</td>
    <td align="right">        3.17</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.43</td>
    <td align="right">        1.00</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.53</td>
    <td align="right">        1.00</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.48</td>
    <td align="right">        3.83</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.50</td>
    <td align="right">       25.54</td>
    <td align="right">       24.50</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.50</td>
    <td align="right">       25.91</td>
    <td align="right">       53.50</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.50</td>
    <td align="right">       27.56</td>
    <td align="right">       24.50</td>
    <td align="right">       27.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.59</td>
    <td align="right">        1.50</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.74</td>
    <td align="right">        1.50</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.85</td>
    <td align="right">        2.67</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.95</td>
    <td align="right">        2.17</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.76</td>
    <td align="right">        2.17</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.81</td>
    <td align="right">        1.83</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.90</td>
    <td align="right">        0.50</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.70</td>
    <td align="right">        1.33</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.70</td>
    <td align="right">        1.50</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.50</td>
    <td align="right">        0.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">       27.76</td>
    <td align="right">       16.33</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.95</td>
    <td align="right">        2.67</td>
    <td align="right">       28.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      457.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      479.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      456.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      475.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      460.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5616.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      486.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      488.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      481.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      464.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      481.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       23.92</td>
    <td align="right">      449.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.17</td>
    <td align="right">       23.92</td>
    <td align="right">     5593.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       23.92</td>
    <td align="right">      488.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      432.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      501.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      491.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       23.50</td>
    <td align="right">      490.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       23.50</td>
    <td align="right">      465.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      440.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.00</td>
    <td align="right">       23.50</td>
    <td align="right">     5688.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      432.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       23.50</td>
    <td align="right">      501.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       46.67</td>
    <td align="right">       25.00</td>
    <td align="right">      468.67</td>
    <td align="right">       24.36</td>
    <td align="right">       43.67</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.17</td>
    <td align="right">       25.33</td>
    <td align="right">      432.33</td>
    <td align="right">       24.38</td>
    <td align="right">       42.17</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       63.00</td>
    <td align="right">       25.27</td>
    <td align="right">      504.67</td>
    <td align="right">       24.34</td>
    <td align="right">       63.00</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       80.83</td>
    <td align="right">       25.52</td>
    <td align="right">      484.33</td>
    <td align="right">       24.44</td>
    <td align="right">       80.83</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       98.33</td>
    <td align="right">       25.71</td>
    <td align="right">      503.33</td>
    <td align="right">       24.47</td>
    <td align="right">       98.33</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       89.50</td>
    <td align="right">       25.78</td>
    <td align="right">      493.67</td>
    <td align="right">       24.50</td>
    <td align="right">       89.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.83</td>
    <td align="right">       25.97</td>
    <td align="right">      486.83</td>
    <td align="right">       24.50</td>
    <td align="right">       77.83</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.17</td>
    <td align="right">       25.40</td>
    <td align="right">      502.83</td>
    <td align="right">       24.35</td>
    <td align="right">       87.17</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.67</td>
    <td align="right">       25.45</td>
    <td align="right">      471.50</td>
    <td align="right">       24.40</td>
    <td align="right">       76.67</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       79.50</td>
    <td align="right">       25.55</td>
    <td align="right">      476.50</td>
    <td align="right">       24.43</td>
    <td align="right">       79.33</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.17</td>
    <td align="right">       25.26</td>
    <td align="right">      461.00</td>
    <td align="right">       24.39</td>
    <td align="right">       55.17</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.00</td>
    <td align="right">       24.79</td>
    <td align="right">      439.50</td>
    <td align="right">       24.35</td>
    <td align="right">       46.33</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.83</td>
    <td align="right">       25.48</td>
    <td align="right">     5725.17</td>
    <td align="right">       24.41</td>
    <td align="right">      840.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.17</td>
    <td align="right">       24.79</td>
    <td align="right">      432.33</td>
    <td align="right">       24.34</td>
    <td align="right">       42.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       98.33</td>
    <td align="right">       25.97</td>
    <td align="right">      504.67</td>
    <td align="right">       24.50</td>
    <td align="right">       98.33</td>
    <td align="right">       25.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.67</td>
    <td align="right">       25.12</td>
    <td align="right">      440.17</td>
    <td align="right">       24.37</td>
    <td align="right">       37.00</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.67</td>
    <td align="right">       25.45</td>
    <td align="right">      408.17</td>
    <td align="right">       24.40</td>
    <td align="right">       40.50</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       67.33</td>
    <td align="right">       25.53</td>
    <td align="right">      473.67</td>
    <td align="right">       24.35</td>
    <td align="right">       64.00</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       77.00</td>
    <td align="right">       25.81</td>
    <td align="right">      466.33</td>
    <td align="right">       24.43</td>
    <td align="right">       76.50</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.00</td>
    <td align="right">       25.67</td>
    <td align="right">      474.17</td>
    <td align="right">       24.42</td>
    <td align="right">       87.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.83</td>
    <td align="right">       25.69</td>
    <td align="right">      472.00</td>
    <td align="right">       24.38</td>
    <td align="right">       69.33</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.83</td>
    <td align="right">       25.47</td>
    <td align="right">      442.67</td>
    <td align="right">       24.44</td>
    <td align="right">       49.67</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.33</td>
    <td align="right">       25.30</td>
    <td align="right">      458.50</td>
    <td align="right">       24.33</td>
    <td align="right">       76.17</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       80.83</td>
    <td align="right">       25.34</td>
    <td align="right">      429.50</td>
    <td align="right">       24.41</td>
    <td align="right">       70.67</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       84.67</td>
    <td align="right">       25.04</td>
    <td align="right">      429.83</td>
    <td align="right">       24.43</td>
    <td align="right">       66.33</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       63.17</td>
    <td align="right">       24.76</td>
    <td align="right">      416.33</td>
    <td align="right">       24.41</td>
    <td align="right">       43.50</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.00</td>
    <td align="right">       24.44</td>
    <td align="right">      415.00</td>
    <td align="right">       24.37</td>
    <td align="right">       39.83</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      837.33</td>
    <td align="right">       25.32</td>
    <td align="right">     5326.33</td>
    <td align="right">       24.39</td>
    <td align="right">      720.67</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.67</td>
    <td align="right">       24.44</td>
    <td align="right">      408.17</td>
    <td align="right">       24.33</td>
    <td align="right">       37.00</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       92.00</td>
    <td align="right">       25.81</td>
    <td align="right">      474.17</td>
    <td align="right">       24.44</td>
    <td align="right">       87.17</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       77.00</td>
    <td align="right">       26.08</td>
    <td align="right">      497.17</td>
    <td align="right">       24.51</td>
    <td align="right">       77.00</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       64.67</td>
    <td align="right">       25.98</td>
    <td align="right">      451.67</td>
    <td align="right">       24.46</td>
    <td align="right">       64.67</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       70.50</td>
    <td align="right">       25.48</td>
    <td align="right">      509.67</td>
    <td align="right">       24.37</td>
    <td align="right">       70.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       80.83</td>
    <td align="right">       25.52</td>
    <td align="right">      484.50</td>
    <td align="right">       24.44</td>
    <td align="right">       80.83</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       95.83</td>
    <td align="right">       25.60</td>
    <td align="right">      502.83</td>
    <td align="right">       24.45</td>
    <td align="right">       95.83</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       86.17</td>
    <td align="right">       25.59</td>
    <td align="right">      493.33</td>
    <td align="right">       24.44</td>
    <td align="right">       86.17</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.50</td>
    <td align="right">       25.80</td>
    <td align="right">      482.67</td>
    <td align="right">       24.47</td>
    <td align="right">       72.50</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.33</td>
    <td align="right">       25.37</td>
    <td align="right">      502.67</td>
    <td align="right">       24.34</td>
    <td align="right">       87.33</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       77.83</td>
    <td align="right">       25.50</td>
    <td align="right">      473.33</td>
    <td align="right">       24.41</td>
    <td align="right">       77.83</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       86.83</td>
    <td align="right">       25.80</td>
    <td align="right">      484.50</td>
    <td align="right">       24.48</td>
    <td align="right">       86.83</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.17</td>
    <td align="right">       25.99</td>
    <td align="right">      474.83</td>
    <td align="right">       24.50</td>
    <td align="right">       82.17</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.17</td>
    <td align="right">       26.05</td>
    <td align="right">      480.00</td>
    <td align="right">       24.51</td>
    <td align="right">       81.00</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      962.83</td>
    <td align="right">       25.72</td>
    <td align="right">     5837.17</td>
    <td align="right">       24.45</td>
    <td align="right">      962.67</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.67</td>
    <td align="right">       25.37</td>
    <td align="right">      451.67</td>
    <td align="right">       24.34</td>
    <td align="right">       64.67</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.83</td>
    <td align="right">       26.08</td>
    <td align="right">      509.67</td>
    <td align="right">       24.51</td>
    <td align="right">       95.83</td>
    <td align="right">       26.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       96.33</td>
    <td align="right">       24.03</td>
    <td align="right">      378.33</td>
    <td align="right">       24.36</td>
    <td align="right">       45.67</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       71.17</td>
    <td align="right">       24.20</td>
    <td align="right">      358.33</td>
    <td align="right">       24.35</td>
    <td align="right">       36.50</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       66.17</td>
    <td align="right">       24.84</td>
    <td align="right">      434.83</td>
    <td align="right">       24.30</td>
    <td align="right">       51.83</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.00</td>
    <td align="right">       25.37</td>
    <td align="right">      441.83</td>
    <td align="right">       24.36</td>
    <td align="right">       61.67</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.00</td>
    <td align="right">       25.08</td>
    <td align="right">      451.33</td>
    <td align="right">       24.35</td>
    <td align="right">       68.83</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.17</td>
    <td align="right">       25.30</td>
    <td align="right">      451.00</td>
    <td align="right">       24.35</td>
    <td align="right">       67.67</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.50</td>
    <td align="right">       24.51</td>
    <td align="right">      405.17</td>
    <td align="right">       24.42</td>
    <td align="right">       46.33</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.67</td>
    <td align="right">       24.59</td>
    <td align="right">      423.83</td>
    <td align="right">       24.30</td>
    <td align="right">       67.50</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       84.33</td>
    <td align="right">       24.47</td>
    <td align="right">      394.17</td>
    <td align="right">       24.34</td>
    <td align="right">       56.33</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      105.17</td>
    <td align="right">       24.26</td>
    <td align="right">      391.33</td>
    <td align="right">       24.40</td>
    <td align="right">       58.33</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.17</td>
    <td align="right">       24.04</td>
    <td align="right">      372.67</td>
    <td align="right">       24.36</td>
    <td align="right">       43.67</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      116.17</td>
    <td align="right">       23.70</td>
    <td align="right">      355.83</td>
    <td align="right">       24.33</td>
    <td align="right">       45.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1020.83</td>
    <td align="right">       24.47</td>
    <td align="right">     4858.67</td>
    <td align="right">       24.35</td>
    <td align="right">      650.17</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.00</td>
    <td align="right">       23.70</td>
    <td align="right">      355.83</td>
    <td align="right">       24.30</td>
    <td align="right">       36.50</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      116.17</td>
    <td align="right">       25.37</td>
    <td align="right">      451.33</td>
    <td align="right">       24.42</td>
    <td align="right">       68.83</td>
    <td align="right">       25.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.17</td>
    <td align="right">       25.63</td>
    <td align="right">      502.00</td>
    <td align="right">       24.38</td>
    <td align="right">       26.17</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.67</td>
    <td align="right">       25.42</td>
    <td align="right">      454.00</td>
    <td align="right">       24.38</td>
    <td align="right">       18.67</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.17</td>
    <td align="right">       25.05</td>
    <td align="right">      514.00</td>
    <td align="right">       24.34</td>
    <td align="right">       32.17</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.83</td>
    <td align="right">       25.24</td>
    <td align="right">      485.00</td>
    <td align="right">       24.43</td>
    <td align="right">       40.83</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.83</td>
    <td align="right">       25.71</td>
    <td align="right">      508.00</td>
    <td align="right">       24.48</td>
    <td align="right">       58.83</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.00</td>
    <td align="right">       25.90</td>
    <td align="right">      496.00</td>
    <td align="right">       24.47</td>
    <td align="right">       62.00</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.50</td>
    <td align="right">       26.16</td>
    <td align="right">      497.00</td>
    <td align="right">       24.54</td>
    <td align="right">       46.50</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.17</td>
    <td align="right">       25.56</td>
    <td align="right">      514.00</td>
    <td align="right">       24.39</td>
    <td align="right">       54.17</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.33</td>
    <td align="right">       25.60</td>
    <td align="right">      485.00</td>
    <td align="right">       24.43</td>
    <td align="right">       40.33</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.00</td>
    <td align="right">       25.81</td>
    <td align="right">      502.00</td>
    <td align="right">       24.45</td>
    <td align="right">       55.00</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.33</td>
    <td align="right">       25.77</td>
    <td align="right">      489.00</td>
    <td align="right">       24.42</td>
    <td align="right">       28.33</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.50</td>
    <td align="right">       25.53</td>
    <td align="right">      494.17</td>
    <td align="right">       24.36</td>
    <td align="right">       25.50</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      488.50</td>
    <td align="right">       25.66</td>
    <td align="right">     5940.17</td>
    <td align="right">       24.42</td>
    <td align="right">      488.50</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.67</td>
    <td align="right">       25.05</td>
    <td align="right">      454.00</td>
    <td align="right">       24.34</td>
    <td align="right">       18.67</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.00</td>
    <td align="right">       26.16</td>
    <td align="right">      514.00</td>
    <td align="right">       24.54</td>
    <td align="right">       62.00</td>
    <td align="right">       26.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">       26.27</td>
    <td align="right">      492.67</td>
    <td align="right">       24.37</td>
    <td align="right">       22.00</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.67</td>
    <td align="right">       26.17</td>
    <td align="right">      450.00</td>
    <td align="right">       24.40</td>
    <td align="right">       17.67</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.33</td>
    <td align="right">       25.77</td>
    <td align="right">      510.83</td>
    <td align="right">       24.36</td>
    <td align="right">       31.33</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.33</td>
    <td align="right">       25.79</td>
    <td align="right">      484.50</td>
    <td align="right">       24.45</td>
    <td align="right">       38.33</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.83</td>
    <td align="right">       25.85</td>
    <td align="right">      502.00</td>
    <td align="right">       24.44</td>
    <td align="right">       52.83</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.00</td>
    <td align="right">       25.79</td>
    <td align="right">      494.33</td>
    <td align="right">       24.40</td>
    <td align="right">       42.00</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.33</td>
    <td align="right">       26.23</td>
    <td align="right">      492.17</td>
    <td align="right">       24.46</td>
    <td align="right">       32.33</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.50</td>
    <td align="right">       25.78</td>
    <td align="right">      511.00</td>
    <td align="right">       24.36</td>
    <td align="right">       44.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.83</td>
    <td align="right">       26.07</td>
    <td align="right">      477.67</td>
    <td align="right">       24.42</td>
    <td align="right">       32.83</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.50</td>
    <td align="right">       26.13</td>
    <td align="right">      484.50</td>
    <td align="right">       24.43</td>
    <td align="right">       38.50</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.33</td>
    <td align="right">       26.18</td>
    <td align="right">      470.50</td>
    <td align="right">       24.41</td>
    <td align="right">       23.33</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.00</td>
    <td align="right">       26.19</td>
    <td align="right">      469.00</td>
    <td align="right">       24.37</td>
    <td align="right">       22.00</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      397.67</td>
    <td align="right">       25.98</td>
    <td align="right">     5839.17</td>
    <td align="right">       24.41</td>
    <td align="right">      397.67</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.67</td>
    <td align="right">       25.77</td>
    <td align="right">      450.00</td>
    <td align="right">       24.36</td>
    <td align="right">       17.67</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.83</td>
    <td align="right">       26.27</td>
    <td align="right">      511.00</td>
    <td align="right">       24.46</td>
    <td align="right">       52.83</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      136.67</td>
    <td align="right">       25.57</td>
    <td align="right">      501.17</td>
    <td align="right">       24.88</td>
    <td align="right">      136.67</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      109.17</td>
    <td align="right">       25.37</td>
    <td align="right">      454.00</td>
    <td align="right">       24.84</td>
    <td align="right">      109.17</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.00</td>
    <td align="right">       24.86</td>
    <td align="right">      514.00</td>
    <td align="right">       24.62</td>
    <td align="right">      142.00</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      173.50</td>
    <td align="right">       24.78</td>
    <td align="right">      485.00</td>
    <td align="right">       24.64</td>
    <td align="right">      173.50</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      264.83</td>
    <td align="right">       24.68</td>
    <td align="right">      508.00</td>
    <td align="right">       24.67</td>
    <td align="right">      264.83</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      257.83</td>
    <td align="right">       24.70</td>
    <td align="right">      496.00</td>
    <td align="right">       24.66</td>
    <td align="right">      257.83</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.50</td>
    <td align="right">       24.77</td>
    <td align="right">      497.00</td>
    <td align="right">       24.61</td>
    <td align="right">      174.50</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      295.50</td>
    <td align="right">       24.50</td>
    <td align="right">      514.00</td>
    <td align="right">       24.52</td>
    <td align="right">      295.50</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      232.33</td>
    <td align="right">       24.55</td>
    <td align="right">      485.00</td>
    <td align="right">       24.58</td>
    <td align="right">      232.33</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      231.33</td>
    <td align="right">       24.77</td>
    <td align="right">      502.00</td>
    <td align="right">       24.65</td>
    <td align="right">      231.33</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      174.00</td>
    <td align="right">       25.08</td>
    <td align="right">      489.00</td>
    <td align="right">       24.78</td>
    <td align="right">      174.00</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      141.33</td>
    <td align="right">       25.49</td>
    <td align="right">      496.50</td>
    <td align="right">       24.83</td>
    <td align="right">      141.33</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2333.00</td>
    <td align="right">       24.84</td>
    <td align="right">     5941.67</td>
    <td align="right">       24.69</td>
    <td align="right">     2333.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.17</td>
    <td align="right">       24.50</td>
    <td align="right">      454.00</td>
    <td align="right">       24.52</td>
    <td align="right">      109.17</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      295.50</td>
    <td align="right">       25.57</td>
    <td align="right">      514.00</td>
    <td align="right">       24.88</td>
    <td align="right">      295.50</td>
    <td align="right">       25.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.00</td>
    <td align="right">       25.80</td>
    <td align="right">      477.67</td>
    <td align="right">       24.36</td>
    <td align="right">       25.00</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.17</td>
    <td align="right">       25.82</td>
    <td align="right">      442.00</td>
    <td align="right">       24.35</td>
    <td align="right">       20.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.00</td>
    <td align="right">       25.67</td>
    <td align="right">      509.33</td>
    <td align="right">       24.35</td>
    <td align="right">       31.00</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.50</td>
    <td align="right">       25.73</td>
    <td align="right">      485.00</td>
    <td align="right">       24.42</td>
    <td align="right">       37.50</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.00</td>
    <td align="right">       25.76</td>
    <td align="right">      502.83</td>
    <td align="right">       24.41</td>
    <td align="right">       49.00</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.00</td>
    <td align="right">       25.70</td>
    <td align="right">      494.17</td>
    <td align="right">       24.40</td>
    <td align="right">       41.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.33</td>
    <td align="right">       26.09</td>
    <td align="right">      488.00</td>
    <td align="right">       24.45</td>
    <td align="right">       32.33</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.67</td>
    <td align="right">       25.68</td>
    <td align="right">      509.83</td>
    <td align="right">       24.35</td>
    <td align="right">       44.67</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.17</td>
    <td align="right">       25.82</td>
    <td align="right">      477.17</td>
    <td align="right">       24.39</td>
    <td align="right">       30.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.50</td>
    <td align="right">       25.94</td>
    <td align="right">      476.17</td>
    <td align="right">       24.42</td>
    <td align="right">       38.50</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.50</td>
    <td align="right">       25.90</td>
    <td align="right">      465.67</td>
    <td align="right">       24.37</td>
    <td align="right">       22.50</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.33</td>
    <td align="right">       25.54</td>
    <td align="right">      452.17</td>
    <td align="right">       24.34</td>
    <td align="right">       24.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      397.17</td>
    <td align="right">       25.78</td>
    <td align="right">     5780.00</td>
    <td align="right">       24.38</td>
    <td align="right">      396.17</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.17</td>
    <td align="right">       25.54</td>
    <td align="right">      442.00</td>
    <td align="right">       24.34</td>
    <td align="right">       20.17</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       49.00</td>
    <td align="right">       26.09</td>
    <td align="right">      509.83</td>
    <td align="right">       24.45</td>
    <td align="right">       49.00</td>
    <td align="right">       26.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.67</td>
    <td align="right">       25.35</td>
    <td align="right">      494.83</td>
    <td align="right">       24.37</td>
    <td align="right">       36.67</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.17</td>
    <td align="right">       25.22</td>
    <td align="right">      452.67</td>
    <td align="right">       24.38</td>
    <td align="right">       26.17</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.83</td>
    <td align="right">       25.10</td>
    <td align="right">      512.33</td>
    <td align="right">       24.35</td>
    <td align="right">       48.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.00</td>
    <td align="right">       25.32</td>
    <td align="right">      485.00</td>
    <td align="right">       24.43</td>
    <td align="right">       64.00</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       87.83</td>
    <td align="right">       25.63</td>
    <td align="right">      506.33</td>
    <td align="right">       24.46</td>
    <td align="right">       87.83</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.17</td>
    <td align="right">       25.75</td>
    <td align="right">      495.33</td>
    <td align="right">       24.44</td>
    <td align="right">       82.17</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.17</td>
    <td align="right">       25.99</td>
    <td align="right">      495.83</td>
    <td align="right">       24.51</td>
    <td align="right">       68.17</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.50</td>
    <td align="right">       25.43</td>
    <td align="right">      512.00</td>
    <td align="right">       24.36</td>
    <td align="right">       82.50</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.67</td>
    <td align="right">       25.46</td>
    <td align="right">      480.83</td>
    <td align="right">       24.40</td>
    <td align="right">       68.67</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       77.50</td>
    <td align="right">       25.63</td>
    <td align="right">      494.67</td>
    <td align="right">       24.44</td>
    <td align="right">       77.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       48.33</td>
    <td align="right">       25.49</td>
    <td align="right">      479.67</td>
    <td align="right">       24.41</td>
    <td align="right">       48.33</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       39.50</td>
    <td align="right">       25.26</td>
    <td align="right">      477.33</td>
    <td align="right">       24.34</td>
    <td align="right">       39.50</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      730.33</td>
    <td align="right">       25.52</td>
    <td align="right">     5886.83</td>
    <td align="right">       24.41</td>
    <td align="right">      730.33</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.17</td>
    <td align="right">       25.10</td>
    <td align="right">      452.67</td>
    <td align="right">       24.34</td>
    <td align="right">       26.17</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.83</td>
    <td align="right">       25.99</td>
    <td align="right">      512.33</td>
    <td align="right">       24.51</td>
    <td align="right">       87.83</td>
    <td align="right">       25.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.67</td>
    <td align="right">       25.02</td>
    <td align="right">      351.50</td>
    <td align="right">       24.42</td>
    <td align="right">       27.67</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.67</td>
    <td align="right">       25.30</td>
    <td align="right">      325.33</td>
    <td align="right">       24.45</td>
    <td align="right">       23.00</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.17</td>
    <td align="right">       25.27</td>
    <td align="right">      375.83</td>
    <td align="right">       24.39</td>
    <td align="right">       42.83</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.00</td>
    <td align="right">       25.59</td>
    <td align="right">      375.33</td>
    <td align="right">       24.47</td>
    <td align="right">       57.17</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       71.67</td>
    <td align="right">       25.41</td>
    <td align="right">      380.50</td>
    <td align="right">       24.47</td>
    <td align="right">       65.17</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       57.83</td>
    <td align="right">       25.41</td>
    <td align="right">      379.67</td>
    <td align="right">       24.40</td>
    <td align="right">       54.33</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.83</td>
    <td align="right">       25.36</td>
    <td align="right">      354.33</td>
    <td align="right">       24.52</td>
    <td align="right">       42.33</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       73.50</td>
    <td align="right">       25.09</td>
    <td align="right">      364.00</td>
    <td align="right">       24.38</td>
    <td align="right">       61.50</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.00</td>
    <td align="right">       25.14</td>
    <td align="right">      337.67</td>
    <td align="right">       24.48</td>
    <td align="right">       52.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       72.83</td>
    <td align="right">       24.91</td>
    <td align="right">      343.83</td>
    <td align="right">       24.49</td>
    <td align="right">       52.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.17</td>
    <td align="right">       24.70</td>
    <td align="right">      333.17</td>
    <td align="right">       24.48</td>
    <td align="right">       34.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       58.50</td>
    <td align="right">       24.40</td>
    <td align="right">      327.83</td>
    <td align="right">       24.42</td>
    <td align="right">       28.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      682.83</td>
    <td align="right">       25.13</td>
    <td align="right">     4249.00</td>
    <td align="right">       24.45</td>
    <td align="right">      541.67</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.67</td>
    <td align="right">       24.40</td>
    <td align="right">      325.33</td>
    <td align="right">       24.38</td>
    <td align="right">       23.00</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.50</td>
    <td align="right">       25.59</td>
    <td align="right">      380.50</td>
    <td align="right">       24.52</td>
    <td align="right">       65.17</td>
    <td align="right">       25.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.67</td>
    <td align="right">       26.27</td>
    <td align="right">      502.00</td>
    <td align="right">       24.58</td>
    <td align="right">       68.67</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       50.00</td>
    <td align="right">       26.06</td>
    <td align="right">      454.00</td>
    <td align="right">       24.50</td>
    <td align="right">       50.00</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.83</td>
    <td align="right">       25.38</td>
    <td align="right">      513.17</td>
    <td align="right">       24.38</td>
    <td align="right">       56.83</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.50</td>
    <td align="right">       25.32</td>
    <td align="right">      485.00</td>
    <td align="right">       24.43</td>
    <td align="right">       64.50</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.33</td>
    <td align="right">       25.47</td>
    <td align="right">      506.00</td>
    <td align="right">       24.44</td>
    <td align="right">       82.33</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.67</td>
    <td align="right">       25.55</td>
    <td align="right">      495.00</td>
    <td align="right">       24.40</td>
    <td align="right">       81.67</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.33</td>
    <td align="right">       25.83</td>
    <td align="right">      494.83</td>
    <td align="right">       24.48</td>
    <td align="right">       64.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.50</td>
    <td align="right">       25.40</td>
    <td align="right">      512.00</td>
    <td align="right">       24.36</td>
    <td align="right">       82.50</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       69.67</td>
    <td align="right">       25.51</td>
    <td align="right">      482.17</td>
    <td align="right">       24.42</td>
    <td align="right">       69.67</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       80.83</td>
    <td align="right">       25.87</td>
    <td align="right">      498.17</td>
    <td align="right">       24.50</td>
    <td align="right">       80.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.17</td>
    <td align="right">       26.11</td>
    <td align="right">      485.33</td>
    <td align="right">       24.54</td>
    <td align="right">       72.17</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       73.17</td>
    <td align="right">       26.28</td>
    <td align="right">      494.50</td>
    <td align="right">       24.57</td>
    <td align="right">       73.17</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      846.67</td>
    <td align="right">       25.75</td>
    <td align="right">     5922.17</td>
    <td align="right">       24.46</td>
    <td align="right">      846.67</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.00</td>
    <td align="right">       25.32</td>
    <td align="right">      454.00</td>
    <td align="right">       24.36</td>
    <td align="right">       50.00</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.50</td>
    <td align="right">       26.28</td>
    <td align="right">      513.17</td>
    <td align="right">       24.58</td>
    <td align="right">       82.50</td>
    <td align="right">       26.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       56.67</td>
    <td align="right">       24.51</td>
    <td align="right">      390.83</td>
    <td align="right">       24.36</td>
    <td align="right">       34.17</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.83</td>
    <td align="right">       24.68</td>
    <td align="right">      370.67</td>
    <td align="right">       24.33</td>
    <td align="right">       24.50</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.00</td>
    <td align="right">       25.06</td>
    <td align="right">      447.67</td>
    <td align="right">       24.30</td>
    <td align="right">       43.17</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.50</td>
    <td align="right">       25.43</td>
    <td align="right">      456.83</td>
    <td align="right">       24.33</td>
    <td align="right">       53.33</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       67.17</td>
    <td align="right">       25.24</td>
    <td align="right">      458.17</td>
    <td align="right">       24.34</td>
    <td align="right">       60.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.67</td>
    <td align="right">       25.32</td>
    <td align="right">      457.33</td>
    <td align="right">       24.31</td>
    <td align="right">       56.00</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.50</td>
    <td align="right">       24.94</td>
    <td align="right">      415.67</td>
    <td align="right">       24.42</td>
    <td align="right">       42.33</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.83</td>
    <td align="right">       24.97</td>
    <td align="right">      437.00</td>
    <td align="right">       24.29</td>
    <td align="right">       60.33</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.33</td>
    <td align="right">       24.80</td>
    <td align="right">      402.00</td>
    <td align="right">       24.34</td>
    <td align="right">       49.83</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       76.67</td>
    <td align="right">       24.62</td>
    <td align="right">      405.17</td>
    <td align="right">       24.39</td>
    <td align="right">       51.00</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.17</td>
    <td align="right">       24.46</td>
    <td align="right">      384.83</td>
    <td align="right">       24.37</td>
    <td align="right">       35.50</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.67</td>
    <td align="right">       23.90</td>
    <td align="right">      368.00</td>
    <td align="right">       24.33</td>
    <td align="right">       31.67</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      732.00</td>
    <td align="right">       24.80</td>
    <td align="right">     4994.17</td>
    <td align="right">       24.34</td>
    <td align="right">      542.33</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.83</td>
    <td align="right">       23.90</td>
    <td align="right">      368.00</td>
    <td align="right">       24.29</td>
    <td align="right">       24.50</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.67</td>
    <td align="right">       25.43</td>
    <td align="right">      458.17</td>
    <td align="right">       24.42</td>
    <td align="right">       60.50</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23972</td>
    <td align="right">    47.61048</td>
    <td align="right">     0.54571</td>
    <td align="right">    11.49970</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.18524</td>
    <td align="right">    47.75339</td>
    <td align="right">     0.53624</td>
    <td align="right">    11.23324</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16764</td>
    <td align="right">    47.78637</td>
    <td align="right">     0.53398</td>
    <td align="right">    11.17418</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18049</td>
    <td align="right">    47.71376</td>
    <td align="right">     0.53488</td>
    <td align="right">    11.20833</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18272</td>
    <td align="right">    47.68339</td>
    <td align="right">     -0.3198</td>
    <td align="right">     7.54062</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18813</td>
    <td align="right">    47.62173</td>
    <td align="right">     -0.3134</td>
    <td align="right">     7.44802</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25954</td>
    <td align="right">    47.51667</td>
    <td align="right">     -0.3022</td>
    <td align="right">     7.40796</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20682</td>
    <td align="right">    47.70855</td>
    <td align="right">     -0.3134</td>
    <td align="right">     7.55448</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19909</td>
    <td align="right">    47.80343</td>
    <td align="right">     -0.3179</td>
    <td align="right">     7.53992</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25849</td>
    <td align="right">    47.60657</td>
    <td align="right">     0.54766</td>
    <td align="right">    11.55455</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.25458</td>
    <td align="right">    47.60638</td>
    <td align="right">     0.54864</td>
    <td align="right">    11.56287</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21013</td>
    <td align="right">    47.74849</td>
    <td align="right">     0.53620</td>
    <td align="right">    11.25931</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.21114</td>
    <td align="right">    47.67947</td>
    <td align="right">     0.18133</td>
    <td align="right">     9.73402</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.16764</td>
    <td align="right">    47.51667</td>
    <td align="right">     -0.3198</td>
    <td align="right">     7.40796</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25954</td>
    <td align="right">    47.80343</td>
    <td align="right">     0.54864</td>
    <td align="right">    11.56287</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30164</td>
    <td align="right">    48.06311</td>
    <td align="right">     0.52871</td>
    <td align="right">    11.07650</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.25505</td>
    <td align="right">    48.15682</td>
    <td align="right">     0.52082</td>
    <td align="right">    10.84262</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22915</td>
    <td align="right">    48.27782</td>
    <td align="right">     0.51715</td>
    <td align="right">    10.75073</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25601</td>
    <td align="right">    48.17973</td>
    <td align="right">     0.52294</td>
    <td align="right">    10.89631</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27596</td>
    <td align="right">    48.14802</td>
    <td align="right">     -0.3327</td>
    <td align="right">     7.66828</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25892</td>
    <td align="right">    48.15052</td>
    <td align="right">     -0.3346</td>
    <td align="right">     7.66077</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31796</td>
    <td align="right">    48.08238</td>
    <td align="right">     -0.3269</td>
    <td align="right">     7.68050</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25330</td>
    <td align="right">    48.40976</td>
    <td align="right">     -0.3447</td>
    <td align="right">     7.85631</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26235</td>
    <td align="right">    48.40556</td>
    <td align="right">     -0.3429</td>
    <td align="right">     7.82561</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30764</td>
    <td align="right">    48.23430</td>
    <td align="right">     0.52945</td>
    <td align="right">    11.09355</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.30328</td>
    <td align="right">    48.22113</td>
    <td align="right">     0.52886</td>
    <td align="right">    11.06269</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25634</td>
    <td align="right">    48.35720</td>
    <td align="right">     0.51571</td>
    <td align="right">    10.74654</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.27316</td>
    <td align="right">    48.22450</td>
    <td align="right">     0.16172</td>
    <td align="right">     9.58425</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.22915</td>
    <td align="right">    48.06311</td>
    <td align="right">     -0.3447</td>
    <td align="right">     7.66077</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31796</td>
    <td align="right">    48.40976</td>
    <td align="right">     0.52945</td>
    <td align="right">    11.09355</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.31275</td>
    <td align="right">    48.19209</td>
    <td align="right">     0.54011</td>
    <td align="right">    11.33310</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.29227</td>
    <td align="right">    48.16946</td>
    <td align="right">     0.54012</td>
    <td align="right">    11.29584</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26754</td>
    <td align="right">    48.18996</td>
    <td align="right">     0.53947</td>
    <td align="right">    11.26327</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32127</td>
    <td align="right">    47.91797</td>
    <td align="right">     0.55280</td>
    <td align="right">    11.59919</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32948</td>
    <td align="right">    48.21262</td>
    <td align="right">     -0.2944</td>
    <td align="right">     7.25266</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31905</td>
    <td align="right">    48.71417</td>
    <td align="right">     -0.2896</td>
    <td align="right">     7.16197</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35472</td>
    <td align="right">    47.97219</td>
    <td align="right">     -0.2988</td>
    <td align="right">     7.33438</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27339</td>
    <td align="right">    48.43849</td>
    <td align="right">     -0.3232</td>
    <td align="right">     7.54743</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30407</td>
    <td align="right">    48.24805</td>
    <td align="right">     -0.3128</td>
    <td align="right">     7.46174</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33721</td>
    <td align="right">    48.17845</td>
    <td align="right">     0.54466</td>
    <td align="right">    11.46324</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.31514</td>
    <td align="right">    48.23493</td>
    <td align="right">     0.54022</td>
    <td align="right">    11.32342</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26614</td>
    <td align="right">    48.43165</td>
    <td align="right">     0.52550</td>
    <td align="right">    10.97316</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.30769</td>
    <td align="right">    48.24303</td>
    <td align="right">     0.18525</td>
    <td align="right">     9.65136</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.26614</td>
    <td align="right">    47.91797</td>
    <td align="right">     -0.3232</td>
    <td align="right">     7.16197</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35472</td>
    <td align="right">    48.71417</td>
    <td align="right">     0.55280</td>
    <td align="right">    11.59919</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30844</td>
    <td align="right">    52.70785</td>
    <td align="right">     0.57770</td>
    <td align="right">    12.50027</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.34503</td>
    <td align="right">    52.52444</td>
    <td align="right">     0.59328</td>
    <td align="right">    12.95747</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32450</td>
    <td align="right">    53.35788</td>
    <td align="right">     0.60188</td>
    <td align="right">    13.13136</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43376</td>
    <td align="right">    53.98862</td>
    <td align="right">     0.64108</td>
    <td align="right">    14.34570</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46236</td>
    <td align="right">    54.80793</td>
    <td align="right">     -0.1662</td>
    <td align="right">     7.14517</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.48871</td>
    <td align="right">    54.58835</td>
    <td align="right">     -0.1441</td>
    <td align="right">     6.98052</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47590</td>
    <td align="right">    52.90479</td>
    <td align="right">     -0.1897</td>
    <td align="right">     7.29596</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33243</td>
    <td align="right">    55.77702</td>
    <td align="right">     -0.2289</td>
    <td align="right">     7.27362</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37879</td>
    <td align="right">    54.25841</td>
    <td align="right">     -0.2260</td>
    <td align="right">     7.28886</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.39012</td>
    <td align="right">    54.61751</td>
    <td align="right">     0.61308</td>
    <td align="right">    13.74227</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34948</td>
    <td align="right">    53.56230</td>
    <td align="right">     0.59469</td>
    <td align="right">    13.05099</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26171</td>
    <td align="right">    53.48529</td>
    <td align="right">     0.56628</td>
    <td align="right">    12.27220</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.37924</td>
    <td align="right">    53.89612</td>
    <td align="right">     0.26623</td>
    <td align="right">    10.64055</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.26171</td>
    <td align="right">    52.52444</td>
    <td align="right">     -0.2289</td>
    <td align="right">     6.98052</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48871</td>
    <td align="right">    55.77702</td>
    <td align="right">     0.64108</td>
    <td align="right">    14.34570</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23910</td>
    <td align="right">    51.98677</td>
    <td align="right">     0.59192</td>
    <td align="right">    13.02123</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.29419</td>
    <td align="right">    51.70129</td>
    <td align="right">     0.61676</td>
    <td align="right">    13.75874</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26882</td>
    <td align="right">    52.39346</td>
    <td align="right">     0.62586</td>
    <td align="right">    14.00434</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38981</td>
    <td align="right">    52.84905</td>
    <td align="right">     0.66534</td>
    <td align="right">    15.22032</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.34853</td>
    <td align="right">    54.07809</td>
    <td align="right">     -0.1729</td>
    <td align="right">     7.51269</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32693</td>
    <td align="right">    54.21827</td>
    <td align="right">     -0.1697</td>
    <td align="right">     7.15772</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31609</td>
    <td align="right">    52.70423</td>
    <td align="right">     -0.2163</td>
    <td align="right">     7.58803</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21674</td>
    <td align="right">    54.96953</td>
    <td align="right">     -0.2291</td>
    <td align="right">     7.69864</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28275</td>
    <td align="right">    53.43243</td>
    <td align="right">     -0.2174</td>
    <td align="right">     7.74961</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.26220</td>
    <td align="right">    53.91907</td>
    <td align="right">     0.60802</td>
    <td align="right">    13.80792</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.23718</td>
    <td align="right">    52.94156</td>
    <td align="right">     0.59424</td>
    <td align="right">    13.23596</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18309</td>
    <td align="right">    52.75111</td>
    <td align="right">     0.57618</td>
    <td align="right">    12.77306</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.28004</td>
    <td align="right">    53.17716</td>
    <td align="right">     0.26940</td>
    <td align="right">    11.10028</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.18309</td>
    <td align="right">    51.70129</td>
    <td align="right">     -0.2291</td>
    <td align="right">     7.15772</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38981</td>
    <td align="right">    54.96953</td>
    <td align="right">     0.66534</td>
    <td align="right">    15.22032</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.49568</td>
    <td align="right">    51.40331</td>
    <td align="right">     0.65940</td>
    <td align="right">    14.99885</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.45062</td>
    <td align="right">    51.64163</td>
    <td align="right">     0.64627</td>
    <td align="right">    14.56086</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35676</td>
    <td align="right">    53.04282</td>
    <td align="right">     0.61903</td>
    <td align="right">    13.63466</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43536</td>
    <td align="right">    53.97639</td>
    <td align="right">     0.64166</td>
    <td align="right">    14.36270</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.43635</td>
    <td align="right">    55.08332</td>
    <td align="right">     -0.1836</td>
    <td align="right">     7.14164</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.42967</td>
    <td align="right">    55.19540</td>
    <td align="right">     -0.1828</td>
    <td align="right">     7.02640</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44280</td>
    <td align="right">    53.22158</td>
    <td align="right">     -0.2127</td>
    <td align="right">     7.35455</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32483</td>
    <td align="right">    55.88852</td>
    <td align="right">     -0.2351</td>
    <td align="right">     7.29552</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39263</td>
    <td align="right">    54.11786</td>
    <td align="right">     -0.2162</td>
    <td align="right">     7.24353</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.44652</td>
    <td align="right">    54.07764</td>
    <td align="right">     0.63819</td>
    <td align="right">    14.53429</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.47570</td>
    <td align="right">    52.55064</td>
    <td align="right">     0.64938</td>
    <td align="right">    14.77380</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47501</td>
    <td align="right">    51.99093</td>
    <td align="right">     0.65381</td>
    <td align="right">    14.95529</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.42959</td>
    <td align="right">    53.53530</td>
    <td align="right">     0.28628</td>
    <td align="right">    11.45866</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.32483</td>
    <td align="right">    51.40331</td>
    <td align="right">     -0.2351</td>
    <td align="right">     7.02640</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49568</td>
    <td align="right">    55.88852</td>
    <td align="right">     0.65940</td>
    <td align="right">    14.99885</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04816</td>
    <td align="right">    52.45018</td>
    <td align="right">     0.55202</td>
    <td align="right">    12.25107</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.09349</td>
    <td align="right">    52.22068</td>
    <td align="right">     0.57305</td>
    <td align="right">    12.72291</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13153</td>
    <td align="right">    52.72854</td>
    <td align="right">     0.59578</td>
    <td align="right">    13.26271</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25720</td>
    <td align="right">    53.14514</td>
    <td align="right">     0.63416</td>
    <td align="right">    14.31232</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21790</td>
    <td align="right">    54.29077</td>
    <td align="right">     -0.2158</td>
    <td align="right">     7.74416</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23690</td>
    <td align="right">    54.37368</td>
    <td align="right">     -0.2013</td>
    <td align="right">     7.53865</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17884</td>
    <td align="right">    52.98618</td>
    <td align="right">     -0.2585</td>
    <td align="right">     8.12877</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09571</td>
    <td align="right">    55.20304</td>
    <td align="right">     -0.2685</td>
    <td align="right">     8.15905</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12064</td>
    <td align="right">    53.75664</td>
    <td align="right">     -0.2688</td>
    <td align="right">     8.17344</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10576</td>
    <td align="right">    54.18392</td>
    <td align="right">     0.57375</td>
    <td align="right">    12.97037</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.06200</td>
    <td align="right">    53.30926</td>
    <td align="right">     0.55704</td>
    <td align="right">    12.38907</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96718</td>
    <td align="right">    53.27292</td>
    <td align="right">     0.53104</td>
    <td align="right">    11.83956</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.12634</td>
    <td align="right">    53.50677</td>
    <td align="right">     0.23038</td>
    <td align="right">    10.77056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.96718</td>
    <td align="right">    52.22068</td>
    <td align="right">     -0.2688</td>
    <td align="right">     7.53865</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25720</td>
    <td align="right">    55.20304</td>
    <td align="right">     0.63416</td>
    <td align="right">    14.31232</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.37023</td>
    <td align="right">    51.07820</td>
    <td align="right">     0.57962</td>
    <td align="right">    12.40956</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37406</td>
    <td align="right">    50.99387</td>
    <td align="right">     0.58580</td>
    <td align="right">    12.55786</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33617</td>
    <td align="right">    51.89746</td>
    <td align="right">     0.58746</td>
    <td align="right">    12.59539</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41804</td>
    <td align="right">    52.33502</td>
    <td align="right">     0.61774</td>
    <td align="right">    13.51613</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46845</td>
    <td align="right">    52.46314</td>
    <td align="right">     -0.1833</td>
    <td align="right">     6.86704</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.46003</td>
    <td align="right">    51.93006</td>
    <td align="right">     -0.1698</td>
    <td align="right">     6.75089</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53207</td>
    <td align="right">    50.92580</td>
    <td align="right">     -0.1797</td>
    <td align="right">     6.89965</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38537</td>
    <td align="right">    53.08659</td>
    <td align="right">     -0.2234</td>
    <td align="right">     6.99302</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42507</td>
    <td align="right">    52.00847</td>
    <td align="right">     -0.2248</td>
    <td align="right">     6.95668</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.44570</td>
    <td align="right">    52.44515</td>
    <td align="right">     0.61038</td>
    <td align="right">    13.43925</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.41011</td>
    <td align="right">    51.54508</td>
    <td align="right">     0.59529</td>
    <td align="right">    12.87430</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35057</td>
    <td align="right">    51.46638</td>
    <td align="right">     0.57332</td>
    <td align="right">    12.24050</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.41470</td>
    <td align="right">    51.85788</td>
    <td align="right">     0.26089</td>
    <td align="right">    10.31806</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.33617</td>
    <td align="right">    50.92580</td>
    <td align="right">     -0.2248</td>
    <td align="right">     6.75089</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53207</td>
    <td align="right">    53.08659</td>
    <td align="right">     0.61774</td>
    <td align="right">    13.51613</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.34814</td>
    <td align="right">    50.37017</td>
    <td align="right">     0.60587</td>
    <td align="right">    13.16728</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37803</td>
    <td align="right">    50.14121</td>
    <td align="right">     0.62375</td>
    <td align="right">    13.66385</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34529</td>
    <td align="right">    50.84123</td>
    <td align="right">     0.62818</td>
    <td align="right">    13.80314</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43450</td>
    <td align="right">    51.15414</td>
    <td align="right">     0.65769</td>
    <td align="right">    14.72647</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.41722</td>
    <td align="right">    51.73048</td>
    <td align="right">     -0.1711</td>
    <td align="right">     6.89469</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38967</td>
    <td align="right">    51.45948</td>
    <td align="right">     -0.1705</td>
    <td align="right">     6.65226</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44253</td>
    <td align="right">    50.72969</td>
    <td align="right">     -0.1874</td>
    <td align="right">     6.88281</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34688</td>
    <td align="right">    52.35087</td>
    <td align="right">     -0.1996</td>
    <td align="right">     6.93587</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40214</td>
    <td align="right">    51.19476</td>
    <td align="right">     -0.1927</td>
    <td align="right">     6.96755</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.38994</td>
    <td align="right">    51.73073</td>
    <td align="right">     0.62169</td>
    <td align="right">    13.82630</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.36886</td>
    <td align="right">    50.92052</td>
    <td align="right">     0.61137</td>
    <td align="right">    13.38596</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31554</td>
    <td align="right">    50.75805</td>
    <td align="right">     0.59421</td>
    <td align="right">    12.92032</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.38130</td>
    <td align="right">    51.12590</td>
    <td align="right">     0.28183</td>
    <td align="right">    10.79009</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.31554</td>
    <td align="right">    50.14121</td>
    <td align="right">     -0.1996</td>
    <td align="right">     6.65226</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44253</td>
    <td align="right">    52.35087</td>
    <td align="right">     0.65769</td>
    <td align="right">    14.72647</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.87009</td>
    <td align="right">    54.99142</td>
    <td align="right">     0.77173</td>
    <td align="right">    18.34925</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.82608</td>
    <td align="right">    55.20491</td>
    <td align="right">     0.75389</td>
    <td align="right">    17.70908</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.61560</td>
    <td align="right">    57.96825</td>
    <td align="right">     0.70397</td>
    <td align="right">    15.99206</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.63060</td>
    <td align="right">    60.44043</td>
    <td align="right">     0.71975</td>
    <td align="right">    16.53155</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.66118</td>
    <td align="right">    63.70618</td>
    <td align="right">     -0.0629</td>
    <td align="right">     6.34621</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.65356</td>
    <td align="right">    63.56283</td>
    <td align="right">     -0.0627</td>
    <td align="right">     6.35537</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60577</td>
    <td align="right">    59.81458</td>
    <td align="right">     -0.1147</td>
    <td align="right">     6.33743</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51164</td>
    <td align="right">    65.21177</td>
    <td align="right">     -0.1079</td>
    <td align="right">     6.30969</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.57571</td>
    <td align="right">    62.30202</td>
    <td align="right">     -0.1011</td>
    <td align="right">     6.25948</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.63637</td>
    <td align="right">    62.26337</td>
    <td align="right">     0.73919</td>
    <td align="right">    17.23227</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.76898</td>
    <td align="right">    58.98589</td>
    <td align="right">     0.76427</td>
    <td align="right">    18.04534</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.81419</td>
    <td align="right">    55.53943</td>
    <td align="right">     0.76028</td>
    <td align="right">    18.02024</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.67938</td>
    <td align="right">    60.04282</td>
    <td align="right">     0.39352</td>
    <td align="right">    12.74182</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.51164</td>
    <td align="right">    54.99142</td>
    <td align="right">     -0.1147</td>
    <td align="right">     6.25948</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.87009</td>
    <td align="right">    65.21177</td>
    <td align="right">     0.77173</td>
    <td align="right">    18.34925</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30759</td>
    <td align="right">    50.55373</td>
    <td align="right">     0.59545</td>
    <td align="right">    12.91589</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.32129</td>
    <td align="right">    50.38298</td>
    <td align="right">     0.60843</td>
    <td align="right">    13.22351</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32583</td>
    <td align="right">    50.98355</td>
    <td align="right">     0.62210</td>
    <td align="right">    13.61149</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40882</td>
    <td align="right">    51.31877</td>
    <td align="right">     0.64876</td>
    <td align="right">    14.42940</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38574</td>
    <td align="right">    51.86742</td>
    <td align="right">     -0.1854</td>
    <td align="right">     6.85311</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37710</td>
    <td align="right">    51.59524</td>
    <td align="right">     -0.1789</td>
    <td align="right">     6.71589</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42520</td>
    <td align="right">    50.83830</td>
    <td align="right">     -0.1957</td>
    <td align="right">     6.93773</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32967</td>
    <td align="right">    52.48486</td>
    <td align="right">     -0.2095</td>
    <td align="right">     6.96979</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36242</td>
    <td align="right">    51.38019</td>
    <td align="right">     -0.2096</td>
    <td align="right">     6.93770</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35780</td>
    <td align="right">    51.85251</td>
    <td align="right">     0.61308</td>
    <td align="right">    13.56463</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.32091</td>
    <td align="right">    51.09848</td>
    <td align="right">     0.59936</td>
    <td align="right">    13.04488</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25790</td>
    <td align="right">    50.98989</td>
    <td align="right">     0.58017</td>
    <td align="right">    12.54663</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.34836</td>
    <td align="right">    51.28878</td>
    <td align="right">     0.27079</td>
    <td align="right">    10.61983</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.25790</td>
    <td align="right">    50.38298</td>
    <td align="right">     -0.2096</td>
    <td align="right">     6.71589</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42520</td>
    <td align="right">    52.48486</td>
    <td align="right">     0.64876</td>
    <td align="right">    14.42940</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35771</td>
    <td align="right">    52.07749</td>
    <td align="right">     0.57632</td>
    <td align="right">    12.38662</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37302</td>
    <td align="right">    51.96096</td>
    <td align="right">     0.58494</td>
    <td align="right">    12.63223</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34096</td>
    <td align="right">    52.97262</td>
    <td align="right">     0.58962</td>
    <td align="right">    12.74384</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42451</td>
    <td align="right">    53.79178</td>
    <td align="right">     0.62194</td>
    <td align="right">    13.75140</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.45714</td>
    <td align="right">    54.31852</td>
    <td align="right">     -0.1903</td>
    <td align="right">     7.14309</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43665</td>
    <td align="right">    53.77395</td>
    <td align="right">     -0.1849</td>
    <td align="right">     7.02593</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49957</td>
    <td align="right">    52.61116</td>
    <td align="right">     -0.2009</td>
    <td align="right">     7.23817</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35957</td>
    <td align="right">    55.17698</td>
    <td align="right">     -0.2388</td>
    <td align="right">     7.25285</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39833</td>
    <td align="right">    53.90729</td>
    <td align="right">     -0.2398</td>
    <td align="right">     7.25480</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.42913</td>
    <td align="right">    54.20657</td>
    <td align="right">     0.60983</td>
    <td align="right">    13.56968</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.39471</td>
    <td align="right">    53.02344</td>
    <td align="right">     0.59251</td>
    <td align="right">    12.92728</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32026</td>
    <td align="right">    52.82565</td>
    <td align="right">     0.56735</td>
    <td align="right">    12.18292</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.39926</td>
    <td align="right">    53.40132</td>
    <td align="right">     0.25410</td>
    <td align="right">    10.48606</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.32026</td>
    <td align="right">    51.96096</td>
    <td align="right">     -0.2398</td>
    <td align="right">     7.02593</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49957</td>
    <td align="right">    55.17698</td>
    <td align="right">     0.62194</td>
    <td align="right">    13.75140</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.22582</td>
    <td align="right">    51.54244</td>
    <td align="right">     0.57186</td>
    <td align="right">    12.57372</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    24.27545</td>
    <td align="right">    51.30384</td>
    <td align="right">     0.59266</td>
    <td align="right">    13.14932</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.25106</td>
    <td align="right">    52.27551</td>
    <td align="right">     0.59910</td>
    <td align="right">    13.35643</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.37545</td>
    <td align="right">    52.95685</td>
    <td align="right">     0.63824</td>
    <td align="right">    14.51347</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.33437</td>
    <td align="right">    53.84209</td>
    <td align="right">     -0.2093</td>
    <td align="right">     7.84672</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.30325</td>
    <td align="right">    53.59825</td>
    <td align="right">     -0.2137</td>
    <td align="right">     7.51273</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.32029</td>
    <td align="right">    52.63993</td>
    <td align="right">     -0.2426</td>
    <td align="right">     7.99201</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.20382</td>
    <td align="right">    54.80463</td>
    <td align="right">     -0.2601</td>
    <td align="right">     8.16753</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.26927</td>
    <td align="right">    53.30514</td>
    <td align="right">     -0.2498</td>
    <td align="right">     8.19094</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.25280</td>
    <td align="right">    53.82664</td>
    <td align="right">     0.58941</td>
    <td align="right">    13.40268</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.23220</td>
    <td align="right">    52.63372</td>
    <td align="right">     0.57670</td>
    <td align="right">    12.87186</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.15697</td>
    <td align="right">    52.33351</td>
    <td align="right">     0.55528</td>
    <td align="right">    12.31509</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.26629</td>
    <td align="right">    52.93622</td>
    <td align="right">     0.24299</td>
    <td align="right">    10.97232</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    24.15697</td>
    <td align="right">    51.30384</td>
    <td align="right">     -0.2601</td>
    <td align="right">     7.51273</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.37545</td>
    <td align="right">    54.80463</td>
    <td align="right">     0.63824</td>
    <td align="right">    14.51347</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.57544</td>
    <td align="right">    50.62126</td>
    <td align="right">     0.66362</td>
    <td align="right">    15.06508</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.49294</td>
    <td align="right">    50.98636</td>
    <td align="right">     0.64051</td>
    <td align="right">    14.31733</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37339</td>
    <td align="right">    52.62219</td>
    <td align="right">     0.60658</td>
    <td align="right">    13.24263</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42670</td>
    <td align="right">    53.76852</td>
    <td align="right">     0.62264</td>
    <td align="right">    13.77359</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.43195</td>
    <td align="right">    54.59591</td>
    <td align="right">     -0.2075</td>
    <td align="right">     7.15633</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39677</td>
    <td align="right">    54.34692</td>
    <td align="right">     -0.2185</td>
    <td align="right">     7.10988</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47048</td>
    <td align="right">    52.94465</td>
    <td align="right">     -0.2227</td>
    <td align="right">     7.30995</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35204</td>
    <td align="right">    55.28620</td>
    <td align="right">     -0.2450</td>
    <td align="right">     7.27791</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41186</td>
    <td align="right">    53.74657</td>
    <td align="right">     -0.2299</td>
    <td align="right">     7.20660</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.48746</td>
    <td align="right">    53.63355</td>
    <td align="right">     0.63513</td>
    <td align="right">    14.37871</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.52895</td>
    <td align="right">    51.93423</td>
    <td align="right">     0.64855</td>
    <td align="right">    14.69377</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.56384</td>
    <td align="right">    51.17583</td>
    <td align="right">     0.66037</td>
    <td align="right">    15.06315</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.45867</td>
    <td align="right">    52.99141</td>
    <td align="right">     0.27595</td>
    <td align="right">    11.35292</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.35204</td>
    <td align="right">    50.62126</td>
    <td align="right">     -0.2450</td>
    <td align="right">     7.10988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57544</td>
    <td align="right">    55.28620</td>
    <td align="right">     0.66362</td>
    <td align="right">    15.06508</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10816</td>
    <td align="right">    51.71488</td>
    <td align="right">     0.55263</td>
    <td align="right">    12.08220</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.13053</td>
    <td align="right">    51.54234</td>
    <td align="right">     0.56646</td>
    <td align="right">    12.36892</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16304</td>
    <td align="right">    52.21124</td>
    <td align="right">     0.58663</td>
    <td align="right">    12.88073</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26499</td>
    <td align="right">    52.79812</td>
    <td align="right">     0.61854</td>
    <td align="right">    13.76985</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22908</td>
    <td align="right">    53.65001</td>
    <td align="right">     -0.2352</td>
    <td align="right">     7.61494</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22948</td>
    <td align="right">    53.37112</td>
    <td align="right">     -0.2297</td>
    <td align="right">     7.41333</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22366</td>
    <td align="right">    52.59413</td>
    <td align="right">     -0.2636</td>
    <td align="right">     7.94483</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13391</td>
    <td align="right">    54.51580</td>
    <td align="right">     -0.2748</td>
    <td align="right">     7.97576</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15310</td>
    <td align="right">    53.27978</td>
    <td align="right">     -0.2786</td>
    <td align="right">     8.02178</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15527</td>
    <td align="right">    53.65758</td>
    <td align="right">     0.57250</td>
    <td align="right">    12.77333</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.11721</td>
    <td align="right">    52.67136</td>
    <td align="right">     0.55670</td>
    <td align="right">    12.24993</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02645</td>
    <td align="right">    52.49826</td>
    <td align="right">     0.53190</td>
    <td align="right">    11.64888</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.16132</td>
    <td align="right">    52.88847</td>
    <td align="right">     0.22199</td>
    <td align="right">    10.54279</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.02645</td>
    <td align="right">    51.54234</td>
    <td align="right">     -0.2786</td>
    <td align="right">     7.41333</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26499</td>
    <td align="right">    54.51580</td>
    <td align="right">     0.61854</td>
    <td align="right">    13.76985</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124282E+12</td>
    <td align="right">0.310051E+11</td>
    <td align="right">      449.24</td>
    <td align="right">0.761071E+11</td>
    <td align="right">0.481749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   158561.55</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    89548.01</td>
    <td align="right">03-JAN-05:02</td>
    <td align="right">    79369.60</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    35679.63</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117611E+12</td>
    <td align="right">0.297283E+11</td>
    <td align="right">      409.28</td>
    <td align="right">0.720036E+11</td>
    <td align="right">0.456073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   157261.44</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    93232.67</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">    76239.15</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    35690.12</td>
    <td align="right">16-FEB-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144615E+12</td>
    <td align="right">0.368879E+11</td>
    <td align="right">      470.56</td>
    <td align="right">0.861970E+11</td>
    <td align="right">0.584184E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   160085.96</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    89420.99</td>
    <td align="right">31-MAR-04:02</td>
    <td align="right">    81374.22</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    37212.16</td>
    <td align="right">28-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155029E+12</td>
    <td align="right">0.392634E+11</td>
    <td align="right">      445.56</td>
    <td align="right">0.826042E+11</td>
    <td align="right">0.724245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   159991.99</td>
    <td align="right">06-APR-04:02</td>
    <td align="right">    87094.63</td>
    <td align="right">28-APR-04:02</td>
    <td align="right">    84708.78</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">    37189.34</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180182E+12</td>
    <td align="right">0.451099E+11</td>
    <td align="right">      472.86</td>
    <td align="right">0.874557E+11</td>
    <td align="right">0.927263E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   160263.53</td>
    <td align="right">20-MAY-05:02</td>
    <td align="right">    85842.82</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">    94200.94</td>
    <td align="right">20-MAY-04:02</td>
    <td align="right">    40608.42</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180181E+12</td>
    <td align="right">0.452291E+11</td>
    <td align="right">      461.21</td>
    <td align="right">0.878457E+11</td>
    <td align="right">0.923358E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   160374.53</td>
    <td align="right">08-JUN-04:02</td>
    <td align="right">    89615.13</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    97576.06</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">    40866.16</td>
    <td align="right">16-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141454E+12</td>
    <td align="right">0.345937E+11</td>
    <td align="right">      443.51</td>
    <td align="right">0.757117E+11</td>
    <td align="right">0.657424E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   156305.51</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    92505.28</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    73400.04</td>
    <td align="right">28-JUL-04:02</td>
    <td align="right">    36109.64</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172215E+12</td>
    <td align="right">0.419382E+11</td>
    <td align="right">      465.24</td>
    <td align="right">0.818738E+11</td>
    <td align="right">0.903409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   160799.15</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    90802.38</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">    90042.00</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    38257.51</td>
    <td align="right">02-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155256E+12</td>
    <td align="right">0.378957E+11</td>
    <td align="right">      438.47</td>
    <td align="right">0.755169E+11</td>
    <td align="right">0.797393E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   160263.53</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    93237.30</td>
    <td align="right">12-SEP-04:02</td>
    <td align="right">    82675.26</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    36689.85</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149978E+12</td>
    <td align="right">0.361893E+11</td>
    <td align="right">      439.67</td>
    <td align="right">0.738175E+11</td>
    <td align="right">0.761604E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   160754.03</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    87219.36</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    89287.93</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    36517.75</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137448E+12</td>
    <td align="right">0.334924E+11</td>
    <td align="right">      428.33</td>
    <td align="right">0.730878E+11</td>
    <td align="right">0.643597E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   154640.58</td>
    <td align="right">08-NOV-05:02</td>
    <td align="right">    90377.60</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">    69311.42</td>
    <td align="right">08-NOV-05:02</td>
    <td align="right">    36133.36</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124384E+12</td>
    <td align="right">0.305807E+11</td>
    <td align="right">      442.21</td>
    <td align="right">0.722767E+11</td>
    <td align="right">0.521070E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   157570.41</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    87684.78</td>
    <td align="right">26-DEC-05:02</td>
    <td align="right">    78330.51</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    35509.72</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178263E+13</td>
    <td align="right">0.441914E+12</td>
    <td align="right">     5366.13</td>
    <td align="right">0.944498E+12</td>
    <td align="right">0.838137E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117611E+12</td>
    <td align="right">0.297283E+11</td>
    <td align="right">      409.28</td>
    <td align="right">0.720036E+11</td>
    <td align="right">0.456073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   154640.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85842.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69311.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35509.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180182E+12</td>
    <td align="right">0.452291E+11</td>
    <td align="right">      472.86</td>
    <td align="right">0.878457E+11</td>
    <td align="right">0.927263E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   160799.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93237.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97576.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40866.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.780824E+11</td>
    <td align="right">0.197698E+11</td>
    <td align="right">      441.23</td>
    <td align="right">0.514068E+11</td>
    <td align="right">0.266756E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-01:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   116097.39</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    61267.31</td>
    <td align="right">03-JAN-05:02</td>
    <td align="right">    63924.57</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    25905.82</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.731400E+11</td>
    <td align="right">0.188368E+11</td>
    <td align="right">      405.02</td>
    <td align="right">0.484929E+11</td>
    <td align="right">0.246472E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   115175.77</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    68134.01</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">    60965.19</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    26027.18</td>
    <td align="right">16-FEB-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.873223E+11</td>
    <td align="right">0.228073E+11</td>
    <td align="right">      466.31</td>
    <td align="right">0.571023E+11</td>
    <td align="right">0.302200E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   115807.66</td>
    <td align="right">25-MAR-05:02</td>
    <td align="right">    64295.10</td>
    <td align="right">31-MAR-04:02</td>
    <td align="right">    65443.70</td>
    <td align="right">25-MAR-05:02</td>
    <td align="right">    26835.68</td>
    <td align="right">28-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.897376E+11</td>
    <td align="right">0.234020E+11</td>
    <td align="right">      442.07</td>
    <td align="right">0.544541E+11</td>
    <td align="right">0.352835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   115807.66</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">    62829.42</td>
    <td align="right">28-APR-05:02</td>
    <td align="right">    64916.82</td>
    <td align="right">10-APR-04:04</td>
    <td align="right">    26802.28</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103893E+12</td>
    <td align="right">0.267675E+11</td>
    <td align="right">      467.50</td>
    <td align="right">0.575696E+11</td>
    <td align="right">0.463231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   116076.65</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">    62027.98</td>
    <td align="right">03-MAY-04:02</td>
    <td align="right">    72082.57</td>
    <td align="right">22-MAY-03:02</td>
    <td align="right">    27218.56</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103118E+12</td>
    <td align="right">0.266958E+11</td>
    <td align="right">      455.80</td>
    <td align="right">0.577799E+11</td>
    <td align="right">0.453384E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   116076.65</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    64380.93</td>
    <td align="right">03-JUN-05:02</td>
    <td align="right">    73340.84</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">    26863.76</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.867020E+11</td>
    <td align="right">0.215504E+11</td>
    <td align="right">      436.01</td>
    <td align="right">0.504748E+11</td>
    <td align="right">0.362273E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   115679.58</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    62479.15</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    62755.97</td>
    <td align="right">28-JUL-04:02</td>
    <td align="right">    26346.34</td>
    <td align="right">24-JUL-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.984075E+11</td>
    <td align="right">0.245812E+11</td>
    <td align="right">      456.78</td>
    <td align="right">0.536743E+11</td>
    <td align="right">0.447332E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   116076.65</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">    62675.72</td>
    <td align="right">29-AUG-05:02</td>
    <td align="right">    74302.49</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    27572.10</td>
    <td align="right">02-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.901343E+11</td>
    <td align="right">0.225082E+11</td>
    <td align="right">      432.50</td>
    <td align="right">0.498408E+11</td>
    <td align="right">0.402935E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   115831.49</td>
    <td align="right">21-SEP-05:02</td>
    <td align="right">    64912.70</td>
    <td align="right">12-SEP-04:02</td>
    <td align="right">    67613.02</td>
    <td align="right">25-SEP-04:04</td>
    <td align="right">    26500.30</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.896377E+11</td>
    <td align="right">0.220617E+11</td>
    <td align="right">      434.51</td>
    <td align="right">0.496529E+11</td>
    <td align="right">0.399847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:26</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   116131.38</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">    59691.32</td>
    <td align="right">03-OCT-05:02</td>
    <td align="right">    70266.66</td>
    <td align="right">23-OCT-04:03</td>
    <td align="right">    26442.29</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.829496E+11</td>
    <td align="right">0.205955E+11</td>
    <td align="right">      422.23</td>
    <td align="right">0.492461E+11</td>
    <td align="right">0.337034E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   115807.66</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    67576.87</td>
    <td align="right">13-NOV-07:03</td>
    <td align="right">    64504.22</td>
    <td align="right">13-NOV-05:04</td>
    <td align="right">    26240.86</td>
    <td align="right">08-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.770552E+11</td>
    <td align="right">0.192408E+11</td>
    <td align="right">      432.90</td>
    <td align="right">0.485324E+11</td>
    <td align="right">0.285228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   116131.38</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    58167.92</td>
    <td align="right">26-DEC-07:03</td>
    <td align="right">    68355.82</td>
    <td align="right">11-DEC-05:03</td>
    <td align="right">    25875.48</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106018E+13</td>
    <td align="right">0.268817E+12</td>
    <td align="right">     5292.86</td>
    <td align="right">0.628227E+12</td>
    <td align="right">0.431953E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.731400E+11</td>
    <td align="right">0.188368E+11</td>
    <td align="right">      405.02</td>
    <td align="right">0.484929E+11</td>
    <td align="right">0.246472E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115175.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58167.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60965.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25875.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103893E+12</td>
    <td align="right">0.267675E+11</td>
    <td align="right">      467.50</td>
    <td align="right">0.577799E+11</td>
    <td align="right">0.463231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116131.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68134.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74302.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27572.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106096E+12</td>
    <td align="right">0.261902E+11</td>
    <td align="right">      438.70</td>
    <td align="right">0.610153E+11</td>
    <td align="right">0.450807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-02:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   129010.59</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    70476.82</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">    72692.66</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    28787.26</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102526E+12</td>
    <td align="right">0.256660E+11</td>
    <td align="right">      403.03</td>
    <td align="right">0.592816E+11</td>
    <td align="right">0.432442E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   127824.08</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    77031.64</td>
    <td align="right">21-FEB-14:30</td>
    <td align="right">    69239.69</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    31606.69</td>
    <td align="right">13-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127944E+12</td>
    <td align="right">0.322409E+11</td>
    <td align="right">      468.90</td>
    <td align="right">0.722096E+11</td>
    <td align="right">0.557346E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   128688.64</td>
    <td align="right">25-MAR-05:02</td>
    <td align="right">    77381.29</td>
    <td align="right">20-MAR-14:50</td>
    <td align="right">    73990.22</td>
    <td align="right">25-MAR-05:02</td>
    <td align="right">    31880.75</td>
    <td align="right">27-MAR-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140761E+12</td>
    <td align="right">0.352534E+11</td>
    <td align="right">      448.40</td>
    <td align="right">0.704417E+11</td>
    <td align="right">0.703197E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   128688.64</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">    73278.10</td>
    <td align="right">11-APR-15:20</td>
    <td align="right">    75841.34</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">    32953.86</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162917E+12</td>
    <td align="right">0.406060E+11</td>
    <td align="right">      473.69</td>
    <td align="right">0.737372E+11</td>
    <td align="right">0.891802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:47</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   128987.54</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">    82348.45</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">    83690.87</td>
    <td align="right">22-MAY-03:02</td>
    <td align="right">    34705.87</td>
    <td align="right">05-MAY-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161949E+12</td>
    <td align="right">0.404133E+11</td>
    <td align="right">      460.29</td>
    <td align="right">0.742481E+11</td>
    <td align="right">0.877013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   128987.54</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    78555.38</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">    86141.21</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">    34371.66</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124084E+12</td>
    <td align="right">0.299798E+11</td>
    <td align="right">      443.84</td>
    <td align="right">0.608232E+11</td>
    <td align="right">0.632612E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   128489.93</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">    69952.08</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    71003.82</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">    29256.01</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150855E+12</td>
    <td align="right">0.365269E+11</td>
    <td align="right">      459.25</td>
    <td align="right">0.652006E+11</td>
    <td align="right">0.856544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   128987.54</td>
    <td align="right">31-AUG-05:02</td>
    <td align="right">    75959.95</td>
    <td align="right">14-AUG-14:10</td>
    <td align="right">    83755.18</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    33121.45</td>
    <td align="right">10-AUG-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137496E+12</td>
    <td align="right">0.332767E+11</td>
    <td align="right">      436.48</td>
    <td align="right">0.608807E+11</td>
    <td align="right">0.766154E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   128551.92</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    70470.10</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">    76900.76</td>
    <td align="right">25-SEP-04:04</td>
    <td align="right">    32062.81</td>
    <td align="right">05-SEP-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131374E+12</td>
    <td align="right">0.313664E+11</td>
    <td align="right">      437.97</td>
    <td align="right">0.583882E+11</td>
    <td align="right">0.729858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   129048.36</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">    67133.03</td>
    <td align="right">16-OCT-14:00</td>
    <td align="right">    78171.12</td>
    <td align="right">30-OCT-04:04</td>
    <td align="right">    31230.08</td>
    <td align="right">16-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118808E+12</td>
    <td align="right">0.286278E+11</td>
    <td align="right">      422.39</td>
    <td align="right">0.578478E+11</td>
    <td align="right">0.609604E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   128688.64</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    66777.55</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">    70917.55</td>
    <td align="right">13-NOV-05:04</td>
    <td align="right">    29280.13</td>
    <td align="right">14-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105459E+12</td>
    <td align="right">0.257024E+11</td>
    <td align="right">      427.67</td>
    <td align="right">0.569274E+11</td>
    <td align="right">0.485314E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   128883.03</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    68440.53</td>
    <td align="right">26-DEC-15:00</td>
    <td align="right">    73404.99</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    28737.01</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157027E+13</td>
    <td align="right">0.385850E+12</td>
    <td align="right">     5320.61</td>
    <td align="right">0.771001E+12</td>
    <td align="right">0.799269E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102526E+12</td>
    <td align="right">0.256660E+11</td>
    <td align="right">      403.03</td>
    <td align="right">0.569274E+11</td>
    <td align="right">0.432442E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127824.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66777.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69239.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28737.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162917E+12</td>
    <td align="right">0.406060E+11</td>
    <td align="right">      473.69</td>
    <td align="right">0.742481E+11</td>
    <td align="right">0.891802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   129048.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82348.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86141.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34705.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">      861.22</td>
    <td align="right">      181.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">      963.37</td>
    <td align="right">      137.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">     1048.39</td>
    <td align="right">       91.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.13</td>
    <td align="right">     1150.50</td>
    <td align="right">       39.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.25</td>
    <td align="right">     1382.92</td>
    <td align="right">       47.95</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">     1600.90</td>
    <td align="right">       54.50</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      718.45</td>
    <td align="right">       75.16</td>
    <td align="right">      643.29</td>
    <td align="right">     1305.65</td>
    <td align="right">       98.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">     1111.40</td>
    <td align="right">       74.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">     1028.53</td>
    <td align="right">       75.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">      920.74</td>
    <td align="right">      100.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">      459.26</td>
    <td align="right">      878.12</td>
    <td align="right">      122.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">      828.50</td>
    <td align="right">      199.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      555.54</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">     1090.24</td>
    <td align="right">      102.04</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">      828.50</td>
    <td align="right">       39.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">     1600.90</td>
    <td align="right">      199.50</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">     1025.44</td>
    <td align="right">      112.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      653.00</td>
    <td align="right">      239.42</td>
    <td align="right">      413.58</td>
    <td align="right">     1193.27</td>
    <td align="right">       84.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      711.92</td>
    <td align="right">      278.81</td>
    <td align="right">      433.12</td>
    <td align="right">     1332.80</td>
    <td align="right">       53.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.50</td>
    <td align="right">      274.90</td>
    <td align="right">      444.60</td>
    <td align="right">     1384.41</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.25</td>
    <td align="right">     1239.66</td>
    <td align="right">       30.19</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">     1298.27</td>
    <td align="right">       33.88</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">     1043.13</td>
    <td align="right">       62.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.17</td>
    <td align="right">     1136.66</td>
    <td align="right">       47.65</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      581.52</td>
    <td align="right">      158.49</td>
    <td align="right">      423.03</td>
    <td align="right">     1094.18</td>
    <td align="right">       48.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      545.00</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">      979.20</td>
    <td align="right">       65.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">      948.75</td>
    <td align="right">       78.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      539.73</td>
    <td align="right">      173.20</td>
    <td align="right">      366.53</td>
    <td align="right">      955.62</td>
    <td align="right">      125.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      608.91</td>
    <td align="right">      192.57</td>
    <td align="right">      416.34</td>
    <td align="right">     1134.98</td>
    <td align="right">       63.92</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">      948.75</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      719.50</td>
    <td align="right">      278.81</td>
    <td align="right">      444.60</td>
    <td align="right">     1384.41</td>
    <td align="right">      125.36</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1185.79</td>
    <td align="right">      494.61</td>
    <td align="right">      691.18</td>
    <td align="right">     2055.01</td>
    <td align="right">      185.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1006.85</td>
    <td align="right">      328.12</td>
    <td align="right">      678.73</td>
    <td align="right">     1777.14</td>
    <td align="right">      137.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      686.86</td>
    <td align="right">       91.89</td>
    <td align="right">      594.97</td>
    <td align="right">     1288.91</td>
    <td align="right">       86.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">     1142.22</td>
    <td align="right">       37.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      512.74</td>
    <td align="right">     1174.12</td>
    <td align="right">       46.08</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">     1164.64</td>
    <td align="right">       50.89</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">      526.30</td>
    <td align="right">     1037.87</td>
    <td align="right">       96.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">     1020.82</td>
    <td align="right">       71.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      567.08</td>
    <td align="right">       18.39</td>
    <td align="right">      548.69</td>
    <td align="right">     1111.22</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      741.94</td>
    <td align="right">      118.17</td>
    <td align="right">      623.77</td>
    <td align="right">     1291.48</td>
    <td align="right">      107.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      964.81</td>
    <td align="right">      294.25</td>
    <td align="right">      670.56</td>
    <td align="right">     1685.82</td>
    <td align="right">      130.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1185.24</td>
    <td align="right">      504.20</td>
    <td align="right">      681.04</td>
    <td align="right">     2051.74</td>
    <td align="right">      207.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.74</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">     1398.34</td>
    <td align="right">      102.99</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">     1020.82</td>
    <td align="right">       37.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1185.79</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">     2055.01</td>
    <td align="right">      207.52</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">     1054.41</td>
    <td align="right">      122.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      640.79</td>
    <td align="right">      226.76</td>
    <td align="right">      414.03</td>
    <td align="right">     1183.06</td>
    <td align="right">       92.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      718.32</td>
    <td align="right">      283.75</td>
    <td align="right">      434.57</td>
    <td align="right">     1349.13</td>
    <td align="right">       64.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      721.86</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">     1381.66</td>
    <td align="right">       29.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.19</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">     1228.48</td>
    <td align="right">       29.80</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">     1307.34</td>
    <td align="right">       34.27</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      567.42</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">     1054.85</td>
    <td align="right">       62.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      616.91</td>
    <td align="right">      182.70</td>
    <td align="right">      434.21</td>
    <td align="right">     1131.81</td>
    <td align="right">       47.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      577.86</td>
    <td align="right">      160.30</td>
    <td align="right">      417.56</td>
    <td align="right">     1088.16</td>
    <td align="right">       50.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.80</td>
    <td align="right">      977.96</td>
    <td align="right">       67.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">      958.13</td>
    <td align="right">       80.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      541.62</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">      976.22</td>
    <td align="right">      133.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.59</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">     1140.12</td>
    <td align="right">       67.91</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">      958.13</td>
    <td align="right">       29.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      721.86</td>
    <td align="right">      283.75</td>
    <td align="right">      445.36</td>
    <td align="right">     1381.66</td>
    <td align="right">      133.43</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.31</td>
    <td align="right">        0.00</td>
    <td align="right">      149.31</td>
    <td align="right">      287.33</td>
    <td align="right">       64.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      159.27</td>
    <td align="right">        0.00</td>
    <td align="right">      159.27</td>
    <td align="right">      322.33</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      163.46</td>
    <td align="right">        0.00</td>
    <td align="right">      163.46</td>
    <td align="right">      351.02</td>
    <td align="right">       31.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.85</td>
    <td align="right">        2.48</td>
    <td align="right">      175.37</td>
    <td align="right">      385.75</td>
    <td align="right">       13.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.94</td>
    <td align="right">       24.20</td>
    <td align="right">      203.74</td>
    <td align="right">      462.27</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      278.46</td>
    <td align="right">       56.21</td>
    <td align="right">      222.26</td>
    <td align="right">      535.07</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      239.47</td>
    <td align="right">       25.05</td>
    <td align="right">      214.42</td>
    <td align="right">      435.69</td>
    <td align="right">       36.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.14</td>
    <td align="right">        8.34</td>
    <td align="right">      188.80</td>
    <td align="right">      369.52</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.90</td>
    <td align="right">        0.08</td>
    <td align="right">      167.82</td>
    <td align="right">      342.86</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.78</td>
    <td align="right">        0.00</td>
    <td align="right">      161.78</td>
    <td align="right">      307.55</td>
    <td align="right">       35.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      153.08</td>
    <td align="right">        0.00</td>
    <td align="right">      153.08</td>
    <td align="right">      292.99</td>
    <td align="right">       44.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.05</td>
    <td align="right">        0.00</td>
    <td align="right">      145.05</td>
    <td align="right">      276.01</td>
    <td align="right">       71.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      185.17</td>
    <td align="right">        9.72</td>
    <td align="right">      175.45</td>
    <td align="right">      364.10</td>
    <td align="right">       36.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.05</td>
    <td align="right">        0.00</td>
    <td align="right">      145.05</td>
    <td align="right">      276.01</td>
    <td align="right">       13.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      278.46</td>
    <td align="right">       56.21</td>
    <td align="right">      222.26</td>
    <td align="right">      535.07</td>
    <td align="right">       71.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">      149.32</td>
    <td align="right">      287.35</td>
    <td align="right">       64.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      159.28</td>
    <td align="right">        0.00</td>
    <td align="right">      159.28</td>
    <td align="right">      322.35</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      163.47</td>
    <td align="right">        0.00</td>
    <td align="right">      163.47</td>
    <td align="right">      351.04</td>
    <td align="right">       31.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.86</td>
    <td align="right">        2.48</td>
    <td align="right">      175.38</td>
    <td align="right">      385.77</td>
    <td align="right">       13.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.96</td>
    <td align="right">       24.21</td>
    <td align="right">      203.75</td>
    <td align="right">      462.30</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      278.48</td>
    <td align="right">       56.21</td>
    <td align="right">      222.27</td>
    <td align="right">      535.11</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      239.49</td>
    <td align="right">       25.05</td>
    <td align="right">      214.43</td>
    <td align="right">      435.72</td>
    <td align="right">       36.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.15</td>
    <td align="right">        8.34</td>
    <td align="right">      188.81</td>
    <td align="right">      369.55</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.91</td>
    <td align="right">        0.08</td>
    <td align="right">      167.83</td>
    <td align="right">      342.88</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.79</td>
    <td align="right">        0.00</td>
    <td align="right">      161.79</td>
    <td align="right">      307.57</td>
    <td align="right">       35.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      153.09</td>
    <td align="right">        0.00</td>
    <td align="right">      153.09</td>
    <td align="right">      293.00</td>
    <td align="right">       44.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">      145.06</td>
    <td align="right">      276.03</td>
    <td align="right">       71.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      185.18</td>
    <td align="right">        9.72</td>
    <td align="right">      175.46</td>
    <td align="right">      364.12</td>
    <td align="right">       36.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">      145.06</td>
    <td align="right">      276.03</td>
    <td align="right">       13.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      278.48</td>
    <td align="right">       56.21</td>
    <td align="right">      222.27</td>
    <td align="right">      535.11</td>
    <td align="right">       71.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">      149.32</td>
    <td align="right">      287.35</td>
    <td align="right">       64.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      159.28</td>
    <td align="right">        0.00</td>
    <td align="right">      159.28</td>
    <td align="right">      322.35</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      163.47</td>
    <td align="right">        0.00</td>
    <td align="right">      163.47</td>
    <td align="right">      351.04</td>
    <td align="right">       31.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.86</td>
    <td align="right">        2.48</td>
    <td align="right">      175.38</td>
    <td align="right">      385.77</td>
    <td align="right">       13.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.96</td>
    <td align="right">       24.21</td>
    <td align="right">      203.75</td>
    <td align="right">      462.30</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      278.48</td>
    <td align="right">       56.21</td>
    <td align="right">      222.27</td>
    <td align="right">      535.11</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      239.49</td>
    <td align="right">       25.05</td>
    <td align="right">      214.43</td>
    <td align="right">      435.72</td>
    <td align="right">       36.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.15</td>
    <td align="right">        8.34</td>
    <td align="right">      188.81</td>
    <td align="right">      369.55</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.91</td>
    <td align="right">        0.08</td>
    <td align="right">      167.83</td>
    <td align="right">      342.88</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.79</td>
    <td align="right">        0.00</td>
    <td align="right">      161.79</td>
    <td align="right">      307.57</td>
    <td align="right">       35.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      153.09</td>
    <td align="right">        0.00</td>
    <td align="right">      153.09</td>
    <td align="right">      293.00</td>
    <td align="right">       44.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">      145.06</td>
    <td align="right">      276.03</td>
    <td align="right">       71.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      185.18</td>
    <td align="right">        9.72</td>
    <td align="right">      175.46</td>
    <td align="right">      364.12</td>
    <td align="right">       36.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">      145.06</td>
    <td align="right">      276.03</td>
    <td align="right">       13.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      278.48</td>
    <td align="right">       56.21</td>
    <td align="right">      222.27</td>
    <td align="right">      535.11</td>
    <td align="right">       71.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      553.92</td>
    <td align="right">      186.68</td>
    <td align="right">      367.24</td>
    <td align="right">      986.04</td>
    <td align="right">      118.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.16</td>
    <td align="right">      230.31</td>
    <td align="right">      397.84</td>
    <td align="right">     1148.60</td>
    <td align="right">       91.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.84</td>
    <td align="right">      268.20</td>
    <td align="right">      416.64</td>
    <td align="right">     1284.49</td>
    <td align="right">       60.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      692.13</td>
    <td align="right">      264.44</td>
    <td align="right">      427.69</td>
    <td align="right">     1333.23</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      594.91</td>
    <td align="right">      180.07</td>
    <td align="right">      414.84</td>
    <td align="right">     1192.60</td>
    <td align="right">       33.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      633.63</td>
    <td align="right">      208.67</td>
    <td align="right">      424.96</td>
    <td align="right">     1248.94</td>
    <td align="right">       37.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      541.21</td>
    <td align="right">      121.24</td>
    <td align="right">      419.97</td>
    <td align="right">     1003.17</td>
    <td align="right">       68.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      595.63</td>
    <td align="right">      175.09</td>
    <td align="right">      420.54</td>
    <td align="right">     1090.68</td>
    <td align="right">       55.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      559.40</td>
    <td align="right">      152.46</td>
    <td align="right">      406.93</td>
    <td align="right">     1050.88</td>
    <td align="right">       55.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      524.26</td>
    <td align="right">      134.14</td>
    <td align="right">      390.13</td>
    <td align="right">      941.99</td>
    <td align="right">       70.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      507.36</td>
    <td align="right">      140.20</td>
    <td align="right">      367.16</td>
    <td align="right">      912.61</td>
    <td align="right">       85.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      519.20</td>
    <td align="right">      166.61</td>
    <td align="right">      352.59</td>
    <td align="right">      919.18</td>
    <td align="right">      133.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      585.74</td>
    <td align="right">      185.25</td>
    <td align="right">      400.50</td>
    <td align="right">     1091.76</td>
    <td align="right">       69.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      507.36</td>
    <td align="right">      121.24</td>
    <td align="right">      352.59</td>
    <td align="right">      912.61</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      692.13</td>
    <td align="right">      268.20</td>
    <td align="right">      427.69</td>
    <td align="right">     1333.23</td>
    <td align="right">      133.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.90</td>
    <td align="right">        7.38</td>
    <td align="right">       14.52</td>
    <td align="right">       38.99</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.84</td>
    <td align="right">        9.11</td>
    <td align="right">       15.73</td>
    <td align="right">       45.41</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.08</td>
    <td align="right">       10.60</td>
    <td align="right">       16.47</td>
    <td align="right">       50.79</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.37</td>
    <td align="right">       10.46</td>
    <td align="right">       16.91</td>
    <td align="right">       52.71</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.52</td>
    <td align="right">        7.12</td>
    <td align="right">       16.40</td>
    <td align="right">       47.15</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.05</td>
    <td align="right">        8.25</td>
    <td align="right">       16.80</td>
    <td align="right">       49.38</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.40</td>
    <td align="right">        4.79</td>
    <td align="right">       16.61</td>
    <td align="right">       39.66</td>
    <td align="right">        2.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.55</td>
    <td align="right">        6.92</td>
    <td align="right">       16.63</td>
    <td align="right">       43.12</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.12</td>
    <td align="right">        6.03</td>
    <td align="right">       16.09</td>
    <td align="right">       41.55</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.73</td>
    <td align="right">        5.30</td>
    <td align="right">       15.43</td>
    <td align="right">       37.25</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.06</td>
    <td align="right">        5.54</td>
    <td align="right">       14.52</td>
    <td align="right">       36.08</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.53</td>
    <td align="right">        6.59</td>
    <td align="right">       13.94</td>
    <td align="right">       36.34</td>
    <td align="right">        5.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.16</td>
    <td align="right">        7.32</td>
    <td align="right">       15.84</td>
    <td align="right">       43.17</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.06</td>
    <td align="right">        4.79</td>
    <td align="right">       13.94</td>
    <td align="right">       36.08</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.37</td>
    <td align="right">       10.60</td>
    <td align="right">       16.91</td>
    <td align="right">       52.71</td>
    <td align="right">        5.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.27</td>
    <td align="right">      164.88</td>
    <td align="right">      230.40</td>
    <td align="right">      678.88</td>
    <td align="right">       70.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      335.63</td>
    <td align="right">      109.38</td>
    <td align="right">      226.25</td>
    <td align="right">      585.91</td>
    <td align="right">       53.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.96</td>
    <td align="right">       30.63</td>
    <td align="right">      198.33</td>
    <td align="right">      424.70</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.80</td>
    <td align="right">        0.07</td>
    <td align="right">      170.73</td>
    <td align="right">      377.52</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.92</td>
    <td align="right">        0.00</td>
    <td align="right">      170.92</td>
    <td align="right">      387.54</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.30</td>
    <td align="right">        0.00</td>
    <td align="right">      170.30</td>
    <td align="right">      383.40</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.44</td>
    <td align="right">        0.00</td>
    <td align="right">      175.44</td>
    <td align="right">      344.04</td>
    <td align="right">       35.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.79</td>
    <td align="right">        0.26</td>
    <td align="right">      170.53</td>
    <td align="right">      336.20</td>
    <td align="right">       27.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.03</td>
    <td align="right">        6.13</td>
    <td align="right">      182.90</td>
    <td align="right">      367.36</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      247.32</td>
    <td align="right">       39.39</td>
    <td align="right">      207.93</td>
    <td align="right">      428.36</td>
    <td align="right">       39.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.61</td>
    <td align="right">       98.09</td>
    <td align="right">      223.53</td>
    <td align="right">      557.37</td>
    <td align="right">       50.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      395.09</td>
    <td align="right">      168.07</td>
    <td align="right">      227.02</td>
    <td align="right">      679.06</td>
    <td align="right">       78.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      247.25</td>
    <td align="right">       51.21</td>
    <td align="right">      196.04</td>
    <td align="right">      461.97</td>
    <td align="right">       38.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.30</td>
    <td align="right">        0.00</td>
    <td align="right">      170.30</td>
    <td align="right">      336.20</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.27</td>
    <td align="right">      168.07</td>
    <td align="right">      230.40</td>
    <td align="right">      679.06</td>
    <td align="right">       78.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.27</td>
    <td align="right">      164.88</td>
    <td align="right">      230.40</td>
    <td align="right">      678.88</td>
    <td align="right">       70.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      335.63</td>
    <td align="right">      109.38</td>
    <td align="right">      226.25</td>
    <td align="right">      585.91</td>
    <td align="right">       53.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.96</td>
    <td align="right">       30.63</td>
    <td align="right">      198.33</td>
    <td align="right">      424.70</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.80</td>
    <td align="right">        0.07</td>
    <td align="right">      170.73</td>
    <td align="right">      377.52</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.92</td>
    <td align="right">        0.00</td>
    <td align="right">      170.92</td>
    <td align="right">      387.54</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.30</td>
    <td align="right">        0.00</td>
    <td align="right">      170.30</td>
    <td align="right">      383.40</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.44</td>
    <td align="right">        0.00</td>
    <td align="right">      175.44</td>
    <td align="right">      344.04</td>
    <td align="right">       35.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.79</td>
    <td align="right">        0.26</td>
    <td align="right">      170.53</td>
    <td align="right">      336.20</td>
    <td align="right">       27.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.03</td>
    <td align="right">        6.13</td>
    <td align="right">      182.90</td>
    <td align="right">      367.36</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      247.32</td>
    <td align="right">       39.39</td>
    <td align="right">      207.93</td>
    <td align="right">      428.36</td>
    <td align="right">       39.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.61</td>
    <td align="right">       98.09</td>
    <td align="right">      223.53</td>
    <td align="right">      557.37</td>
    <td align="right">       50.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      395.09</td>
    <td align="right">      168.07</td>
    <td align="right">      227.02</td>
    <td align="right">      679.06</td>
    <td align="right">       78.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      247.25</td>
    <td align="right">       51.21</td>
    <td align="right">      196.04</td>
    <td align="right">      461.97</td>
    <td align="right">       38.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.30</td>
    <td align="right">        0.00</td>
    <td align="right">      170.30</td>
    <td align="right">      336.20</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.27</td>
    <td align="right">      168.07</td>
    <td align="right">      230.40</td>
    <td align="right">      679.06</td>
    <td align="right">       78.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.25</td>
    <td align="right">      164.87</td>
    <td align="right">      230.38</td>
    <td align="right">      678.83</td>
    <td align="right">       70.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      335.61</td>
    <td align="right">      109.37</td>
    <td align="right">      226.24</td>
    <td align="right">      585.87</td>
    <td align="right">       53.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.95</td>
    <td align="right">       30.63</td>
    <td align="right">      198.32</td>
    <td align="right">      424.68</td>
    <td align="right">       32.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.79</td>
    <td align="right">        0.07</td>
    <td align="right">      170.72</td>
    <td align="right">      377.50</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.91</td>
    <td align="right">        0.00</td>
    <td align="right">      170.91</td>
    <td align="right">      387.52</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.29</td>
    <td align="right">        0.00</td>
    <td align="right">      170.29</td>
    <td align="right">      383.38</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.43</td>
    <td align="right">        0.00</td>
    <td align="right">      175.43</td>
    <td align="right">      344.02</td>
    <td align="right">       35.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.78</td>
    <td align="right">        0.26</td>
    <td align="right">      170.52</td>
    <td align="right">      336.18</td>
    <td align="right">       27.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.02</td>
    <td align="right">        6.13</td>
    <td align="right">      182.89</td>
    <td align="right">      367.34</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      247.31</td>
    <td align="right">       39.39</td>
    <td align="right">      207.92</td>
    <td align="right">      428.34</td>
    <td align="right">       39.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.59</td>
    <td align="right">       98.08</td>
    <td align="right">      223.51</td>
    <td align="right">      557.34</td>
    <td align="right">       50.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      395.07</td>
    <td align="right">      168.06</td>
    <td align="right">      227.01</td>
    <td align="right">      679.02</td>
    <td align="right">       78.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      247.24</td>
    <td align="right">       51.21</td>
    <td align="right">      196.03</td>
    <td align="right">      461.94</td>
    <td align="right">       38.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.29</td>
    <td align="right">        0.00</td>
    <td align="right">      170.29</td>
    <td align="right">      336.18</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.25</td>
    <td align="right">      168.06</td>
    <td align="right">      230.38</td>
    <td align="right">      679.02</td>
    <td align="right">       78.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      561.24</td>
    <td align="right">      197.34</td>
    <td align="right">      363.90</td>
    <td align="right">     1010.61</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      616.41</td>
    <td align="right">      218.13</td>
    <td align="right">      398.28</td>
    <td align="right">     1135.99</td>
    <td align="right">      101.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      690.99</td>
    <td align="right">      272.95</td>
    <td align="right">      418.04</td>
    <td align="right">     1297.18</td>
    <td align="right">       72.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      694.40</td>
    <td align="right">      265.98</td>
    <td align="right">      428.42</td>
    <td align="right">     1327.38</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      590.82</td>
    <td align="right">      175.03</td>
    <td align="right">      415.80</td>
    <td align="right">     1177.98</td>
    <td align="right">       34.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      640.22</td>
    <td align="right">      220.66</td>
    <td align="right">      419.57</td>
    <td align="right">     1254.27</td>
    <td align="right">       38.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      545.83</td>
    <td align="right">      128.71</td>
    <td align="right">      417.12</td>
    <td align="right">     1011.21</td>
    <td align="right">       71.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      593.44</td>
    <td align="right">      175.75</td>
    <td align="right">      417.70</td>
    <td align="right">     1082.63</td>
    <td align="right">       57.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      555.87</td>
    <td align="right">      154.20</td>
    <td align="right">      401.68</td>
    <td align="right">     1041.33</td>
    <td align="right">       58.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      522.06</td>
    <td align="right">      134.59</td>
    <td align="right">      387.47</td>
    <td align="right">      936.73</td>
    <td align="right">       73.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      509.09</td>
    <td align="right">      138.84</td>
    <td align="right">      370.25</td>
    <td align="right">      917.47</td>
    <td align="right">       89.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      521.01</td>
    <td align="right">      170.42</td>
    <td align="right">      350.59</td>
    <td align="right">      934.86</td>
    <td align="right">      143.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      586.40</td>
    <td align="right">      187.39</td>
    <td align="right">      399.01</td>
    <td align="right">     1093.17</td>
    <td align="right">       75.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.09</td>
    <td align="right">      128.71</td>
    <td align="right">      350.59</td>
    <td align="right">      917.47</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      694.40</td>
    <td align="right">      272.95</td>
    <td align="right">      428.42</td>
    <td align="right">     1327.38</td>
    <td align="right">      143.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.19</td>
    <td align="right">        7.80</td>
    <td align="right">       14.39</td>
    <td align="right">       39.96</td>
    <td align="right">        5.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.37</td>
    <td align="right">        8.62</td>
    <td align="right">       15.75</td>
    <td align="right">       44.92</td>
    <td align="right">        4.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.32</td>
    <td align="right">       10.79</td>
    <td align="right">       16.53</td>
    <td align="right">       51.29</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.46</td>
    <td align="right">       10.52</td>
    <td align="right">       16.94</td>
    <td align="right">       52.48</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.36</td>
    <td align="right">        6.92</td>
    <td align="right">       16.44</td>
    <td align="right">       46.58</td>
    <td align="right">        1.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.31</td>
    <td align="right">        8.72</td>
    <td align="right">       16.59</td>
    <td align="right">       49.59</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.58</td>
    <td align="right">        5.09</td>
    <td align="right">       16.49</td>
    <td align="right">       39.98</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.46</td>
    <td align="right">        6.95</td>
    <td align="right">       16.52</td>
    <td align="right">       42.81</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.98</td>
    <td align="right">        6.10</td>
    <td align="right">       15.88</td>
    <td align="right">       41.17</td>
    <td align="right">        2.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.64</td>
    <td align="right">        5.32</td>
    <td align="right">       15.32</td>
    <td align="right">       37.04</td>
    <td align="right">        2.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.13</td>
    <td align="right">        5.49</td>
    <td align="right">       14.64</td>
    <td align="right">       36.28</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.60</td>
    <td align="right">        6.74</td>
    <td align="right">       13.86</td>
    <td align="right">       36.96</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.19</td>
    <td align="right">        7.41</td>
    <td align="right">       15.78</td>
    <td align="right">       43.22</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.13</td>
    <td align="right">        5.09</td>
    <td align="right">       13.86</td>
    <td align="right">       36.28</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.46</td>
    <td align="right">       10.79</td>
    <td align="right">       16.94</td>
    <td align="right">       52.48</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">      866.88</td>
    <td align="right">      188.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">      971.77</td>
    <td align="right">      143.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">     1058.46</td>
    <td align="right">       94.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.13</td>
    <td align="right">     1163.88</td>
    <td align="right">       39.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.25</td>
    <td align="right">     1395.86</td>
    <td align="right">       48.45</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">     1617.18</td>
    <td align="right">       53.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      718.45</td>
    <td align="right">       75.16</td>
    <td align="right">      643.29</td>
    <td align="right">     1315.75</td>
    <td align="right">      100.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">     1119.40</td>
    <td align="right">       76.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">     1038.50</td>
    <td align="right">       76.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">      928.05</td>
    <td align="right">      103.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">      459.26</td>
    <td align="right">      884.24</td>
    <td align="right">      127.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">      833.58</td>
    <td align="right">      208.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      555.54</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">     1099.67</td>
    <td align="right">      105.19</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">      833.58</td>
    <td align="right">       39.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">     1617.18</td>
    <td align="right">      208.49</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">     1031.71</td>
    <td align="right">      114.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      653.00</td>
    <td align="right">      239.42</td>
    <td align="right">      413.58</td>
    <td align="right">     1201.39</td>
    <td align="right">       85.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      711.92</td>
    <td align="right">      278.81</td>
    <td align="right">      433.12</td>
    <td align="right">     1342.41</td>
    <td align="right">       54.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.50</td>
    <td align="right">      274.90</td>
    <td align="right">      444.60</td>
    <td align="right">     1396.05</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.25</td>
    <td align="right">     1250.69</td>
    <td align="right">       29.60</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">     1309.64</td>
    <td align="right">       32.62</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">     1051.23</td>
    <td align="right">       61.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.17</td>
    <td align="right">     1144.32</td>
    <td align="right">       47.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      581.52</td>
    <td align="right">      158.49</td>
    <td align="right">      423.03</td>
    <td align="right">     1103.14</td>
    <td align="right">       47.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      545.00</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">      986.60</td>
    <td align="right">       64.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">      955.23</td>
    <td align="right">       80.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      539.73</td>
    <td align="right">      173.20</td>
    <td align="right">      366.53</td>
    <td align="right">      961.86</td>
    <td align="right">      128.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      608.91</td>
    <td align="right">      192.57</td>
    <td align="right">      416.34</td>
    <td align="right">     1143.54</td>
    <td align="right">       64.38</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">      955.23</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      719.50</td>
    <td align="right">      278.81</td>
    <td align="right">      444.60</td>
    <td align="right">     1396.05</td>
    <td align="right">      128.20</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1185.79</td>
    <td align="right">      494.61</td>
    <td align="right">      691.18</td>
    <td align="right">     2057.72</td>
    <td align="right">      191.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1006.85</td>
    <td align="right">      328.12</td>
    <td align="right">      678.73</td>
    <td align="right">     1783.33</td>
    <td align="right">      142.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      686.86</td>
    <td align="right">       91.89</td>
    <td align="right">      594.97</td>
    <td align="right">     1297.27</td>
    <td align="right">       90.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">     1154.00</td>
    <td align="right">       37.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      512.74</td>
    <td align="right">     1185.75</td>
    <td align="right">       46.67</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">     1178.35</td>
    <td align="right">       50.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">      526.30</td>
    <td align="right">     1046.49</td>
    <td align="right">       98.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">     1027.85</td>
    <td align="right">       74.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      567.08</td>
    <td align="right">       18.39</td>
    <td align="right">      548.69</td>
    <td align="right">     1120.19</td>
    <td align="right">       77.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      741.94</td>
    <td align="right">      118.17</td>
    <td align="right">      623.77</td>
    <td align="right">     1298.26</td>
    <td align="right">      109.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      964.81</td>
    <td align="right">      294.25</td>
    <td align="right">      670.56</td>
    <td align="right">     1691.05</td>
    <td align="right">      135.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1185.24</td>
    <td align="right">      504.20</td>
    <td align="right">      681.04</td>
    <td align="right">     2054.13</td>
    <td align="right">      214.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.74</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">     1406.12</td>
    <td align="right">      105.76</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">     1027.85</td>
    <td align="right">       37.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1185.79</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">     2057.72</td>
    <td align="right">      214.97</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">     1057.59</td>
    <td align="right">      127.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      640.79</td>
    <td align="right">      226.76</td>
    <td align="right">      414.03</td>
    <td align="right">     1188.01</td>
    <td align="right">       95.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      718.32</td>
    <td align="right">      283.75</td>
    <td align="right">      434.57</td>
    <td align="right">     1355.21</td>
    <td align="right">       66.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      721.86</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">     1389.26</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.19</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">     1235.41</td>
    <td align="right">       30.25</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">     1315.85</td>
    <td align="right">       34.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      567.42</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">     1060.12</td>
    <td align="right">       64.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      616.91</td>
    <td align="right">      182.70</td>
    <td align="right">      434.21</td>
    <td align="right">     1136.55</td>
    <td align="right">       49.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      577.86</td>
    <td align="right">      160.30</td>
    <td align="right">      417.56</td>
    <td align="right">     1093.85</td>
    <td align="right">       50.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.80</td>
    <td align="right">      981.87</td>
    <td align="right">       68.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">      961.59</td>
    <td align="right">       84.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      541.62</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">      979.33</td>
    <td align="right">      138.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.59</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">     1145.40</td>
    <td align="right">       70.01</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">      961.59</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      721.86</td>
    <td align="right">      283.75</td>
    <td align="right">      445.36</td>
    <td align="right">     1389.26</td>
    <td align="right">      138.72</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119978E+10</td>
    <td align="right">0.230668E+10</td>
    <td align="right">0.486390E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">0.233059E+10</td>
    <td align="right">0.333465E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131350E+10</td>
    <td align="right">0.280801E+10</td>
    <td align="right">0.244061E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138304E+10</td>
    <td align="right"> 19321434.90</td>
    <td align="right">0.136372E+10</td>
    <td align="right">0.298209E+10</td>
    <td align="right">0.103522E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183166E+10</td>
    <td align="right">0.194496E+09</td>
    <td align="right">0.163716E+10</td>
    <td align="right">0.370400E+10</td>
    <td align="right">0.128424E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">0.414953E+10</td>
    <td align="right">0.141272E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192429E+10</td>
    <td align="right">0.201314E+09</td>
    <td align="right">0.172298E+10</td>
    <td align="right">0.349705E+10</td>
    <td align="right">0.264046E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158412E+10</td>
    <td align="right"> 67011880.44</td>
    <td align="right">0.151710E+10</td>
    <td align="right">0.297677E+10</td>
    <td align="right">0.199487E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130564E+10</td>
    <td align="right">   608040.06</td>
    <td align="right">0.130503E+10</td>
    <td align="right">0.266596E+10</td>
    <td align="right">0.196294E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129999E+10</td>
    <td align="right">0.246611E+10</td>
    <td align="right">0.270137E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">0.227610E+10</td>
    <td align="right">0.316352E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116557E+10</td>
    <td align="right">0.221905E+10</td>
    <td align="right">0.534353E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175194E+11</td>
    <td align="right">0.919835E+09</td>
    <td align="right">0.165995E+11</td>
    <td align="right">0.343819E+11</td>
    <td align="right">0.321780E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">0.221905E+10</td>
    <td align="right">0.103522E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">0.414953E+10</td>
    <td align="right">0.534353E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154228E+10</td>
    <td align="right">0.519766E+09</td>
    <td align="right">0.102252E+10</td>
    <td align="right">0.274654E+10</td>
    <td align="right">0.301321E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157973E+10</td>
    <td align="right">0.579211E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">0.288676E+10</td>
    <td align="right">0.203584E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">0.356977E+10</td>
    <td align="right">0.144485E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186495E+10</td>
    <td align="right">0.712534E+09</td>
    <td align="right">0.115242E+10</td>
    <td align="right">0.358840E+10</td>
    <td align="right"> 63608414.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165643E+10</td>
    <td align="right">0.501379E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">0.332031E+10</td>
    <td align="right"> 80859067.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170731E+10</td>
    <td align="right">0.562264E+09</td>
    <td align="right">0.114505E+10</td>
    <td align="right">0.336511E+10</td>
    <td align="right"> 87805829.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150690E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.116934E+10</td>
    <td align="right">0.279392E+10</td>
    <td align="right">0.166209E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165842E+10</td>
    <td align="right">0.487516E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.304444E+10</td>
    <td align="right">0.127622E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150730E+10</td>
    <td align="right">0.410809E+09</td>
    <td align="right">0.109649E+10</td>
    <td align="right">0.283613E+10</td>
    <td align="right">0.126608E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145972E+10</td>
    <td align="right">0.373479E+09</td>
    <td align="right">0.108624E+10</td>
    <td align="right">0.262269E+10</td>
    <td align="right">0.174528E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.377770E+09</td>
    <td align="right">0.989308E+09</td>
    <td align="right">0.245915E+10</td>
    <td align="right">0.203291E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144561E+10</td>
    <td align="right">0.463886E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">0.255953E+10</td>
    <td align="right">0.335760E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192025E+11</td>
    <td align="right">0.607293E+10</td>
    <td align="right">0.131296E+11</td>
    <td align="right">0.357927E+11</td>
    <td align="right">0.201568E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">0.245915E+10</td>
    <td align="right"> 63608414.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.358840E+10</td>
    <td align="right">0.335760E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.132477E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">0.550414E+10</td>
    <td align="right">0.495665E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.793792E+09</td>
    <td align="right">0.164199E+10</td>
    <td align="right">0.429925E+10</td>
    <td align="right">0.333160E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183970E+10</td>
    <td align="right">0.246124E+09</td>
    <td align="right">0.159357E+10</td>
    <td align="right">0.345221E+10</td>
    <td align="right">0.232720E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132810E+10</td>
    <td align="right">   571839.76</td>
    <td align="right">0.132753E+10</td>
    <td align="right">0.296065E+10</td>
    <td align="right"> 97716591.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">0.314477E+10</td>
    <td align="right">0.123431E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">0.301876E+10</td>
    <td align="right">0.131908E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140965E+10</td>
    <td align="right">0.277983E+10</td>
    <td align="right">0.259016E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137227E+10</td>
    <td align="right">  2086308.03</td>
    <td align="right">0.137018E+10</td>
    <td align="right">0.273417E+10</td>
    <td align="right">0.191426E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146988E+10</td>
    <td align="right"> 47663672.68</td>
    <td align="right">0.142221E+10</td>
    <td align="right">0.288029E+10</td>
    <td align="right">0.200292E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198721E+10</td>
    <td align="right">0.316516E+09</td>
    <td align="right">0.167070E+10</td>
    <td align="right">0.345909E+10</td>
    <td align="right">0.287242E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250079E+10</td>
    <td align="right">0.762692E+09</td>
    <td align="right">0.173810E+10</td>
    <td align="right">0.436965E+10</td>
    <td align="right">0.339439E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317455E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.182411E+10</td>
    <td align="right">0.549539E+10</td>
    <td align="right">0.555814E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
