    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233915E+11</td>
    <td align="right">0.484466E+10</td>
    <td align="right">0.185469E+11</td>
    <td align="right">0.440982E+11</td>
    <td align="right">0.324783E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">0.273417E+10</td>
    <td align="right"> 97716591.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">0.550414E+10</td>
    <td align="right">0.555814E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156266E+10</td>
    <td align="right">0.549455E+09</td>
    <td align="right">0.101321E+10</td>
    <td align="right">0.282413E+10</td>
    <td align="right">0.328569E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155020E+10</td>
    <td align="right">0.548571E+09</td>
    <td align="right">0.100163E+10</td>
    <td align="right">0.286205E+10</td>
    <td align="right">0.223249E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">0.361351E+10</td>
    <td align="right">0.172435E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187106E+10</td>
    <td align="right">0.716685E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">0.358125E+10</td>
    <td align="right"> 75579853.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164505E+10</td>
    <td align="right">0.487330E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">0.329037E+10</td>
    <td align="right"> 79810700.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172508E+10</td>
    <td align="right">0.594560E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">0.338863E+10</td>
    <td align="right"> 88816059.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151977E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.116139E+10</td>
    <td align="right">0.282531E+10</td>
    <td align="right">0.168228E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165233E+10</td>
    <td align="right">0.489335E+09</td>
    <td align="right">0.116300E+10</td>
    <td align="right">0.303144E+10</td>
    <td align="right">0.127799E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149780E+10</td>
    <td align="right">0.415488E+09</td>
    <td align="right">0.108232E+10</td>
    <td align="right">0.282050E+10</td>
    <td align="right">0.130190E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145358E+10</td>
    <td align="right">0.374732E+09</td>
    <td align="right">0.107885E+10</td>
    <td align="right">0.261936E+10</td>
    <td align="right">0.179537E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.374101E+09</td>
    <td align="right">0.997646E+09</td>
    <td align="right">0.248348E+10</td>
    <td align="right">0.209870E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145066E+10</td>
    <td align="right">0.474515E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">0.261470E+10</td>
    <td align="right">0.357382E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192239E+11</td>
    <td align="right">0.614314E+10</td>
    <td align="right">0.130808E+11</td>
    <td align="right">0.359547E+11</td>
    <td align="right">0.214146E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">0.248348E+10</td>
    <td align="right"> 75579853.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">0.361351E+10</td>
    <td align="right">0.357382E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.399906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399906E+09</td>
    <td align="right">0.769579E+09</td>
    <td align="right">0.171439E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385307E+09</td>
    <td align="right">0.779789E+09</td>
    <td align="right">0.118249E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437812E+09</td>
    <td align="right">0.940171E+09</td>
    <td align="right"> 85591907.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.460992E+09</td>
    <td align="right">  6440173.59</td>
    <td align="right">0.454552E+09</td>
    <td align="right">0.999857E+09</td>
    <td align="right"> 35056234.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610524E+09</td>
    <td align="right"> 64828888.16</td>
    <td align="right">0.545695E+09</td>
    <td align="right">0.123814E+10</td>
    <td align="right"> 47198594.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.721775E+09</td>
    <td align="right">0.145688E+09</td>
    <td align="right">0.576087E+09</td>
    <td align="right">0.138691E+10</td>
    <td align="right"> 51877378.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641400E+09</td>
    <td align="right"> 67101445.26</td>
    <td align="right">0.574299E+09</td>
    <td align="right">0.116695E+10</td>
    <td align="right"> 98193030.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528013E+09</td>
    <td align="right"> 22336236.66</td>
    <td align="right">0.505677E+09</td>
    <td align="right">0.989733E+09</td>
    <td align="right"> 76135859.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435192E+09</td>
    <td align="right">   202670.43</td>
    <td align="right">0.434990E+09</td>
    <td align="right">0.888689E+09</td>
    <td align="right"> 72549364.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.433308E+09</td>
    <td align="right">0.823736E+09</td>
    <td align="right"> 96268537.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396779E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396779E+09</td>
    <td align="right">0.759421E+09</td>
    <td align="right">0.115173E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388503E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388503E+09</td>
    <td align="right">0.739271E+09</td>
    <td align="right">0.191941E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583951E+10</td>
    <td align="right">0.306597E+09</td>
    <td align="right">0.553292E+10</td>
    <td align="right">0.114822E+11</td>
    <td align="right">0.115967E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385307E+09</td>
    <td align="right">0.739271E+09</td>
    <td align="right"> 35056234.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721775E+09</td>
    <td align="right">0.145688E+09</td>
    <td align="right">0.576087E+09</td>
    <td align="right">0.138691E+10</td>
    <td align="right">0.191941E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.399931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399931E+09</td>
    <td align="right">0.769627E+09</td>
    <td align="right">0.171450E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385332E+09</td>
    <td align="right">0.779838E+09</td>
    <td align="right">0.118256E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437840E+09</td>
    <td align="right">0.940230E+09</td>
    <td align="right"> 85597317.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.461021E+09</td>
    <td align="right">  6440580.60</td>
    <td align="right">0.454580E+09</td>
    <td align="right">0.999920E+09</td>
    <td align="right"> 35058449.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610563E+09</td>
    <td align="right"> 64832985.24</td>
    <td align="right">0.545730E+09</td>
    <td align="right">0.123822E+10</td>
    <td align="right"> 47201577.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.721821E+09</td>
    <td align="right">0.145697E+09</td>
    <td align="right">0.576124E+09</td>
    <td align="right">0.138700E+10</td>
    <td align="right"> 51880657.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641441E+09</td>
    <td align="right"> 67105685.96</td>
    <td align="right">0.574335E+09</td>
    <td align="right">0.116702E+10</td>
    <td align="right"> 98199236.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528047E+09</td>
    <td align="right"> 22337648.27</td>
    <td align="right">0.505709E+09</td>
    <td align="right">0.989796E+09</td>
    <td align="right"> 76140671.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435220E+09</td>
    <td align="right">   202683.24</td>
    <td align="right">0.435017E+09</td>
    <td align="right">0.888745E+09</td>
    <td align="right"> 72553949.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.433335E+09</td>
    <td align="right">0.823788E+09</td>
    <td align="right"> 96274621.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396804E+09</td>
    <td align="right">0.759469E+09</td>
    <td align="right">0.115181E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388528E+09</td>
    <td align="right">0.739317E+09</td>
    <td align="right">0.191953E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583988E+10</td>
    <td align="right">0.306616E+09</td>
    <td align="right">0.553327E+10</td>
    <td align="right">0.114830E+11</td>
    <td align="right">0.115975E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385332E+09</td>
    <td align="right">0.739317E+09</td>
    <td align="right"> 35058449.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721821E+09</td>
    <td align="right">0.145697E+09</td>
    <td align="right">0.576124E+09</td>
    <td align="right">0.138700E+10</td>
    <td align="right">0.191953E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.399931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399931E+09</td>
    <td align="right">0.769627E+09</td>
    <td align="right">0.171450E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385332E+09</td>
    <td align="right">0.779838E+09</td>
    <td align="right">0.118256E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437840E+09</td>
    <td align="right">0.940230E+09</td>
    <td align="right"> 85597317.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.461021E+09</td>
    <td align="right">  6440580.60</td>
    <td align="right">0.454580E+09</td>
    <td align="right">0.999920E+09</td>
    <td align="right"> 35058449.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610563E+09</td>
    <td align="right"> 64832985.24</td>
    <td align="right">0.545730E+09</td>
    <td align="right">0.123822E+10</td>
    <td align="right"> 47201577.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.721821E+09</td>
    <td align="right">0.145697E+09</td>
    <td align="right">0.576124E+09</td>
    <td align="right">0.138700E+10</td>
    <td align="right"> 51880657.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641441E+09</td>
    <td align="right"> 67105685.96</td>
    <td align="right">0.574335E+09</td>
    <td align="right">0.116702E+10</td>
    <td align="right"> 98199236.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528047E+09</td>
    <td align="right"> 22337648.27</td>
    <td align="right">0.505709E+09</td>
    <td align="right">0.989796E+09</td>
    <td align="right"> 76140671.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435220E+09</td>
    <td align="right">   202683.24</td>
    <td align="right">0.435017E+09</td>
    <td align="right">0.888745E+09</td>
    <td align="right"> 72553949.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.433335E+09</td>
    <td align="right">0.823788E+09</td>
    <td align="right"> 96274621.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396804E+09</td>
    <td align="right">0.759469E+09</td>
    <td align="right">0.115181E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388528E+09</td>
    <td align="right">0.739317E+09</td>
    <td align="right">0.191953E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583988E+10</td>
    <td align="right">0.306616E+09</td>
    <td align="right">0.553327E+10</td>
    <td align="right">0.114830E+11</td>
    <td align="right">0.115975E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385332E+09</td>
    <td align="right">0.739317E+09</td>
    <td align="right"> 35058449.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721821E+09</td>
    <td align="right">0.145697E+09</td>
    <td align="right">0.576124E+09</td>
    <td align="right">0.138700E+10</td>
    <td align="right">0.191953E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148361E+10</td>
    <td align="right">0.499992E+09</td>
    <td align="right">0.983618E+09</td>
    <td align="right">0.264100E+10</td>
    <td align="right">0.316111E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151964E+10</td>
    <td align="right">0.557175E+09</td>
    <td align="right">0.962462E+09</td>
    <td align="right">0.277868E+10</td>
    <td align="right">0.220442E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183428E+10</td>
    <td align="right">0.718344E+09</td>
    <td align="right">0.111593E+10</td>
    <td align="right">0.344037E+10</td>
    <td align="right">0.163008E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179400E+10</td>
    <td align="right">0.685426E+09</td>
    <td align="right">0.110858E+10</td>
    <td align="right">0.345572E+10</td>
    <td align="right"> 71054045.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159342E+10</td>
    <td align="right">0.482304E+09</td>
    <td align="right">0.111111E+10</td>
    <td align="right">0.319425E+10</td>
    <td align="right"> 89774005.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164236E+10</td>
    <td align="right">0.540873E+09</td>
    <td align="right">0.110149E+10</td>
    <td align="right">0.323726E+10</td>
    <td align="right"> 96026641.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144958E+10</td>
    <td align="right">0.324720E+09</td>
    <td align="right">0.112486E+10</td>
    <td align="right">0.268689E+10</td>
    <td align="right">0.183781E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159533E+10</td>
    <td align="right">0.468968E+09</td>
    <td align="right">0.112636E+10</td>
    <td align="right">0.292128E+10</td>
    <td align="right">0.148777E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144995E+10</td>
    <td align="right">0.395180E+09</td>
    <td align="right">0.105477E+10</td>
    <td align="right">0.272389E+10</td>
    <td align="right">0.143741E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140419E+10</td>
    <td align="right">0.359270E+09</td>
    <td align="right">0.104492E+10</td>
    <td align="right">0.252303E+10</td>
    <td align="right">0.188035E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131507E+10</td>
    <td align="right">0.363398E+09</td>
    <td align="right">0.951673E+09</td>
    <td align="right">0.236549E+10</td>
    <td align="right">0.222682E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139061E+10</td>
    <td align="right">0.446237E+09</td>
    <td align="right">0.944376E+09</td>
    <td align="right">0.246194E+10</td>
    <td align="right">0.357130E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184720E+11</td>
    <td align="right">0.584189E+10</td>
    <td align="right">0.126301E+11</td>
    <td align="right">0.344298E+11</td>
    <td align="right">0.220056E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131507E+10</td>
    <td align="right">0.324720E+09</td>
    <td align="right">0.944376E+09</td>
    <td align="right">0.236549E+10</td>
    <td align="right"> 71054045.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183428E+10</td>
    <td align="right">0.718344E+09</td>
    <td align="right">0.112636E+10</td>
    <td align="right">0.345572E+10</td>
    <td align="right">0.357130E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 58660596.51</td>
    <td align="right"> 19769224.53</td>
    <td align="right"> 38891371.98</td>
    <td align="right">0.104423E+09</td>
    <td align="right"> 12498749.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60085071.83</td>
    <td align="right"> 22030178.15</td>
    <td align="right"> 38054893.68</td>
    <td align="right">0.109867E+09</td>
    <td align="right">  8716077.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 72525665.75</td>
    <td align="right"> 28402674.15</td>
    <td align="right"> 44122991.60</td>
    <td align="right">0.136029E+09</td>
    <td align="right">  6445183.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 70933251.46</td>
    <td align="right"> 27101110.48</td>
    <td align="right"> 43832140.99</td>
    <td align="right">0.136636E+09</td>
    <td align="right">  2809412.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63002316.82</td>
    <td align="right"> 19069881.99</td>
    <td align="right"> 43932434.83</td>
    <td align="right">0.126298E+09</td>
    <td align="right">  3549583.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 64937441.32</td>
    <td align="right"> 21385631.04</td>
    <td align="right"> 43551810.28</td>
    <td align="right">0.127998E+09</td>
    <td align="right">  3796806.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57314987.49</td>
    <td align="right"> 12839141.09</td>
    <td align="right"> 44475846.40</td>
    <td align="right">0.106237E+09</td>
    <td align="right">  7266536.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 63077924.44</td>
    <td align="right"> 18542590.88</td>
    <td align="right"> 44535333.56</td>
    <td align="right">0.115505E+09</td>
    <td align="right">  5882504.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57329907.93</td>
    <td align="right"> 15625067.77</td>
    <td align="right"> 41704840.16</td>
    <td align="right">0.107700E+09</td>
    <td align="right">  5683375.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55520226.39</td>
    <td align="right"> 14205213.52</td>
    <td align="right"> 41315012.87</td>
    <td align="right"> 99758170.64</td>
    <td align="right">  7434714.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 51996724.14</td>
    <td align="right"> 14368412.50</td>
    <td align="right"> 37628311.63</td>
    <td align="right"> 93529189.53</td>
    <td align="right">  8804661.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 54983583.34</td>
    <td align="right"> 17643822.40</td>
    <td align="right"> 37339760.94</td>
    <td align="right"> 97342758.34</td>
    <td align="right"> 14120603.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.730368E+09</td>
    <td align="right">0.230983E+09</td>
    <td align="right">0.499385E+09</td>
    <td align="right">0.136132E+10</td>
    <td align="right"> 87008209.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51996724.14</td>
    <td align="right"> 12839141.09</td>
    <td align="right"> 37339760.94</td>
    <td align="right"> 93529189.53</td>
    <td align="right">  2809412.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 72525665.75</td>
    <td align="right"> 28402674.15</td>
    <td align="right"> 44535333.56</td>
    <td align="right">0.136636E+09</td>
    <td align="right"> 14120603.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105870E+10</td>
    <td align="right">0.441605E+09</td>
    <td align="right">0.617099E+09</td>
    <td align="right">0.181830E+10</td>
    <td align="right">0.188042E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.811951E+09</td>
    <td align="right">0.264606E+09</td>
    <td align="right">0.547345E+09</td>
    <td align="right">0.141744E+10</td>
    <td align="right">0.128817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.613249E+09</td>
    <td align="right"> 82043877.46</td>
    <td align="right">0.531205E+09</td>
    <td align="right">0.113752E+10</td>
    <td align="right"> 88137355.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.442713E+09</td>
    <td align="right">   190619.49</td>
    <td align="right">0.442523E+09</td>
    <td align="right">0.978533E+09</td>
    <td align="right"> 35096759.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.457791E+09</td>
    <td align="right">0.103799E+10</td>
    <td align="right"> 45826617.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441429E+09</td>
    <td align="right">0.993783E+09</td>
    <td align="right"> 47795607.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.469896E+09</td>
    <td align="right">0.921489E+09</td>
    <td align="right"> 95256893.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457436E+09</td>
    <td align="right">   695458.76</td>
    <td align="right">0.456740E+09</td>
    <td align="right">0.900485E+09</td>
    <td align="right"> 74130368.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489972E+09</td>
    <td align="right"> 15888410.56</td>
    <td align="right">0.474084E+09</td>
    <td align="right">0.952195E+09</td>
    <td align="right"> 75098609.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.662424E+09</td>
    <td align="right">0.105509E+09</td>
    <td align="right">0.556915E+09</td>
    <td align="right">0.114733E+10</td>
    <td align="right">0.105813E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.833621E+09</td>
    <td align="right">0.254239E+09</td>
    <td align="right">0.579382E+09</td>
    <td align="right">0.144471E+10</td>
    <td align="right">0.130891E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105822E+10</td>
    <td align="right">0.450161E+09</td>
    <td align="right">0.608055E+09</td>
    <td align="right">0.181880E+10</td>
    <td align="right">0.211020E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779740E+10</td>
    <td align="right">0.161494E+10</td>
    <td align="right">0.618246E+10</td>
    <td align="right">0.145686E+11</td>
    <td align="right">0.122592E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441429E+09</td>
    <td align="right">0.900485E+09</td>
    <td align="right"> 35096759.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105870E+10</td>
    <td align="right">0.450161E+09</td>
    <td align="right">0.617099E+09</td>
    <td align="right">0.181880E+10</td>
    <td align="right">0.211020E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105870E+10</td>
    <td align="right">0.441605E+09</td>
    <td align="right">0.617099E+09</td>
    <td align="right">0.181830E+10</td>
    <td align="right">0.188042E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.811951E+09</td>
    <td align="right">0.264606E+09</td>
    <td align="right">0.547345E+09</td>
    <td align="right">0.141744E+10</td>
    <td align="right">0.128817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.613249E+09</td>
    <td align="right"> 82043877.46</td>
    <td align="right">0.531205E+09</td>
    <td align="right">0.113752E+10</td>
    <td align="right"> 88137355.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.442713E+09</td>
    <td align="right">   190619.49</td>
    <td align="right">0.442523E+09</td>
    <td align="right">0.978533E+09</td>
    <td align="right"> 35096759.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.457791E+09</td>
    <td align="right">0.103799E+10</td>
    <td align="right"> 45826617.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441429E+09</td>
    <td align="right">0.993783E+09</td>
    <td align="right"> 47795607.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.469896E+09</td>
    <td align="right">0.921489E+09</td>
    <td align="right"> 95256893.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457436E+09</td>
    <td align="right">   695458.76</td>
    <td align="right">0.456740E+09</td>
    <td align="right">0.900485E+09</td>
    <td align="right"> 74130368.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489972E+09</td>
    <td align="right"> 15888410.56</td>
    <td align="right">0.474084E+09</td>
    <td align="right">0.952195E+09</td>
    <td align="right"> 75098609.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.662424E+09</td>
    <td align="right">0.105509E+09</td>
    <td align="right">0.556915E+09</td>
    <td align="right">0.114733E+10</td>
    <td align="right">0.105813E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.833621E+09</td>
    <td align="right">0.254239E+09</td>
    <td align="right">0.579382E+09</td>
    <td align="right">0.144471E+10</td>
    <td align="right">0.130891E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105822E+10</td>
    <td align="right">0.450161E+09</td>
    <td align="right">0.608055E+09</td>
    <td align="right">0.181880E+10</td>
    <td align="right">0.211020E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779740E+10</td>
    <td align="right">0.161494E+10</td>
    <td align="right">0.618246E+10</td>
    <td align="right">0.145686E+11</td>
    <td align="right">0.122592E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441429E+09</td>
    <td align="right">0.900485E+09</td>
    <td align="right"> 35096759.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105870E+10</td>
    <td align="right">0.450161E+09</td>
    <td align="right">0.617099E+09</td>
    <td align="right">0.181880E+10</td>
    <td align="right">0.211020E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105864E+10</td>
    <td align="right">0.441577E+09</td>
    <td align="right">0.617060E+09</td>
    <td align="right">0.181819E+10</td>
    <td align="right">0.188030E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.811899E+09</td>
    <td align="right">0.264589E+09</td>
    <td align="right">0.547310E+09</td>
    <td align="right">0.141735E+10</td>
    <td align="right">0.128808E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.613210E+09</td>
    <td align="right"> 82038692.75</td>
    <td align="right">0.531171E+09</td>
    <td align="right">0.113745E+10</td>
    <td align="right"> 88131785.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.442685E+09</td>
    <td align="right">   190607.44</td>
    <td align="right">0.442495E+09</td>
    <td align="right">0.978471E+09</td>
    <td align="right"> 35094541.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.457762E+09</td>
    <td align="right">0.103792E+10</td>
    <td align="right"> 45823721.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441401E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441401E+09</td>
    <td align="right">0.993721E+09</td>
    <td align="right"> 47792586.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469866E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.469866E+09</td>
    <td align="right">0.921430E+09</td>
    <td align="right"> 95250873.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457407E+09</td>
    <td align="right">   695414.81</td>
    <td align="right">0.456712E+09</td>
    <td align="right">0.900429E+09</td>
    <td align="right"> 74125684.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489941E+09</td>
    <td align="right"> 15887406.51</td>
    <td align="right">0.474054E+09</td>
    <td align="right">0.952135E+09</td>
    <td align="right"> 75093863.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.662382E+09</td>
    <td align="right">0.105502E+09</td>
    <td align="right">0.556880E+09</td>
    <td align="right">0.114725E+10</td>
    <td align="right">0.105807E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.833568E+09</td>
    <td align="right">0.254223E+09</td>
    <td align="right">0.579345E+09</td>
    <td align="right">0.144462E+10</td>
    <td align="right">0.130883E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105815E+10</td>
    <td align="right">0.450133E+09</td>
    <td align="right">0.608016E+09</td>
    <td align="right">0.181868E+10</td>
    <td align="right">0.211007E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779691E+10</td>
    <td align="right">0.161484E+10</td>
    <td align="right">0.618207E+10</td>
    <td align="right">0.145676E+11</td>
    <td align="right">0.122585E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441401E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441401E+09</td>
    <td align="right">0.900429E+09</td>
    <td align="right"> 35094541.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105864E+10</td>
    <td align="right">0.450133E+09</td>
    <td align="right">0.617060E+09</td>
    <td align="right">0.181868E+10</td>
    <td align="right">0.211007E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150322E+10</td>
    <td align="right">0.528551E+09</td>
    <td align="right">0.974665E+09</td>
    <td align="right">0.270681E+10</td>
    <td align="right">0.348451E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149122E+10</td>
    <td align="right">0.527701E+09</td>
    <td align="right">0.963522E+09</td>
    <td align="right">0.274819E+10</td>
    <td align="right">0.245212E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185076E+10</td>
    <td align="right">0.731075E+09</td>
    <td align="right">0.111969E+10</td>
    <td align="right">0.347438E+10</td>
    <td align="right">0.194177E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179988E+10</td>
    <td align="right">0.689419E+09</td>
    <td align="right">0.111046E+10</td>
    <td align="right">0.344058E+10</td>
    <td align="right"> 86599613.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158246E+10</td>
    <td align="right">0.468790E+09</td>
    <td align="right">0.111367E+10</td>
    <td align="right">0.315510E+10</td>
    <td align="right"> 93044559.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165946E+10</td>
    <td align="right">0.571940E+09</td>
    <td align="right">0.108752E+10</td>
    <td align="right">0.325107E+10</td>
    <td align="right">0.100841E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146195E+10</td>
    <td align="right">0.344741E+09</td>
    <td align="right">0.111721E+10</td>
    <td align="right">0.270843E+10</td>
    <td align="right">0.191616E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158947E+10</td>
    <td align="right">0.470718E+09</td>
    <td align="right">0.111876E+10</td>
    <td align="right">0.289973E+10</td>
    <td align="right">0.154359E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144083E+10</td>
    <td align="right">0.399681E+09</td>
    <td align="right">0.104114E+10</td>
    <td align="right">0.269913E+10</td>
    <td align="right">0.150848E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139828E+10</td>
    <td align="right">0.360475E+09</td>
    <td align="right">0.103781E+10</td>
    <td align="right">0.250894E+10</td>
    <td align="right">0.197433E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131956E+10</td>
    <td align="right">0.359869E+09</td>
    <td align="right">0.959694E+09</td>
    <td align="right">0.237809E+10</td>
    <td align="right">0.233026E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.456462E+09</td>
    <td align="right">0.939014E+09</td>
    <td align="right">0.250392E+10</td>
    <td align="right">0.384474E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184926E+11</td>
    <td align="right">0.590942E+10</td>
    <td align="right">0.125832E+11</td>
    <td align="right">0.344744E+11</td>
    <td align="right">0.238008E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131956E+10</td>
    <td align="right">0.344741E+09</td>
    <td align="right">0.939014E+09</td>
    <td align="right">0.237809E+10</td>
    <td align="right"> 86599613.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185076E+10</td>
    <td align="right">0.731075E+09</td>
    <td align="right">0.111969E+10</td>
    <td align="right">0.347438E+10</td>
    <td align="right">0.384474E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59435628.13</td>
    <td align="right"> 20898353.20</td>
    <td align="right"> 38537274.93</td>
    <td align="right">0.107025E+09</td>
    <td align="right"> 13777428.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58961467.41</td>
    <td align="right"> 20864744.05</td>
    <td align="right"> 38096723.36</td>
    <td align="right">0.108661E+09</td>
    <td align="right">  9695425.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73177215.78</td>
    <td align="right"> 28905954.80</td>
    <td align="right"> 44271260.98</td>
    <td align="right">0.137373E+09</td>
    <td align="right">  7677550.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 71165480.96</td>
    <td align="right"> 27258924.42</td>
    <td align="right"> 43906556.53</td>
    <td align="right">0.136037E+09</td>
    <td align="right">  3424055.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 62569037.62</td>
    <td align="right"> 18535471.68</td>
    <td align="right"> 44033565.95</td>
    <td align="right">0.124750E+09</td>
    <td align="right">  3678888.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65613340.85</td>
    <td align="right"> 22613930.81</td>
    <td align="right"> 42999410.05</td>
    <td align="right">0.128544E+09</td>
    <td align="right">  3987168.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57804134.39</td>
    <td align="right"> 13630707.89</td>
    <td align="right"> 44173426.50</td>
    <td align="right">0.107088E+09</td>
    <td align="right">  7576327.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62846206.94</td>
    <td align="right"> 18611718.95</td>
    <td align="right"> 44234487.99</td>
    <td align="right">0.114652E+09</td>
    <td align="right">  6103184.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56968773.37</td>
    <td align="right"> 15802958.33</td>
    <td align="right"> 41165815.04</td>
    <td align="right">0.106721E+09</td>
    <td align="right">  5964382.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55286696.01</td>
    <td align="right"> 14252813.72</td>
    <td align="right"> 41033882.28</td>
    <td align="right"> 99201101.62</td>
    <td align="right">  7806325.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52174189.32</td>
    <td align="right"> 14228839.28</td>
    <td align="right"> 37945350.04</td>
    <td align="right"> 94027355.55</td>
    <td align="right">  9213610.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 55175697.12</td>
    <td align="right"> 18048037.62</td>
    <td align="right"> 37127659.50</td>
    <td align="right"> 99002616.21</td>
    <td align="right"> 15201751.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.731178E+09</td>
    <td align="right">0.233652E+09</td>
    <td align="right">0.497525E+09</td>
    <td align="right">0.136308E+10</td>
    <td align="right"> 94106098.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52174189.32</td>
    <td align="right"> 13630707.89</td>
    <td align="right"> 37127659.50</td>
    <td align="right"> 94027355.55</td>
    <td align="right">  3424055.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73177215.78</td>
    <td align="right"> 28905954.80</td>
    <td align="right"> 44271260.98</td>
    <td align="right">0.137373E+09</td>
    <td align="right"> 15201751.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119978E+10</td>
    <td align="right">0.232185E+10</td>
    <td align="right">0.506015E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">0.235090E+10</td>
    <td align="right">0.347084E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131350E+10</td>
    <td align="right">0.283498E+10</td>
    <td align="right">0.252479E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138304E+10</td>
    <td align="right"> 19321434.90</td>
    <td align="right">0.136372E+10</td>
    <td align="right">0.301678E+10</td>
    <td align="right">0.102917E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183166E+10</td>
    <td align="right">0.194496E+09</td>
    <td align="right">0.163716E+10</td>
    <td align="right">0.373867E+10</td>
    <td align="right">0.129759E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">0.419173E+10</td>
    <td align="right">0.139262E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192429E+10</td>
    <td align="right">0.201314E+09</td>
    <td align="right">0.172298E+10</td>
    <td align="right">0.352409E+10</td>
    <td align="right">0.268509E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158412E+10</td>
    <td align="right"> 67011880.44</td>
    <td align="right">0.151710E+10</td>
    <td align="right">0.299819E+10</td>
    <td align="right">0.206126E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130564E+10</td>
    <td align="right">   608040.06</td>
    <td align="right">0.130503E+10</td>
    <td align="right">0.269180E+10</td>
    <td align="right">0.198453E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129999E+10</td>
    <td align="right">0.248570E+10</td>
    <td align="right">0.276841E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">0.229195E+10</td>
    <td align="right">0.331374E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116557E+10</td>
    <td align="right">0.223267E+10</td>
    <td align="right">0.558430E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175194E+11</td>
    <td align="right">0.919835E+09</td>
    <td align="right">0.165995E+11</td>
    <td align="right">0.346793E+11</td>
    <td align="right">0.331725E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">0.223267E+10</td>
    <td align="right">0.102917E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">0.419173E+10</td>
    <td align="right">0.558430E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154228E+10</td>
    <td align="right">0.519766E+09</td>
    <td align="right">0.102252E+10</td>
    <td align="right">0.276332E+10</td>
    <td align="right">0.307342E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157973E+10</td>
    <td align="right">0.579211E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">0.290641E+10</td>
    <td align="right">0.207820E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">0.359552E+10</td>
    <td align="right">0.146905E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186495E+10</td>
    <td align="right">0.712534E+09</td>
    <td align="right">0.115242E+10</td>
    <td align="right">0.361856E+10</td>
    <td align="right"> 61591259.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165643E+10</td>
    <td align="right">0.501379E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">0.334984E+10</td>
    <td align="right"> 79271776.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170731E+10</td>
    <td align="right">0.562264E+09</td>
    <td align="right">0.114505E+10</td>
    <td align="right">0.339458E+10</td>
    <td align="right"> 84555127.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150690E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.116934E+10</td>
    <td align="right">0.281561E+10</td>
    <td align="right">0.165426E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165842E+10</td>
    <td align="right">0.487516E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.306496E+10</td>
    <td align="right">0.128189E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150730E+10</td>
    <td align="right">0.410809E+09</td>
    <td align="right">0.109649E+10</td>
    <td align="right">0.285933E+10</td>
    <td align="right">0.124228E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145972E+10</td>
    <td align="right">0.373479E+09</td>
    <td align="right">0.108624E+10</td>
    <td align="right">0.264250E+10</td>
    <td align="right">0.173937E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.377770E+09</td>
    <td align="right">0.989308E+09</td>
    <td align="right">0.247597E+10</td>
    <td align="right">0.207759E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144561E+10</td>
    <td align="right">0.463886E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">0.257624E+10</td>
    <td align="right">0.343380E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192025E+11</td>
    <td align="right">0.607293E+10</td>
    <td align="right">0.131296E+11</td>
    <td align="right">0.360628E+11</td>
    <td align="right">0.203040E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">0.247597E+10</td>
    <td align="right"> 61591259.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.361856E+10</td>
    <td align="right">0.343380E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.132477E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">0.551139E+10</td>
    <td align="right">0.512086E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.793792E+09</td>
    <td align="right">0.164199E+10</td>
    <td align="right">0.431424E+10</td>
    <td align="right">0.345010E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183970E+10</td>
    <td align="right">0.246124E+09</td>
    <td align="right">0.159357E+10</td>
    <td align="right">0.347460E+10</td>
    <td align="right">0.241182E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132810E+10</td>
    <td align="right">   571839.76</td>
    <td align="right">0.132753E+10</td>
    <td align="right">0.299118E+10</td>
    <td align="right"> 97332463.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">0.317592E+10</td>
    <td align="right">0.125002E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">0.305430E+10</td>
    <td align="right">0.130429E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140965E+10</td>
    <td align="right">0.280292E+10</td>
    <td align="right">0.263266E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137227E+10</td>
    <td align="right">  2086308.03</td>
    <td align="right">0.137018E+10</td>
    <td align="right">0.275299E+10</td>
    <td align="right">0.198297E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146988E+10</td>
    <td align="right"> 47663672.68</td>
    <td align="right">0.142221E+10</td>
    <td align="right">0.290353E+10</td>
    <td align="right">0.201827E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198721E+10</td>
    <td align="right">0.316516E+09</td>
    <td align="right">0.167070E+10</td>
    <td align="right">0.347727E+10</td>
    <td align="right">0.292639E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250079E+10</td>
    <td align="right">0.762692E+09</td>
    <td align="right">0.173810E+10</td>
    <td align="right">0.438319E+10</td>
    <td align="right">0.352262E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317455E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.182411E+10</td>
    <td align="right">0.550178E+10</td>
    <td align="right">0.575772E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233915E+11</td>
    <td align="right">0.484466E+10</td>
    <td align="right">0.185469E+11</td>
    <td align="right">0.443433E+11</td>
    <td align="right">0.333511E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">0.275299E+10</td>
    <td align="right"> 97332463.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">0.551139E+10</td>
    <td align="right">0.575772E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156266E+10</td>
    <td align="right">0.549455E+09</td>
    <td align="right">0.101321E+10</td>
    <td align="right">0.283266E+10</td>
    <td align="right">0.340628E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155020E+10</td>
    <td align="right">0.548571E+09</td>
    <td align="right">0.100163E+10</td>
    <td align="right">0.287403E+10</td>
    <td align="right">0.231675E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">0.362980E+10</td>
    <td align="right">0.178857E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187106E+10</td>
    <td align="right">0.716685E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">0.360097E+10</td>
    <td align="right"> 75878286.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164505E+10</td>
    <td align="right">0.487330E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">0.330892E+10</td>
    <td align="right"> 81014261.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172508E+10</td>
    <td align="right">0.594560E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">0.341069E+10</td>
    <td align="right"> 88628860.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151977E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.116139E+10</td>
    <td align="right">0.283944E+10</td>
    <td align="right">0.172341E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165233E+10</td>
    <td align="right">0.489335E+09</td>
    <td align="right">0.116300E+10</td>
    <td align="right">0.304413E+10</td>
    <td align="right">0.132791E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149780E+10</td>
    <td align="right">0.415488E+09</td>
    <td align="right">0.108232E+10</td>
    <td align="right">0.283527E+10</td>
    <td align="right">0.131829E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145358E+10</td>
    <td align="right">0.374732E+09</td>
    <td align="right">0.107885E+10</td>
    <td align="right">0.262984E+10</td>
    <td align="right">0.183445E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.374101E+09</td>
    <td align="right">0.997646E+09</td>
    <td align="right">0.249245E+10</td>
    <td align="right">0.219366E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145066E+10</td>
    <td align="right">0.474515E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">0.262304E+10</td>
    <td align="right">0.371536E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192239E+11</td>
    <td align="right">0.614314E+10</td>
    <td align="right">0.130808E+11</td>
    <td align="right">0.361212E+11</td>
    <td align="right">0.220799E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">0.249245E+10</td>
    <td align="right"> 75878286.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">0.362980E+10</td>
    <td align="right">0.371536E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      861.22</td>
    <td align="right">      181.60</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      963.37</td>
    <td align="right">      137.84</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1048.39</td>
    <td align="right">       91.12</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1150.50</td>
    <td align="right">       39.94</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1382.92</td>
    <td align="right">       47.95</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1600.90</td>
    <td align="right">       54.50</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1305.65</td>
    <td align="right">       98.58</td>
    <td align="right">      718.45</td>
    <td align="right">       75.16</td>
    <td align="right">      643.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1111.40</td>
    <td align="right">       74.48</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1028.53</td>
    <td align="right">       75.73</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      920.74</td>
    <td align="right">      100.86</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      878.12</td>
    <td align="right">      122.05</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      828.50</td>
    <td align="right">      199.50</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1090.24</td>
    <td align="right">      102.04</td>
    <td align="right">      555.54</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      828.50</td>
    <td align="right">       39.94</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1600.90</td>
    <td align="right">      199.50</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1025.44</td>
    <td align="right">      112.50</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1193.27</td>
    <td align="right">       84.15</td>
    <td align="right">      653.00</td>
    <td align="right">      239.42</td>
    <td align="right">      413.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1332.80</td>
    <td align="right">       53.94</td>
    <td align="right">      711.92</td>
    <td align="right">      278.81</td>
    <td align="right">      433.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1384.41</td>
    <td align="right">       24.54</td>
    <td align="right">      719.50</td>
    <td align="right">      274.90</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1239.66</td>
    <td align="right">       30.19</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1298.27</td>
    <td align="right">       33.88</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1043.13</td>
    <td align="right">       62.06</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1136.66</td>
    <td align="right">       47.65</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1094.18</td>
    <td align="right">       48.85</td>
    <td align="right">      581.52</td>
    <td align="right">      158.49</td>
    <td align="right">      423.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      979.20</td>
    <td align="right">       65.16</td>
    <td align="right">      545.00</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      948.75</td>
    <td align="right">       78.43</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      955.62</td>
    <td align="right">      125.36</td>
    <td align="right">      539.73</td>
    <td align="right">      173.20</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1134.98</td>
    <td align="right">       63.92</td>
    <td align="right">      608.91</td>
    <td align="right">      192.57</td>
    <td align="right">      416.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      948.75</td>
    <td align="right">       24.54</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1384.41</td>
    <td align="right">      125.36</td>
    <td align="right">      719.50</td>
    <td align="right">      278.81</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2055.01</td>
    <td align="right">      185.06</td>
    <td align="right">     1185.79</td>
    <td align="right">      494.61</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1777.14</td>
    <td align="right">      137.72</td>
    <td align="right">     1006.85</td>
    <td align="right">      328.12</td>
    <td align="right">      678.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1288.91</td>
    <td align="right">       86.89</td>
    <td align="right">      686.86</td>
    <td align="right">       91.89</td>
    <td align="right">      594.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1142.22</td>
    <td align="right">       37.70</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1174.12</td>
    <td align="right">       46.08</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1164.64</td>
    <td align="right">       50.89</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1037.87</td>
    <td align="right">       96.71</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1020.82</td>
    <td align="right">       71.47</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1111.22</td>
    <td align="right">       77.27</td>
    <td align="right">      567.08</td>
    <td align="right">       18.39</td>
    <td align="right">      548.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1291.48</td>
    <td align="right">      107.24</td>
    <td align="right">      741.94</td>
    <td align="right">      118.17</td>
    <td align="right">      623.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1685.82</td>
    <td align="right">      130.96</td>
    <td align="right">      964.81</td>
    <td align="right">      294.25</td>
    <td align="right">      670.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2051.74</td>
    <td align="right">      207.52</td>
    <td align="right">     1185.24</td>
    <td align="right">      504.20</td>
    <td align="right">      681.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1398.34</td>
    <td align="right">      102.99</td>
    <td align="right">      741.74</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1020.82</td>
    <td align="right">       37.70</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2055.01</td>
    <td align="right">      207.52</td>
    <td align="right">     1185.79</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1054.41</td>
    <td align="right">      122.67</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1183.06</td>
    <td align="right">       92.28</td>
    <td align="right">      640.79</td>
    <td align="right">      226.76</td>
    <td align="right">      414.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1349.13</td>
    <td align="right">       64.38</td>
    <td align="right">      718.32</td>
    <td align="right">      283.75</td>
    <td align="right">      434.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1381.66</td>
    <td align="right">       29.16</td>
    <td align="right">      721.86</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1228.48</td>
    <td align="right">       29.80</td>
    <td align="right">      614.19</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1307.34</td>
    <td align="right">       34.27</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1054.85</td>
    <td align="right">       62.81</td>
    <td align="right">      567.42</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1131.81</td>
    <td align="right">       47.71</td>
    <td align="right">      616.91</td>
    <td align="right">      182.70</td>
    <td align="right">      434.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1088.16</td>
    <td align="right">       50.23</td>
    <td align="right">      577.86</td>
    <td align="right">      160.30</td>
    <td align="right">      417.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      977.96</td>
    <td align="right">       67.03</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      958.13</td>
    <td align="right">       80.97</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      976.22</td>
    <td align="right">      133.43</td>
    <td align="right">      541.62</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1140.12</td>
    <td align="right">       67.91</td>
    <td align="right">      609.59</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      958.13</td>
    <td align="right">       29.16</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1381.66</td>
    <td align="right">      133.43</td>
    <td align="right">      721.86</td>
    <td align="right">      283.75</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      862.02</td>
    <td align="right">      192.03</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      967.04</td>
    <td align="right">      146.64</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1053.10</td>
    <td align="right">       95.87</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1157.29</td>
    <td align="right">       40.58</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1386.87</td>
    <td align="right">       52.87</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1605.29</td>
    <td align="right">       60.05</td>
    <td align="right">      835.42</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1307.12</td>
    <td align="right">      109.99</td>
    <td align="right">      718.44</td>
    <td align="right">       75.16</td>
    <td align="right">      643.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1108.62</td>
    <td align="right">       85.28</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1028.62</td>
    <td align="right">       83.97</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      922.68</td>
    <td align="right">      107.83</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      879.00</td>
    <td align="right">      133.31</td>
    <td align="right">      459.25</td>
    <td align="right">        0.00</td>
    <td align="right">      459.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      828.07</td>
    <td align="right">      215.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1092.34</td>
    <td align="right">      110.32</td>
    <td align="right">      555.53</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      828.07</td>
    <td align="right">       40.58</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1605.29</td>
    <td align="right">      215.00</td>
    <td align="right">      835.42</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1025.03</td>
    <td align="right">      122.69</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1194.01</td>
    <td align="right">       94.72</td>
    <td align="right">      652.99</td>
    <td align="right">      239.42</td>
    <td align="right">      413.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1335.27</td>
    <td align="right">       63.27</td>
    <td align="right">      711.92</td>
    <td align="right">      278.80</td>
    <td align="right">      433.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1385.94</td>
    <td align="right">       28.50</td>
    <td align="right">      719.50</td>
    <td align="right">      274.89</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1239.75</td>
    <td align="right">       34.84</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1298.32</td>
    <td align="right">       38.51</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1042.83</td>
    <td align="right">       71.33</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1133.81</td>
    <td align="right">       57.74</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1092.44</td>
    <td align="right">       57.65</td>
    <td align="right">      581.51</td>
    <td align="right">      158.49</td>
    <td align="right">      423.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      979.24</td>
    <td align="right">       72.98</td>
    <td align="right">      544.99</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      948.69</td>
    <td align="right">       89.31</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      955.53</td>
    <td align="right">      138.61</td>
    <td align="right">      539.72</td>
    <td align="right">      173.19</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1134.93</td>
    <td align="right">       72.54</td>
    <td align="right">      608.90</td>
    <td align="right">      192.57</td>
    <td align="right">      416.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      948.69</td>
    <td align="right">       28.50</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1385.94</td>
    <td align="right">      138.61</td>
    <td align="right">      719.50</td>
    <td align="right">      278.80</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2036.59</td>
    <td align="right">      210.62</td>
    <td align="right">     1185.80</td>
    <td align="right">      494.62</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1757.70</td>
    <td align="right">      159.74</td>
    <td align="right">     1006.86</td>
    <td align="right">      328.13</td>
    <td align="right">      678.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1274.08</td>
    <td align="right">       98.72</td>
    <td align="right">      686.87</td>
    <td align="right">       91.89</td>
    <td align="right">      594.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1132.54</td>
    <td align="right">       40.62</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1162.59</td>
    <td align="right">       51.33</td>
    <td align="right">      512.75</td>
    <td align="right">        0.00</td>
    <td align="right">      512.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1150.19</td>
    <td align="right">       55.32</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1032.11</td>
    <td align="right">      106.69</td>
    <td align="right">      526.31</td>
    <td align="right">        0.00</td>
    <td align="right">      526.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1008.59</td>
    <td align="right">       83.03</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1102.05</td>
    <td align="right">       86.92</td>
    <td align="right">      567.09</td>
    <td align="right">       18.39</td>
    <td align="right">      548.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1285.06</td>
    <td align="right">      118.52</td>
    <td align="right">      741.95</td>
    <td align="right">      118.18</td>
    <td align="right">      623.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1672.08</td>
    <td align="right">      151.49</td>
    <td align="right">      964.82</td>
    <td align="right">      294.25</td>
    <td align="right">      670.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2037.14</td>
    <td align="right">      236.35</td>
    <td align="right">     1185.25</td>
    <td align="right">      504.20</td>
    <td align="right">      681.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1385.87</td>
    <td align="right">      116.62</td>
    <td align="right">      741.75</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1008.59</td>
    <td align="right">       40.62</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2037.14</td>
    <td align="right">      236.35</td>
    <td align="right">     1185.80</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1050.56</td>
    <td align="right">      135.24</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1180.91</td>
    <td align="right">      105.37</td>
    <td align="right">      640.78</td>
    <td align="right">      226.75</td>
    <td align="right">      414.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1348.47</td>
    <td align="right">       75.36</td>
    <td align="right">      718.32</td>
    <td align="right">      283.74</td>
    <td align="right">      434.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1379.87</td>
    <td align="right">       34.73</td>
    <td align="right">      721.85</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1224.56</td>
    <td align="right">       36.11</td>
    <td align="right">      614.18</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1303.86</td>
    <td align="right">       40.44</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1051.19</td>
    <td align="right">       74.37</td>
    <td align="right">      567.41</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1125.44</td>
    <td align="right">       59.91</td>
    <td align="right">      616.91</td>
    <td align="right">      182.69</td>
    <td align="right">      434.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1082.50</td>
    <td align="right">       60.50</td>
    <td align="right">      577.85</td>
    <td align="right">      160.29</td>
    <td align="right">      417.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      973.77</td>
    <td align="right">       76.63</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      953.75</td>
    <td align="right">       93.46</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      971.82</td>
    <td align="right">      149.22</td>
    <td align="right">      541.61</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1136.40</td>
    <td align="right">       78.46</td>
    <td align="right">      609.58</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      953.75</td>
    <td align="right">       34.73</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1379.87</td>
    <td align="right">      149.22</td>
    <td align="right">      721.85</td>
    <td align="right">      283.74</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      866.88</td>
    <td align="right">      188.92</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      971.77</td>
    <td align="right">      143.47</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1058.46</td>
    <td align="right">       94.26</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1163.88</td>
    <td align="right">       39.71</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1395.86</td>
    <td align="right">       48.45</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1617.18</td>
    <td align="right">       53.73</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1315.75</td>
    <td align="right">      100.25</td>
    <td align="right">      718.45</td>
    <td align="right">       75.16</td>
    <td align="right">      643.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1119.40</td>
    <td align="right">       76.96</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1038.50</td>
    <td align="right">       76.56</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      928.05</td>
    <td align="right">      103.36</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      884.24</td>
    <td align="right">      127.85</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      833.58</td>
    <td align="right">      208.49</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1099.67</td>
    <td align="right">      105.19</td>
    <td align="right">      555.54</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      833.58</td>
    <td align="right">       39.71</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1617.18</td>
    <td align="right">      208.49</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1031.71</td>
    <td align="right">      114.75</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1201.39</td>
    <td align="right">       85.90</td>
    <td align="right">      653.00</td>
    <td align="right">      239.42</td>
    <td align="right">      413.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1342.41</td>
    <td align="right">       54.85</td>
    <td align="right">      711.92</td>
    <td align="right">      278.81</td>
    <td align="right">      433.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1396.05</td>
    <td align="right">       23.76</td>
    <td align="right">      719.50</td>
    <td align="right">      274.90</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1250.69</td>
    <td align="right">       29.60</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1309.64</td>
    <td align="right">       32.62</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1051.23</td>
    <td align="right">       61.76</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1144.32</td>
    <td align="right">       47.86</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1103.14</td>
    <td align="right">       47.93</td>
    <td align="right">      581.52</td>
    <td align="right">      158.49</td>
    <td align="right">      423.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      986.60</td>
    <td align="right">       64.94</td>
    <td align="right">      545.00</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      955.23</td>
    <td align="right">       80.15</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      961.86</td>
    <td align="right">      128.20</td>
    <td align="right">      539.73</td>
    <td align="right">      173.20</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1143.54</td>
    <td align="right">       64.38</td>
    <td align="right">      608.91</td>
    <td align="right">      192.57</td>
    <td align="right">      416.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      955.23</td>
    <td align="right">       23.76</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1396.05</td>
    <td align="right">      128.20</td>
    <td align="right">      719.50</td>
    <td align="right">      278.81</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2057.72</td>
    <td align="right">      191.19</td>
    <td align="right">     1185.79</td>
    <td align="right">      494.61</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1783.33</td>
    <td align="right">      142.61</td>
    <td align="right">     1006.85</td>
    <td align="right">      328.12</td>
    <td align="right">      678.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1297.27</td>
    <td align="right">       90.05</td>
    <td align="right">      686.86</td>
    <td align="right">       91.89</td>
    <td align="right">      594.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1154.00</td>
    <td align="right">       37.55</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1185.75</td>
    <td align="right">       46.67</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1178.35</td>
    <td align="right">       50.32</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1046.49</td>
    <td align="right">       98.29</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1027.85</td>
    <td align="right">       74.04</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1120.19</td>
    <td align="right">       77.87</td>
    <td align="right">      567.08</td>
    <td align="right">       18.39</td>
    <td align="right">      548.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1298.26</td>
    <td align="right">      109.26</td>
    <td align="right">      741.94</td>
    <td align="right">      118.17</td>
    <td align="right">      623.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1691.05</td>
    <td align="right">      135.90</td>
    <td align="right">      964.81</td>
    <td align="right">      294.25</td>
    <td align="right">      670.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2054.13</td>
    <td align="right">      214.97</td>
    <td align="right">     1185.24</td>
    <td align="right">      504.20</td>
    <td align="right">      681.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1406.12</td>
    <td align="right">      105.76</td>
    <td align="right">      741.74</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1027.85</td>
    <td align="right">       37.55</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2057.72</td>
    <td align="right">      214.97</td>
    <td align="right">     1185.79</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1057.59</td>
    <td align="right">      127.18</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1188.01</td>
    <td align="right">       95.76</td>
    <td align="right">      640.79</td>
    <td align="right">      226.76</td>
    <td align="right">      414.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1355.21</td>
    <td align="right">       66.78</td>
    <td align="right">      718.32</td>
    <td align="right">      283.75</td>
    <td align="right">      434.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1389.26</td>
    <td align="right">       29.27</td>
    <td align="right">      721.86</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1235.41</td>
    <td align="right">       30.25</td>
    <td align="right">      614.19</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1315.85</td>
    <td align="right">       34.19</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1060.12</td>
    <td align="right">       64.34</td>
    <td align="right">      567.42</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1136.55</td>
    <td align="right">       49.58</td>
    <td align="right">      616.91</td>
    <td align="right">      182.70</td>
    <td align="right">      434.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1093.85</td>
    <td align="right">       50.86</td>
    <td align="right">      577.86</td>
    <td align="right">      160.30</td>
    <td align="right">      417.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      981.87</td>
    <td align="right">       68.49</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      961.59</td>
    <td align="right">       84.63</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      979.33</td>
    <td align="right">      138.72</td>
    <td align="right">      541.62</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1145.40</td>
    <td align="right">       70.01</td>
    <td align="right">      609.59</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      961.59</td>
    <td align="right">       29.27</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1389.26</td>
    <td align="right">      138.72</td>
    <td align="right">      721.86</td>
    <td align="right">      283.75</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230668E+10</td>
    <td align="right">0.486390E+09</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233059E+10</td>
    <td align="right">0.333465E+09</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280801E+10</td>
    <td align="right">0.244061E+09</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.298209E+10</td>
    <td align="right">0.103522E+09</td>
    <td align="right">0.138304E+10</td>
    <td align="right"> 19321434.90</td>
    <td align="right">0.136372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.370400E+10</td>
    <td align="right">0.128424E+09</td>
    <td align="right">0.183166E+10</td>
    <td align="right">0.194496E+09</td>
    <td align="right">0.163716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414953E+10</td>
    <td align="right">0.141272E+09</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.349705E+10</td>
    <td align="right">0.264046E+09</td>
    <td align="right">0.192429E+10</td>
    <td align="right">0.201314E+09</td>
    <td align="right">0.172298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297677E+10</td>
    <td align="right">0.199487E+09</td>
    <td align="right">0.158412E+10</td>
    <td align="right"> 67011880.44</td>
    <td align="right">0.151710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266596E+10</td>
    <td align="right">0.196294E+09</td>
    <td align="right">0.130564E+10</td>
    <td align="right">   608040.06</td>
    <td align="right">0.130503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246611E+10</td>
    <td align="right">0.270137E+09</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227610E+10</td>
    <td align="right">0.316352E+09</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221905E+10</td>
    <td align="right">0.534353E+09</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343819E+11</td>
    <td align="right">0.321780E+10</td>
    <td align="right">0.175194E+11</td>
    <td align="right">0.919835E+09</td>
    <td align="right">0.165995E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221905E+10</td>
    <td align="right">0.103522E+09</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.414953E+10</td>
    <td align="right">0.534353E+09</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.274654E+10</td>
    <td align="right">0.301321E+09</td>
    <td align="right">0.154228E+10</td>
    <td align="right">0.519766E+09</td>
    <td align="right">0.102252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.288676E+10</td>
    <td align="right">0.203584E+09</td>
    <td align="right">0.157973E+10</td>
    <td align="right">0.579211E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.356977E+10</td>
    <td align="right">0.144485E+09</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358840E+10</td>
    <td align="right"> 63608414.57</td>
    <td align="right">0.186495E+10</td>
    <td align="right">0.712534E+09</td>
    <td align="right">0.115242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332031E+10</td>
    <td align="right"> 80859067.79</td>
    <td align="right">0.165643E+10</td>
    <td align="right">0.501379E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336511E+10</td>
    <td align="right"> 87805829.71</td>
    <td align="right">0.170731E+10</td>
    <td align="right">0.562264E+09</td>
    <td align="right">0.114505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.279392E+10</td>
    <td align="right">0.166209E+09</td>
    <td align="right">0.150690E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.116934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304444E+10</td>
    <td align="right">0.127622E+09</td>
    <td align="right">0.165842E+10</td>
    <td align="right">0.487516E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283613E+10</td>
    <td align="right">0.126608E+09</td>
    <td align="right">0.150730E+10</td>
    <td align="right">0.410809E+09</td>
    <td align="right">0.109649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262269E+10</td>
    <td align="right">0.174528E+09</td>
    <td align="right">0.145972E+10</td>
    <td align="right">0.373479E+09</td>
    <td align="right">0.108624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245915E+10</td>
    <td align="right">0.203291E+09</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.377770E+09</td>
    <td align="right">0.989308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255953E+10</td>
    <td align="right">0.335760E+09</td>
    <td align="right">0.144561E+10</td>
    <td align="right">0.463886E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.357927E+11</td>
    <td align="right">0.201568E+10</td>
    <td align="right">0.192025E+11</td>
    <td align="right">0.607293E+10</td>
    <td align="right">0.131296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245915E+10</td>
    <td align="right"> 63608414.57</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.358840E+10</td>
    <td align="right">0.335760E+09</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.550414E+10</td>
    <td align="right">0.495665E+09</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.132477E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429925E+10</td>
    <td align="right">0.333160E+09</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.793792E+09</td>
    <td align="right">0.164199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.345221E+10</td>
    <td align="right">0.232720E+09</td>
    <td align="right">0.183970E+10</td>
    <td align="right">0.246124E+09</td>
    <td align="right">0.159357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296065E+10</td>
    <td align="right"> 97716591.05</td>
    <td align="right">0.132810E+10</td>
    <td align="right">   571839.76</td>
    <td align="right">0.132753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314477E+10</td>
    <td align="right">0.123431E+09</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.301876E+10</td>
    <td align="right">0.131908E+09</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277983E+10</td>
    <td align="right">0.259016E+09</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273417E+10</td>
    <td align="right">0.191426E+09</td>
    <td align="right">0.137227E+10</td>
    <td align="right">  2086308.03</td>
    <td align="right">0.137018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.288029E+10</td>
    <td align="right">0.200292E+09</td>
    <td align="right">0.146988E+10</td>
    <td align="right"> 47663672.68</td>
    <td align="right">0.142221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.345909E+10</td>
    <td align="right">0.287242E+09</td>
    <td align="right">0.198721E+10</td>
    <td align="right">0.316516E+09</td>
    <td align="right">0.167070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.436965E+10</td>
    <td align="right">0.339439E+09</td>
    <td align="right">0.250079E+10</td>
    <td align="right">0.762692E+09</td>
    <td align="right">0.173810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.549539E+10</td>
    <td align="right">0.555814E+09</td>
    <td align="right">0.317455E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.182411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440982E+11</td>
    <td align="right">0.324783E+10</td>
    <td align="right">0.233915E+11</td>
    <td align="right">0.484466E+10</td>
    <td align="right">0.185469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273417E+10</td>
    <td align="right"> 97716591.05</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550414E+10</td>
    <td align="right">0.555814E+09</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282413E+10</td>
    <td align="right">0.328569E+09</td>
    <td align="right">0.156266E+10</td>
    <td align="right">0.549455E+09</td>
    <td align="right">0.101321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286205E+10</td>
    <td align="right">0.223249E+09</td>
    <td align="right">0.155020E+10</td>
    <td align="right">0.548571E+09</td>
    <td align="right">0.100163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.361351E+10</td>
    <td align="right">0.172435E+09</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358125E+10</td>
    <td align="right"> 75579853.01</td>
    <td align="right">0.187106E+10</td>
    <td align="right">0.716685E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329037E+10</td>
    <td align="right"> 79810700.20</td>
    <td align="right">0.164505E+10</td>
    <td align="right">0.487330E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.338863E+10</td>
    <td align="right"> 88816059.41</td>
    <td align="right">0.172508E+10</td>
    <td align="right">0.594560E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.282531E+10</td>
    <td align="right">0.168228E+09</td>
    <td align="right">0.151977E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.116139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303144E+10</td>
    <td align="right">0.127799E+09</td>
    <td align="right">0.165233E+10</td>
    <td align="right">0.489335E+09</td>
    <td align="right">0.116300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282050E+10</td>
    <td align="right">0.130190E+09</td>
    <td align="right">0.149780E+10</td>
    <td align="right">0.415488E+09</td>
    <td align="right">0.108232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261936E+10</td>
    <td align="right">0.179537E+09</td>
    <td align="right">0.145358E+10</td>
    <td align="right">0.374732E+09</td>
    <td align="right">0.107885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248348E+10</td>
    <td align="right">0.209870E+09</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.374101E+09</td>
    <td align="right">0.997646E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.261470E+10</td>
    <td align="right">0.357382E+09</td>
    <td align="right">0.145066E+10</td>
    <td align="right">0.474515E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.359547E+11</td>
    <td align="right">0.214146E+10</td>
    <td align="right">0.192239E+11</td>
    <td align="right">0.614314E+10</td>
    <td align="right">0.130808E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248348E+10</td>
    <td align="right"> 75579853.01</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361351E+10</td>
    <td align="right">0.357382E+09</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230883E+10</td>
    <td align="right">0.514339E+09</td>
    <td align="right">0.119977E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119977E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233947E+10</td>
    <td align="right">0.354761E+09</td>
    <td align="right">0.115597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.282063E+10</td>
    <td align="right">0.256787E+09</td>
    <td align="right">0.131349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299970E+10</td>
    <td align="right">0.105173E+09</td>
    <td align="right">0.138303E+10</td>
    <td align="right"> 19321334.78</td>
    <td align="right">0.136371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371459E+10</td>
    <td align="right">0.141602E+09</td>
    <td align="right">0.183165E+10</td>
    <td align="right">0.194495E+09</td>
    <td align="right">0.163715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416090E+10</td>
    <td align="right">0.155639E+09</td>
    <td align="right">0.216542E+10</td>
    <td align="right">0.437081E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350099E+10</td>
    <td align="right">0.294592E+09</td>
    <td align="right">0.192428E+10</td>
    <td align="right">0.201313E+09</td>
    <td align="right">0.172297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.296933E+10</td>
    <td align="right">0.228417E+09</td>
    <td align="right">0.158411E+10</td>
    <td align="right"> 67011533.19</td>
    <td align="right">0.151710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266618E+10</td>
    <td align="right">0.217657E+09</td>
    <td align="right">0.130563E+10</td>
    <td align="right">   608036.91</td>
    <td align="right">0.130502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247131E+10</td>
    <td align="right">0.288818E+09</td>
    <td align="right">0.129998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227836E+10</td>
    <td align="right">0.345535E+09</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221791E+10</td>
    <td align="right">0.575848E+09</td>
    <td align="right">0.116556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344482E+11</td>
    <td align="right">0.347917E+10</td>
    <td align="right">0.175193E+11</td>
    <td align="right">0.919830E+09</td>
    <td align="right">0.165994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221791E+10</td>
    <td align="right">0.105173E+09</td>
    <td align="right">0.115597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416090E+10</td>
    <td align="right">0.575848E+09</td>
    <td align="right">0.216542E+10</td>
    <td align="right">0.437081E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.274543E+10</td>
    <td align="right">0.328610E+09</td>
    <td align="right">0.154227E+10</td>
    <td align="right">0.519761E+09</td>
    <td align="right">0.102251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.288855E+10</td>
    <td align="right">0.229158E+09</td>
    <td align="right">0.157972E+10</td>
    <td align="right">0.579205E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357640E+10</td>
    <td align="right">0.169453E+09</td>
    <td align="right">0.190680E+10</td>
    <td align="right">0.746747E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359236E+10</td>
    <td align="right"> 73863458.28</td>
    <td align="right">0.186494E+10</td>
    <td align="right">0.712527E+09</td>
    <td align="right">0.115241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332055E+10</td>
    <td align="right"> 93323588.48</td>
    <td align="right">0.165642E+10</td>
    <td align="right">0.501374E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336525E+10</td>
    <td align="right"> 99823448.16</td>
    <td align="right">0.170730E+10</td>
    <td align="right">0.562259E+09</td>
    <td align="right">0.114504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.279312E+10</td>
    <td align="right">0.191048E+09</td>
    <td align="right">0.150689E+10</td>
    <td align="right">0.337559E+09</td>
    <td align="right">0.116933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303679E+10</td>
    <td align="right">0.154659E+09</td>
    <td align="right">0.165841E+10</td>
    <td align="right">0.487511E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283159E+10</td>
    <td align="right">0.149424E+09</td>
    <td align="right">0.150728E+10</td>
    <td align="right">0.410805E+09</td>
    <td align="right">0.109648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262278E+10</td>
    <td align="right">0.195469E+09</td>
    <td align="right">0.145971E+10</td>
    <td align="right">0.373475E+09</td>
    <td align="right">0.108623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245902E+10</td>
    <td align="right">0.231487E+09</td>
    <td align="right">0.136707E+10</td>
    <td align="right">0.377766E+09</td>
    <td align="right">0.989302E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255928E+10</td>
    <td align="right">0.371251E+09</td>
    <td align="right">0.144560E+10</td>
    <td align="right">0.463881E+09</td>
    <td align="right">0.981715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.357911E+11</td>
    <td align="right">0.228757E+10</td>
    <td align="right">0.192024E+11</td>
    <td align="right">0.607287E+10</td>
    <td align="right">0.131295E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245902E+10</td>
    <td align="right"> 73863458.28</td>
    <td align="right">0.136707E+10</td>
    <td align="right">0.337559E+09</td>
    <td align="right">0.981715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359236E+10</td>
    <td align="right">0.371251E+09</td>
    <td align="right">0.190680E+10</td>
    <td align="right">0.746747E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.545479E+10</td>
    <td align="right">0.564113E+09</td>
    <td align="right">0.317605E+10</td>
    <td align="right">0.132479E+10</td>
    <td align="right">0.185126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.425222E+10</td>
    <td align="right">0.386442E+09</td>
    <td align="right">0.243580E+10</td>
    <td align="right">0.793801E+09</td>
    <td align="right">0.164200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341249E+10</td>
    <td align="right">0.264406E+09</td>
    <td align="right">0.183971E+10</td>
    <td align="right">0.246126E+09</td>
    <td align="right">0.159358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293554E+10</td>
    <td align="right">0.105288E+09</td>
    <td align="right">0.132811E+10</td>
    <td align="right">   571846.42</td>
    <td align="right">0.132754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.311389E+10</td>
    <td align="right">0.137477E+09</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.298129E+10</td>
    <td align="right">0.143384E+09</td>
    <td align="right">0.132426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276441E+10</td>
    <td align="right">0.285765E+09</td>
    <td align="right">0.140966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270140E+10</td>
    <td align="right">0.222386E+09</td>
    <td align="right">0.137228E+10</td>
    <td align="right">  2086332.32</td>
    <td align="right">0.137019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285652E+10</td>
    <td align="right">0.225291E+09</td>
    <td align="right">0.146989E+10</td>
    <td align="right"> 47664227.63</td>
    <td align="right">0.142222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.344190E+10</td>
    <td align="right">0.317433E+09</td>
    <td align="right">0.198723E+10</td>
    <td align="right">0.316520E+09</td>
    <td align="right">0.167071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.433404E+10</td>
    <td align="right">0.392665E+09</td>
    <td align="right">0.250081E+10</td>
    <td align="right">0.762701E+09</td>
    <td align="right">0.173811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.545628E+10</td>
    <td align="right">0.633047E+09</td>
    <td align="right">0.317458E+10</td>
    <td align="right">0.135046E+10</td>
    <td align="right">0.182413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.437048E+11</td>
    <td align="right">0.367770E+10</td>
    <td align="right">0.233917E+11</td>
    <td align="right">0.484472E+10</td>
    <td align="right">0.185470E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270140E+10</td>
    <td align="right">0.105288E+09</td>
    <td align="right">0.132426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545628E+10</td>
    <td align="right">0.633047E+09</td>
    <td align="right">0.317605E+10</td>
    <td align="right">0.135046E+10</td>
    <td align="right">0.185126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281383E+10</td>
    <td align="right">0.362229E+09</td>
    <td align="right">0.156265E+10</td>
    <td align="right">0.549449E+09</td>
    <td align="right">0.101320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285685E+10</td>
    <td align="right">0.254907E+09</td>
    <td align="right">0.155018E+10</td>
    <td align="right">0.548565E+09</td>
    <td align="right">0.100162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.361175E+10</td>
    <td align="right">0.201854E+09</td>
    <td align="right">0.192394E+10</td>
    <td align="right">0.759981E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357661E+10</td>
    <td align="right"> 90023669.56</td>
    <td align="right">0.187105E+10</td>
    <td align="right">0.716678E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327985E+10</td>
    <td align="right"> 96723447.83</td>
    <td align="right">0.164503E+10</td>
    <td align="right">0.487325E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.337961E+10</td>
    <td align="right">0.104829E+09</td>
    <td align="right">0.172507E+10</td>
    <td align="right">0.594554E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281551E+10</td>
    <td align="right">0.199193E+09</td>
    <td align="right">0.151976E+10</td>
    <td align="right">0.358372E+09</td>
    <td align="right">0.116138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.301438E+10</td>
    <td align="right">0.160462E+09</td>
    <td align="right">0.165232E+10</td>
    <td align="right">0.489330E+09</td>
    <td align="right">0.116299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280585E+10</td>
    <td align="right">0.156812E+09</td>
    <td align="right">0.149779E+10</td>
    <td align="right">0.415484E+09</td>
    <td align="right">0.108231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260814E+10</td>
    <td align="right">0.205240E+09</td>
    <td align="right">0.145357E+10</td>
    <td align="right">0.374728E+09</td>
    <td align="right">0.107884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247212E+10</td>
    <td align="right">0.242239E+09</td>
    <td align="right">0.137174E+10</td>
    <td align="right">0.374098E+09</td>
    <td align="right">0.997640E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260293E+10</td>
    <td align="right">0.399676E+09</td>
    <td align="right">0.145065E+10</td>
    <td align="right">0.474510E+09</td>
    <td align="right">0.976141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.358374E+11</td>
    <td align="right">0.247419E+10</td>
    <td align="right">0.192238E+11</td>
    <td align="right">0.614307E+10</td>
    <td align="right">0.130807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247212E+10</td>
    <td align="right"> 90023669.56</td>
    <td align="right">0.137174E+10</td>
    <td align="right">0.358372E+09</td>
    <td align="right">0.976141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361175E+10</td>
    <td align="right">0.399676E+09</td>
    <td align="right">0.192394E+10</td>
    <td align="right">0.759981E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232185E+10</td>
    <td align="right">0.506015E+09</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235090E+10</td>
    <td align="right">0.347084E+09</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283498E+10</td>
    <td align="right">0.252479E+09</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301678E+10</td>
    <td align="right">0.102917E+09</td>
    <td align="right">0.138304E+10</td>
    <td align="right"> 19321434.90</td>
    <td align="right">0.136372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373867E+10</td>
    <td align="right">0.129759E+09</td>
    <td align="right">0.183166E+10</td>
    <td align="right">0.194496E+09</td>
    <td align="right">0.163716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.419173E+10</td>
    <td align="right">0.139262E+09</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.352409E+10</td>
    <td align="right">0.268509E+09</td>
    <td align="right">0.192429E+10</td>
    <td align="right">0.201314E+09</td>
    <td align="right">0.172298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.299819E+10</td>
    <td align="right">0.206126E+09</td>
    <td align="right">0.158412E+10</td>
    <td align="right"> 67011880.44</td>
    <td align="right">0.151710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269180E+10</td>
    <td align="right">0.198453E+09</td>
    <td align="right">0.130564E+10</td>
    <td align="right">   608040.06</td>
    <td align="right">0.130503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.248570E+10</td>
    <td align="right">0.276841E+09</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229195E+10</td>
    <td align="right">0.331374E+09</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223267E+10</td>
    <td align="right">0.558430E+09</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346793E+11</td>
    <td align="right">0.331725E+10</td>
    <td align="right">0.175194E+11</td>
    <td align="right">0.919835E+09</td>
    <td align="right">0.165995E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223267E+10</td>
    <td align="right">0.102917E+09</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.419173E+10</td>
    <td align="right">0.558430E+09</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276332E+10</td>
    <td align="right">0.307342E+09</td>
    <td align="right">0.154228E+10</td>
    <td align="right">0.519766E+09</td>
    <td align="right">0.102252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290641E+10</td>
    <td align="right">0.207820E+09</td>
    <td align="right">0.157973E+10</td>
    <td align="right">0.579211E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.359552E+10</td>
    <td align="right">0.146905E+09</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.361856E+10</td>
    <td align="right"> 61591259.67</td>
    <td align="right">0.186495E+10</td>
    <td align="right">0.712534E+09</td>
    <td align="right">0.115242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.334984E+10</td>
    <td align="right"> 79271776.01</td>
    <td align="right">0.165643E+10</td>
    <td align="right">0.501379E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.339458E+10</td>
    <td align="right"> 84555127.90</td>
    <td align="right">0.170731E+10</td>
    <td align="right">0.562264E+09</td>
    <td align="right">0.114505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281561E+10</td>
    <td align="right">0.165426E+09</td>
    <td align="right">0.150690E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.116934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306496E+10</td>
    <td align="right">0.128189E+09</td>
    <td align="right">0.165842E+10</td>
    <td align="right">0.487516E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285933E+10</td>
    <td align="right">0.124228E+09</td>
    <td align="right">0.150730E+10</td>
    <td align="right">0.410809E+09</td>
    <td align="right">0.109649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264250E+10</td>
    <td align="right">0.173937E+09</td>
    <td align="right">0.145972E+10</td>
    <td align="right">0.373479E+09</td>
    <td align="right">0.108624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247597E+10</td>
    <td align="right">0.207759E+09</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.377770E+09</td>
    <td align="right">0.989308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257624E+10</td>
    <td align="right">0.343380E+09</td>
    <td align="right">0.144561E+10</td>
    <td align="right">0.463886E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360628E+11</td>
    <td align="right">0.203040E+10</td>
    <td align="right">0.192025E+11</td>
    <td align="right">0.607293E+10</td>
    <td align="right">0.131296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247597E+10</td>
    <td align="right"> 61591259.67</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361856E+10</td>
    <td align="right">0.343380E+09</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.551139E+10</td>
    <td align="right">0.512086E+09</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.132477E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431424E+10</td>
    <td align="right">0.345010E+09</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.793792E+09</td>
    <td align="right">0.164199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.347460E+10</td>
    <td align="right">0.241182E+09</td>
    <td align="right">0.183970E+10</td>
    <td align="right">0.246124E+09</td>
    <td align="right">0.159357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299118E+10</td>
    <td align="right"> 97332463.63</td>
    <td align="right">0.132810E+10</td>
    <td align="right">   571839.76</td>
    <td align="right">0.132753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.317592E+10</td>
    <td align="right">0.125002E+09</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.305430E+10</td>
    <td align="right">0.130429E+09</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280292E+10</td>
    <td align="right">0.263266E+09</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275299E+10</td>
    <td align="right">0.198297E+09</td>
    <td align="right">0.137227E+10</td>
    <td align="right">  2086308.03</td>
    <td align="right">0.137018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.290353E+10</td>
    <td align="right">0.201827E+09</td>
    <td align="right">0.146988E+10</td>
    <td align="right"> 47663672.68</td>
    <td align="right">0.142221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347727E+10</td>
    <td align="right">0.292639E+09</td>
    <td align="right">0.198721E+10</td>
    <td align="right">0.316516E+09</td>
    <td align="right">0.167070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.438319E+10</td>
    <td align="right">0.352262E+09</td>
    <td align="right">0.250079E+10</td>
    <td align="right">0.762692E+09</td>
    <td align="right">0.173810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550178E+10</td>
    <td align="right">0.575772E+09</td>
    <td align="right">0.317455E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.182411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.443433E+11</td>
    <td align="right">0.333511E+10</td>
    <td align="right">0.233915E+11</td>
    <td align="right">0.484466E+10</td>
    <td align="right">0.185469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275299E+10</td>
    <td align="right"> 97332463.63</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.551139E+10</td>
    <td align="right">0.575772E+09</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.283266E+10</td>
    <td align="right">0.340628E+09</td>
    <td align="right">0.156266E+10</td>
    <td align="right">0.549455E+09</td>
    <td align="right">0.101321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287403E+10</td>
    <td align="right">0.231675E+09</td>
    <td align="right">0.155020E+10</td>
    <td align="right">0.548571E+09</td>
    <td align="right">0.100163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362980E+10</td>
    <td align="right">0.178857E+09</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360097E+10</td>
    <td align="right"> 75878286.36</td>
    <td align="right">0.187106E+10</td>
    <td align="right">0.716685E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330892E+10</td>
    <td align="right"> 81014261.84</td>
    <td align="right">0.164505E+10</td>
    <td align="right">0.487330E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.341069E+10</td>
    <td align="right"> 88628860.92</td>
    <td align="right">0.172508E+10</td>
    <td align="right">0.594560E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283944E+10</td>
    <td align="right">0.172341E+09</td>
    <td align="right">0.151977E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.116139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304413E+10</td>
    <td align="right">0.132791E+09</td>
    <td align="right">0.165233E+10</td>
    <td align="right">0.489335E+09</td>
    <td align="right">0.116300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283527E+10</td>
    <td align="right">0.131829E+09</td>
    <td align="right">0.149780E+10</td>
    <td align="right">0.415488E+09</td>
    <td align="right">0.108232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262984E+10</td>
    <td align="right">0.183445E+09</td>
    <td align="right">0.145358E+10</td>
    <td align="right">0.374732E+09</td>
    <td align="right">0.107885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249245E+10</td>
    <td align="right">0.219366E+09</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.374101E+09</td>
    <td align="right">0.997646E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262304E+10</td>
    <td align="right">0.371536E+09</td>
    <td align="right">0.145066E+10</td>
    <td align="right">0.474515E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361212E+11</td>
    <td align="right">0.220799E+10</td>
    <td align="right">0.192239E+11</td>
    <td align="right">0.614314E+10</td>
    <td align="right">0.130808E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249245E+10</td>
    <td align="right"> 75878286.36</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362980E+10</td>
    <td align="right">0.371536E+09</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.42</td>
    <td align="right">       22.38</td>
    <td align="right">       20.70</td>
    <td align="right">        2.25</td>
    <td align="right">       18.65</td>
    <td align="right">      103.85</td>
    <td align="right">      146.57</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.50</td>
    <td align="right">       22.90</td>
    <td align="right">       21.01</td>
    <td align="right">        2.37</td>
    <td align="right">       18.54</td>
    <td align="right">      110.59</td>
    <td align="right">      164.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.33</td>
    <td align="right">       23.63</td>
    <td align="right">       21.77</td>
    <td align="right">        3.67</td>
    <td align="right">       19.85</td>
    <td align="right">      110.33</td>
    <td align="right">      194.39</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.15</td>
    <td align="right">       25.36</td>
    <td align="right">       24.04</td>
    <td align="right">        2.98</td>
    <td align="right">       21.51</td>
    <td align="right">      118.69</td>
    <td align="right">      185.56</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.01</td>
    <td align="right">       26.53</td>
    <td align="right">       25.72</td>
    <td align="right">        3.19</td>
    <td align="right">       22.99</td>
    <td align="right">      127.71</td>
    <td align="right">      124.87</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.86</td>
    <td align="right">       26.50</td>
    <td align="right">       25.74</td>
    <td align="right">        3.10</td>
    <td align="right">       22.78</td>
    <td align="right">      123.38</td>
    <td align="right">      156.09</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.25</td>
    <td align="right">       24.29</td>
    <td align="right">       23.20</td>
    <td align="right">        2.32</td>
    <td align="right">       21.53</td>
    <td align="right">      137.39</td>
    <td align="right">       88.28</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.54</td>
    <td align="right">       25.86</td>
    <td align="right">       25.31</td>
    <td align="right">        3.22</td>
    <td align="right">       21.54</td>
    <td align="right">      129.55</td>
    <td align="right">      122.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.58</td>
    <td align="right">       25.59</td>
    <td align="right">       24.93</td>
    <td align="right">        2.22</td>
    <td align="right">       22.00</td>
    <td align="right">      128.30</td>
    <td align="right">      103.37</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.89</td>
    <td align="right">       25.07</td>
    <td align="right">       24.46</td>
    <td align="right">        2.18</td>
    <td align="right">       21.39</td>
    <td align="right">      123.79</td>
    <td align="right">       92.41</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.68</td>
    <td align="right">       24.13</td>
    <td align="right">       23.20</td>
    <td align="right">        1.94</td>
    <td align="right">       20.28</td>
    <td align="right">      113.70</td>
    <td align="right">      103.30</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.97</td>
    <td align="right">       22.85</td>
    <td align="right">       21.57</td>
    <td align="right">        2.00</td>
    <td align="right">       18.63</td>
    <td align="right">      101.83</td>
    <td align="right">      131.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.59</td>
    <td align="right">       24.59</td>
    <td align="right">       23.48</td>
    <td align="right">        2.62</td>
    <td align="right">       20.82</td>
    <td align="right">      119.14</td>
    <td align="right">      134.17</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.97</td>
    <td align="right">       22.38</td>
    <td align="right">       20.70</td>
    <td align="right">        1.94</td>
    <td align="right">       18.54</td>
    <td align="right">      101.83</td>
    <td align="right">       88.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.15</td>
    <td align="right">       26.53</td>
    <td align="right">       25.74</td>
    <td align="right">        3.67</td>
    <td align="right">       22.99</td>
    <td align="right">      137.39</td>
    <td align="right">      194.39</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.10</td>
    <td align="right">04-JAN-12:00</td>
    <td align="right">       23.66</td>
    <td align="right">       19.40</td>
    <td align="right">        5.00</td>
    <td align="right">       24.66</td>
    <td align="right">      266.50</td>
    <td align="right">      576.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.00</td>
    <td align="right">21-FEB-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.10</td>
    <td align="right">       24.16</td>
    <td align="right">      230.00</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.40</td>
    <td align="right">21-MAR-12:00</td>
    <td align="right">       22.99</td>
    <td align="right">       17.00</td>
    <td align="right">        5.00</td>
    <td align="right">       26.97</td>
    <td align="right">      269.50</td>
    <td align="right">      658.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.50</td>
    <td align="right">01-APR-13:00</td>
    <td align="right">       26.95</td>
    <td align="right">       24.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.14</td>
    <td align="right">      295.50</td>
    <td align="right">      519.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.60</td>
    <td align="right">06-MAY-12:00</td>
    <td align="right">       26.41</td>
    <td align="right">       22.60</td>
    <td align="right">        4.00</td>
    <td align="right">       29.39</td>
    <td align="right">      317.00</td>
    <td align="right">      525.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.00</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">       27.58</td>
    <td align="right">       25.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.43</td>
    <td align="right">      235.00</td>
    <td align="right">      472.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.20</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       25.62</td>
    <td align="right">       23.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.95</td>
    <td align="right">      219.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.00</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       27.85</td>
    <td align="right">       26.00</td>
    <td align="right">        5.00</td>
    <td align="right">       26.65</td>
    <td align="right">      344.50</td>
    <td align="right">      278.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.00</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       26.50</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.00</td>
    <td align="right">      258.00</td>
    <td align="right">      581.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.00</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       26.22</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
    <td align="right">      303.00</td>
    <td align="right">      428.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.30</td>
    <td align="right">18-NOV-12:00</td>
    <td align="right">       25.33</td>
    <td align="right">       22.20</td>
    <td align="right">        3.00</td>
    <td align="right">       25.49</td>
    <td align="right">      289.50</td>
    <td align="right">      511.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.00</td>
    <td align="right">07-DEC-13:00</td>
    <td align="right">       23.21</td>
    <td align="right">       19.00</td>
    <td align="right">        3.00</td>
    <td align="right">       22.98</td>
    <td align="right">      215.00</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.00</td>
    <td align="right">       22.98</td>
    <td align="right">      215.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.85</td>
    <td align="right">       26.00</td>
    <td align="right">        5.00</td>
    <td align="right">       29.39</td>
    <td align="right">      344.50</td>
    <td align="right">      672.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.70</td>
    <td align="right">23-JAN-05:00</td>
    <td align="right">       16.92</td>
    <td align="right">       16.00</td>
    <td align="right">        2.00</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.30</td>
    <td align="right">21-FEB-09:00</td>
    <td align="right">       19.04</td>
    <td align="right">       18.40</td>
    <td align="right">        2.00</td>
    <td align="right">       10.50</td>
    <td align="right">      258.50</td>
    <td align="right">      564.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">03-MAR-05:00</td>
    <td align="right">       19.93</td>
    <td align="right">       19.00</td>
    <td align="right">        3.00</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.90</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">       22.90</td>
    <td align="right">       22.90</td>
    <td align="right">        3.00</td>
    <td align="right">       14.65</td>
    <td align="right">      199.50</td>
    <td align="right">      264.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.00</td>
    <td align="right">10-MAY-19:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">        2.00</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.00</td>
    <td align="right">20-JUN-23:00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        2.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.00</td>
    <td align="right">13-JUL-04:00</td>
    <td align="right">       22.27</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.00</td>
    <td align="right">20-AUG-10:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">        5.00</td>
    <td align="right">       18.28</td>
    <td align="right">      430.50</td>
    <td align="right">       41.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.90</td>
    <td align="right">19-SEP-03:00</td>
    <td align="right">       22.78</td>
    <td align="right">       22.78</td>
    <td align="right">        0.00</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.50</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">       22.50</td>
    <td align="right">       22.50</td>
    <td align="right">        2.80</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.00</td>
    <td align="right">25-NOV-04:00</td>
    <td align="right">       18.63</td>
    <td align="right">       18.00</td>
    <td align="right">        2.00</td>
    <td align="right">       10.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">       17.36</td>
    <td align="right">       17.00</td>
    <td align="right">        3.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.92</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        5.00</td>
    <td align="right">       21.27</td>
    <td align="right">      430.50</td>
    <td align="right">      564.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.52</td>
    <td align="right">12-JAN-12:00</td>
    <td align="right">       32.40</td>
    <td align="right">       23.10</td>
    <td align="right">        2.00</td>
    <td align="right">       25.00</td>
    <td align="right">      353.00</td>
    <td align="right">      347.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.16</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       32.30</td>
    <td align="right">       24.20</td>
    <td align="right">        2.00</td>
    <td align="right">       25.16</td>
    <td align="right">      200.00</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.27</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">       34.20</td>
    <td align="right">       23.60</td>
    <td align="right">        4.00</td>
    <td align="right">       26.32</td>
    <td align="right">      326.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.92</td>
    <td align="right">10-APR-16:49</td>
    <td align="right">       31.52</td>
    <td align="right">       26.85</td>
    <td align="right">        4.08</td>
    <td align="right">       27.69</td>
    <td align="right">      110.67</td>
    <td align="right">       57.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.00</td>
    <td align="right">28-MAY-20:00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">        3.00</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.10</td>
    <td align="right">15-JUN-09:00</td>
    <td align="right">       33.20</td>
    <td align="right">       29.20</td>
    <td align="right">        5.00</td>
    <td align="right">       26.48</td>
    <td align="right">      320.50</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.42</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       24.20</td>
    <td align="right">        1.00</td>
    <td align="right">       26.65</td>
    <td align="right">      305.00</td>
    <td align="right">      253.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.81</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">       32.00</td>
    <td align="right">       28.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.16</td>
    <td align="right">      107.50</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.05</td>
    <td align="right">30-SEP-10:00</td>
    <td align="right">       32.80</td>
    <td align="right">       29.40</td>
    <td align="right">        3.00</td>
    <td align="right">       25.66</td>
    <td align="right">      398.00</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.36</td>
    <td align="right">16-OCT-14:00</td>
    <td align="right">       31.50</td>
    <td align="right">       26.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.16</td>
    <td align="right">      239.00</td>
    <td align="right">      346.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.55</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.40</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      388.00</td>
    <td align="right">       95.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.86</td>
    <td align="right">03-DEC-12:00</td>
    <td align="right">       31.50</td>
    <td align="right">       25.30</td>
    <td align="right">        1.00</td>
    <td align="right">       23.49</td>
    <td align="right">      301.00</td>
    <td align="right">      468.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
    <td align="right">       23.10</td>
    <td align="right">        1.00</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.20</td>
    <td align="right">       29.40</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      398.00</td>
    <td align="right">      535.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.20</td>
    <td align="right">09-JAN-21:00</td>
    <td align="right">       26.50</td>
    <td align="right">       24.77</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.40</td>
    <td align="right">15-FEB-18:00</td>
    <td align="right">       28.30</td>
    <td align="right">       25.33</td>
    <td align="right">        4.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.30</td>
    <td align="right">28-MAR-06:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.72</td>
    <td align="right">        3.00</td>
    <td align="right">       19.87</td>
    <td align="right">      103.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.00</td>
    <td align="right">10-APR-17:00</td>
    <td align="right">       30.50</td>
    <td align="right">       27.86</td>
    <td align="right">        4.50</td>
    <td align="right">       25.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.00</td>
    <td align="right">28-MAY-20:00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">        3.00</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.20</td>
    <td align="right">15-JUN-09:00</td>
    <td align="right">       33.20</td>
    <td align="right">       30.10</td>
    <td align="right">        5.00</td>
    <td align="right">       26.48</td>
    <td align="right">      320.50</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">10-JUL-14:00</td>
    <td align="right">       26.50</td>
    <td align="right">       26.11</td>
    <td align="right">        2.30</td>
    <td align="right">       23.49</td>
    <td align="right">      286.00</td>
    <td align="right">       36.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.00</td>
    <td align="right">02-AUG-10:00</td>
    <td align="right">       31.00</td>
    <td align="right">       28.65</td>
    <td align="right">        4.00</td>
    <td align="right">       24.16</td>
    <td align="right">      419.00</td>
    <td align="right">      195.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.40</td>
    <td align="right">30-SEP-10:00</td>
    <td align="right">       32.80</td>
    <td align="right">       30.05</td>
    <td align="right">        3.00</td>
    <td align="right">       25.66</td>
    <td align="right">      398.00</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.50</td>
    <td align="right">16-OCT-08:00</td>
    <td align="right">       29.00</td>
    <td align="right">       27.03</td>
    <td align="right">        2.50</td>
    <td align="right">       21.78</td>
    <td align="right">      300.00</td>
    <td align="right">      326.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.40</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       31.00</td>
    <td align="right">       27.55</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      388.00</td>
    <td align="right">       95.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">10-DEC-17:00</td>
    <td align="right">       29.00</td>
    <td align="right">       26.74</td>
    <td align="right">        3.00</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       24.77</td>
    <td align="right">        2.30</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.20</td>
    <td align="right">       30.10</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      419.00</td>
    <td align="right">      421.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.71</td>
    <td align="right">       38.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.90</td>
    <td align="right">       44.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.35</td>
    <td align="right">       50.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.97</td>
    <td align="right">       51.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.58</td>
    <td align="right">       43.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.02</td>
    <td align="right">       46.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.16</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.97</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.50</td>
    <td align="right">       40.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.87</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.27</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.84</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.93</td>
    <td align="right">       42.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.71</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.16</td>
    <td align="right">       51.18</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-471210112.4</td>
    <td align="right">-.282997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-971803920.2</td>
    <td align="right">       72.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-421386656.2</td>
    <td align="right">-.255795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-880450019.8</td>
    <td align="right">       73.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-341630394.1</td>
    <td align="right">-.297772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-955865696.3</td>
    <td align="right">       72.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-564103205.8</td>
    <td align="right">-.262686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-949343644.9</td>
    <td align="right">       73.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">-544931119.0</td>
    <td align="right">-.276216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-973280886.7</td>
    <td align="right">       72.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-491118236.2</td>
    <td align="right">-.271081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-940479514.9</td>
    <td align="right">       72.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-759521988.1</td>
    <td align="right">-.253994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-985839832.9</td>
    <td align="right">       73.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-481155252.1</td>
    <td align="right">-.283139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-967929157.2</td>
    <td align="right">       72.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-612659655.0</td>
    <td align="right">-.258111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-949253541.4</td>
    <td align="right">       73.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-570330264.2</td>
    <td align="right">-.273141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-975856618.5</td>
    <td align="right">       73.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-476208365.3</td>
    <td align="right">-.272742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-934423056.6</td>
    <td align="right">       72.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-543522433.8</td>
    <td align="right">-.274780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-982598337.8</td>
    <td align="right">       73.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">-.627778E+10</td>
    <td align="right">-.326245E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.114671E+11</td>
    <td align="right">       72.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">-759521988.1</td>
    <td align="right">-.297772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-985839832.9</td>
    <td align="right">       72.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">-341630394.1</td>
    <td align="right">-.253994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-880450019.8</td>
    <td align="right">       73.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     3126.84</td>
    <td align="right">       26.30</td>
    <td align="right">      208.50</td>
    <td align="right">      324.67</td>
    <td align="right">      973.03</td>
    <td align="right">       24.97</td>
    <td align="right">      308.83</td>
    <td align="right">      307.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">     2202.66</td>
    <td align="right">       18.46</td>
    <td align="right">       50.50</td>
    <td align="right">      295.33</td>
    <td align="right">      816.95</td>
    <td align="right">       21.16</td>
    <td align="right">      205.50</td>
    <td align="right">      266.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1579.65</td>
    <td align="right">       16.30</td>
    <td align="right">        1.67</td>
    <td align="right">      329.00</td>
    <td align="right">      651.52</td>
    <td align="right">       20.86</td>
    <td align="right">      159.50</td>
    <td align="right">      290.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     1282.89</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">      328.50</td>
    <td align="right">      545.41</td>
    <td align="right">       20.53</td>
    <td align="right">       60.50</td>
    <td align="right">      275.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">     1110.30</td>
    <td align="right">       14.76</td>
    <td align="right">        0.00</td>
    <td align="right">      338.50</td>
    <td align="right">      456.95</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">     1063.36</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">      330.17</td>
    <td align="right">      461.91</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">      262.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:40</td>
    <td align="right">     1063.69</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">      335.17</td>
    <td align="right">      421.40</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">      257.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">     1251.79</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      336.17</td>
    <td align="right">      501.93</td>
    <td align="right">       19.89</td>
    <td align="right">       24.33</td>
    <td align="right">      273.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1440.65</td>
    <td align="right">       15.23</td>
    <td align="right">        0.00</td>
    <td align="right">      318.33</td>
    <td align="right">      543.54</td>
    <td align="right">       19.72</td>
    <td align="right">       85.83</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     1899.98</td>
    <td align="right">       17.03</td>
    <td align="right">       22.83</td>
    <td align="right">      330.17</td>
    <td align="right">      679.66</td>
    <td align="right">       20.88</td>
    <td align="right">      153.67</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">     2614.33</td>
    <td align="right">       24.33</td>
    <td align="right">      176.33</td>
    <td align="right">      316.00</td>
    <td align="right">      829.52</td>
    <td align="right">       22.54</td>
    <td align="right">      256.33</td>
    <td align="right">      277.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-06:00</td>
    <td align="right">     3516.01</td>
    <td align="right">       27.21</td>
    <td align="right">      234.00</td>
    <td align="right">      320.17</td>
    <td align="right">      941.96</td>
    <td align="right">       23.23</td>
    <td align="right">      280.67</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4292.33</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1821.94</td>
    <td align="right">       18.21</td>
    <td align="right">      693.83</td>
    <td align="right">     3902.17</td>
    <td align="right">      645.44</td>
    <td align="right">       20.92</td>
    <td align="right">     1535.17</td>
    <td align="right">     3310.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1063.36</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">      295.33</td>
    <td align="right">      421.40</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">      257.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      383.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3516.01</td>
    <td align="right">       27.21</td>
    <td align="right">      234.00</td>
    <td align="right">      338.50</td>
    <td align="right">      973.03</td>
    <td align="right">       24.97</td>
    <td align="right">      308.83</td>
    <td align="right">      307.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2041.79</td>
    <td align="right">       17.52</td>
    <td align="right">       87.83</td>
    <td align="right">      312.50</td>
    <td align="right">      730.51</td>
    <td align="right">       21.08</td>
    <td align="right">       46.50</td>
    <td align="right">      262.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-06:40</td>
    <td align="right">     2244.51</td>
    <td align="right">       17.44</td>
    <td align="right">       79.33</td>
    <td align="right">      289.67</td>
    <td align="right">      803.40</td>
    <td align="right">       21.18</td>
    <td align="right">       43.17</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     2517.17</td>
    <td align="right">       17.20</td>
    <td align="right">       87.83</td>
    <td align="right">      325.83</td>
    <td align="right">      875.71</td>
    <td align="right">       21.37</td>
    <td align="right">       51.17</td>
    <td align="right">      283.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     2678.04</td>
    <td align="right">       19.16</td>
    <td align="right">      113.83</td>
    <td align="right">      331.50</td>
    <td align="right">      916.20</td>
    <td align="right">       21.38</td>
    <td align="right">       54.33</td>
    <td align="right">      285.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     2214.54</td>
    <td align="right">       18.27</td>
    <td align="right">      117.50</td>
    <td align="right">      344.67</td>
    <td align="right">      781.33</td>
    <td align="right">       21.52</td>
    <td align="right">       67.67</td>
    <td align="right">      286.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">     2356.02</td>
    <td align="right">       18.67</td>
    <td align="right">      114.00</td>
    <td align="right">      338.33</td>
    <td align="right">      843.78</td>
    <td align="right">       21.78</td>
    <td align="right">       63.00</td>
    <td align="right">      289.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     1940.89</td>
    <td align="right">       17.91</td>
    <td align="right">      117.00</td>
    <td align="right">      342.67</td>
    <td align="right">      673.19</td>
    <td align="right">       20.25</td>
    <td align="right">       56.33</td>
    <td align="right">      277.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     2232.70</td>
    <td align="right">       18.67</td>
    <td align="right">      117.00</td>
    <td align="right">      341.33</td>
    <td align="right">      782.38</td>
    <td align="right">       20.91</td>
    <td align="right">       55.17</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     2124.32</td>
    <td align="right">       18.11</td>
    <td align="right">      112.83</td>
    <td align="right">      321.33</td>
    <td align="right">      729.41</td>
    <td align="right">       20.26</td>
    <td align="right">       54.50</td>
    <td align="right">      263.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:10</td>
    <td align="right">     2088.09</td>
    <td align="right">       18.68</td>
    <td align="right">      116.83</td>
    <td align="right">      323.00</td>
    <td align="right">      725.07</td>
    <td align="right">       20.77</td>
    <td align="right">       55.17</td>
    <td align="right">      264.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.67</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:40</td>
    <td align="right">     2068.39</td>
    <td align="right">       18.99</td>
    <td align="right">      107.17</td>
    <td align="right">      304.67</td>
    <td align="right">      719.38</td>
    <td align="right">       21.15</td>
    <td align="right">       51.50</td>
    <td align="right">      248.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-06:40</td>
    <td align="right">     1975.67</td>
    <td align="right">       17.25</td>
    <td align="right">       87.83</td>
    <td align="right">      304.83</td>
    <td align="right">      707.12</td>
    <td align="right">       21.26</td>
    <td align="right">       51.17</td>
    <td align="right">      256.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4292.33</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2207.20</td>
    <td align="right">       18.16</td>
    <td align="right">     1259.00</td>
    <td align="right">     3880.33</td>
    <td align="right">      773.94</td>
    <td align="right">       21.07</td>
    <td align="right">      649.67</td>
    <td align="right">     3251.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1940.89</td>
    <td align="right">       17.20</td>
    <td align="right">       79.33</td>
    <td align="right">      289.67</td>
    <td align="right">      673.19</td>
    <td align="right">       20.25</td>
    <td align="right">       43.17</td>
    <td align="right">      248.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      383.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2678.04</td>
    <td align="right">       19.16</td>
    <td align="right">      117.50</td>
    <td align="right">      344.67</td>
    <td align="right">      916.20</td>
    <td align="right">       21.78</td>
    <td align="right">       67.67</td>
    <td align="right">      289.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">      850.19</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">      388.20</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">      936.94</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">      284.17</td>
    <td align="right">      429.25</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     1073.08</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">      327.50</td>
    <td align="right">      489.57</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">      278.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1344.78</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      337.83</td>
    <td align="right">      570.65</td>
    <td align="right">       20.98</td>
    <td align="right">      111.50</td>
    <td align="right">      291.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1639.07</td>
    <td align="right">       16.15</td>
    <td align="right">        3.33</td>
    <td align="right">      353.67</td>
    <td align="right">      611.97</td>
    <td align="right">       20.72</td>
    <td align="right">      138.50</td>
    <td align="right">      308.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">     1890.93</td>
    <td align="right">       20.45</td>
    <td align="right">      101.00</td>
    <td align="right">      350.50</td>
    <td align="right">      705.87</td>
    <td align="right">       21.47</td>
    <td align="right">      198.83</td>
    <td align="right">      309.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1672.92</td>
    <td align="right">       19.36</td>
    <td align="right">       92.33</td>
    <td align="right">      353.33</td>
    <td align="right">      598.04</td>
    <td align="right">       20.50</td>
    <td align="right">      113.00</td>
    <td align="right">      303.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     1488.82</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">      348.17</td>
    <td align="right">      579.95</td>
    <td align="right">       20.69</td>
    <td align="right">      122.00</td>
    <td align="right">      296.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1203.99</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      319.67</td>
    <td align="right">      475.53</td>
    <td align="right">       19.39</td>
    <td align="right">       34.83</td>
    <td align="right">      261.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">     1053.20</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">      320.67</td>
    <td align="right">      427.01</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">      244.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.67</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      927.44</td>
    <td align="right">       14.20</td>
    <td align="right">        0.00</td>
    <td align="right">      297.17</td>
    <td align="right">      392.74</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">      832.39</td>
    <td align="right">       13.57</td>
    <td align="right">        0.00</td>
    <td align="right">      299.67</td>
    <td align="right">      372.97</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">      212.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4292.33</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1255.12</td>
    <td align="right">       15.83</td>
    <td align="right">      196.67</td>
    <td align="right">     3897.83</td>
    <td align="right">      506.93</td>
    <td align="right">       19.84</td>
    <td align="right">      718.67</td>
    <td align="right">     3165.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.17</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      832.39</td>
    <td align="right">       13.57</td>
    <td align="right">        0.00</td>
    <td align="right">      284.17</td>
    <td align="right">      372.97</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">      212.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      383.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1890.93</td>
    <td align="right">       20.45</td>
    <td align="right">      101.00</td>
    <td align="right">      353.67</td>
    <td align="right">      705.87</td>
    <td align="right">       21.47</td>
    <td align="right">      198.83</td>
    <td align="right">      309.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2087.60</td>
    <td align="right">       17.41</td>
    <td align="right">       87.33</td>
    <td align="right">      310.67</td>
    <td align="right">      748.18</td>
    <td align="right">       21.21</td>
    <td align="right">       47.83</td>
    <td align="right">      263.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2315.64</td>
    <td align="right">       17.22</td>
    <td align="right">       79.33</td>
    <td align="right">      286.17</td>
    <td align="right">      814.67</td>
    <td align="right">       21.18</td>
    <td align="right">       46.83</td>
    <td align="right">      246.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">     2537.48</td>
    <td align="right">       17.17</td>
    <td align="right">       87.83</td>
    <td align="right">      334.67</td>
    <td align="right">      894.67</td>
    <td align="right">       21.08</td>
    <td align="right">       51.83</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     2525.54</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">      331.83</td>
    <td align="right">      882.20</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">      285.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:40</td>
    <td align="right">     2069.51</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">      737.28</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">      283.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:50</td>
    <td align="right">     2312.75</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">      338.00</td>
    <td align="right">      813.47</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:09</td>
    <td align="right">     1957.06</td>
    <td align="right">       11.80</td>
    <td align="right">        0.00</td>
    <td align="right">      342.00</td>
    <td align="right">      674.11</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      278.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:00</td>
    <td align="right">     2220.65</td>
    <td align="right">       12.61</td>
    <td align="right">        8.50</td>
    <td align="right">      340.50</td>
    <td align="right">      765.93</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      282.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     2013.86</td>
    <td align="right">       16.36</td>
    <td align="right">       88.00</td>
    <td align="right">      315.50</td>
    <td align="right">      707.97</td>
    <td align="right">       18.13</td>
    <td align="right">        7.67</td>
    <td align="right">      263.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:50</td>
    <td align="right">     2154.17</td>
    <td align="right">       18.46</td>
    <td align="right">      118.17</td>
    <td align="right">      320.83</td>
    <td align="right">      770.67</td>
    <td align="right">       21.99</td>
    <td align="right">       72.67</td>
    <td align="right">      265.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.67</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">     2147.07</td>
    <td align="right">       19.09</td>
    <td align="right">      115.00</td>
    <td align="right">      304.83</td>
    <td align="right">      763.99</td>
    <td align="right">       22.11</td>
    <td align="right">       66.00</td>
    <td align="right">      251.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     2182.67</td>
    <td align="right">       18.80</td>
    <td align="right">      113.17</td>
    <td align="right">      311.00</td>
    <td align="right">      820.19</td>
    <td align="right">       22.18</td>
    <td align="right">       72.00</td>
    <td align="right">      259.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4292.33</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2208.52</td>
    <td align="right">       15.34</td>
    <td align="right">      697.33</td>
    <td align="right">     3879.50</td>
    <td align="right">      781.89</td>
    <td align="right">       19.93</td>
    <td align="right">      364.83</td>
    <td align="right">     3252.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1957.06</td>
    <td align="right">       11.80</td>
    <td align="right">        0.00</td>
    <td align="right">      286.17</td>
    <td align="right">      674.11</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      246.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      383.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2537.48</td>
    <td align="right">       19.09</td>
    <td align="right">      118.17</td>
    <td align="right">      343.50</td>
    <td align="right">      894.67</td>
    <td align="right">       22.18</td>
    <td align="right">       72.67</td>
    <td align="right">      287.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     2981.19</td>
    <td align="right">       24.36</td>
    <td align="right">      208.17</td>
    <td align="right">      323.83</td>
    <td align="right">      910.04</td>
    <td align="right">       22.92</td>
    <td align="right">       88.83</td>
    <td align="right">      305.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">     2081.92</td>
    <td align="right">       14.76</td>
    <td align="right">       50.50</td>
    <td align="right">      295.00</td>
    <td align="right">      765.42</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1493.62</td>
    <td align="right">       12.38</td>
    <td align="right">        1.67</td>
    <td align="right">      328.50</td>
    <td align="right">      618.21</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">      287.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1215.29</td>
    <td align="right">       11.98</td>
    <td align="right">        0.00</td>
    <td align="right">      327.17</td>
    <td align="right">      521.50</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     1052.20</td>
    <td align="right">       10.64</td>
    <td align="right">        0.00</td>
    <td align="right">      335.17</td>
    <td align="right">      436.95</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      259.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:20</td>
    <td align="right">     1007.18</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">      327.00</td>
    <td align="right">      442.42</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">      255.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:49</td>
    <td align="right">     1009.18</td>
    <td align="right">       10.01</td>
    <td align="right">        0.00</td>
    <td align="right">      332.33</td>
    <td align="right">      402.71</td>
    <td align="right">       16.59</td>
    <td align="right">        0.00</td>
    <td align="right">      251.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">     1185.88</td>
    <td align="right">       11.22</td>
    <td align="right">        0.00</td>
    <td align="right">      334.17</td>
    <td align="right">      478.99</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">      267.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1363.33</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">      316.67</td>
    <td align="right">      516.25</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">      259.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     1794.50</td>
    <td align="right">       12.77</td>
    <td align="right">       21.00</td>
    <td align="right">      328.00</td>
    <td align="right">      640.58</td>
    <td align="right">       18.53</td>
    <td align="right">        4.50</td>
    <td align="right">      270.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     2474.21</td>
    <td align="right">       21.31</td>
    <td align="right">      165.00</td>
    <td align="right">      314.00</td>
    <td align="right">      776.92</td>
    <td align="right">       20.34</td>
    <td align="right">       34.33</td>
    <td align="right">      274.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-06:00</td>
    <td align="right">     3364.22</td>
    <td align="right">       25.39</td>
    <td align="right">      231.00</td>
    <td align="right">      319.50</td>
    <td align="right">      878.35</td>
    <td align="right">       20.82</td>
    <td align="right">       47.33</td>
    <td align="right">      291.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
