    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      569.17</td>
    <td align="right">       25.24</td>
    <td align="right">      569.17</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       24.73</td>
    <td align="right">        8.00</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.17</td>
    <td align="right">       25.37</td>
    <td align="right">      105.17</td>
    <td align="right">       25.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.76</td>
    <td align="right">        1.50</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.50</td>
    <td align="right">       27.73</td>
    <td align="right">        1.67</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.76</td>
    <td align="right">        1.50</td>
    <td align="right">       27.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.56</td>
    <td align="right">        0.83</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.40</td>
    <td align="right">        0.50</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.49</td>
    <td align="right">        1.33</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.69</td>
    <td align="right">        1.83</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.43</td>
    <td align="right">        1.00</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.64</td>
    <td align="right">        4.33</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.72</td>
    <td align="right">        3.17</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.57</td>
    <td align="right">        2.67</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.69</td>
    <td align="right">        1.83</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.49</td>
    <td align="right">        0.83</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.50</td>
    <td align="right">       27.61</td>
    <td align="right">       18.50</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.72</td>
    <td align="right">        4.33</td>
    <td align="right">       27.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.83</td>
    <td align="right">       25.21</td>
    <td align="right">       48.83</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.17</td>
    <td align="right">       25.31</td>
    <td align="right">       17.17</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.61</td>
    <td align="right">        1.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.39</td>
    <td align="right">        2.00</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.43</td>
    <td align="right">       26.00</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.33</td>
    <td align="right">       25.22</td>
    <td align="right">       64.33</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.67</td>
    <td align="right">       25.24</td>
    <td align="right">       73.67</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      233.17</td>
    <td align="right">       25.27</td>
    <td align="right">      233.17</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.67</td>
    <td align="right">       27.39</td>
    <td align="right">       73.67</td>
    <td align="right">       27.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.39</td>
    <td align="right">        0.50</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.38</td>
    <td align="right">        0.67</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.55</td>
    <td align="right">        1.17</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.57</td>
    <td align="right">        0.83</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.91</td>
    <td align="right">        2.17</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.17</td>
    <td align="right">       27.67</td>
    <td align="right">        5.83</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.91</td>
    <td align="right">        2.17</td>
    <td align="right">       27.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.83</td>
    <td align="right">       23.41</td>
    <td align="right">      395.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.83</td>
    <td align="right">       23.33</td>
    <td align="right">      372.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.33</td>
    <td align="right">       23.37</td>
    <td align="right">      427.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.17</td>
    <td align="right">       23.32</td>
    <td align="right">      394.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      449.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">       23.42</td>
    <td align="right">      422.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.17</td>
    <td align="right">       23.37</td>
    <td align="right">     5195.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      372.17</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.83</td>
    <td align="right">       23.42</td>
    <td align="right">      472.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.33</td>
    <td align="right">       23.39</td>
    <td align="right">      344.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.00</td>
    <td align="right">       23.40</td>
    <td align="right">      324.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.50</td>
    <td align="right">       23.34</td>
    <td align="right">      370.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.50</td>
    <td align="right">       23.36</td>
    <td align="right">      350.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.67</td>
    <td align="right">       23.66</td>
    <td align="right">      436.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.67</td>
    <td align="right">       23.66</td>
    <td align="right">      439.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       23.43</td>
    <td align="right">      453.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.83</td>
    <td align="right">       23.56</td>
    <td align="right">      437.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.33</td>
    <td align="right">       23.40</td>
    <td align="right">      380.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.50</td>
    <td align="right">       23.39</td>
    <td align="right">     4904.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.33</td>
    <td align="right">       23.66</td>
    <td align="right">      469.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.33</td>
    <td align="right">       23.38</td>
    <td align="right">      291.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.17</td>
    <td align="right">       23.46</td>
    <td align="right">      296.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.00</td>
    <td align="right">       23.37</td>
    <td align="right">      355.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.83</td>
    <td align="right">       23.43</td>
    <td align="right">      343.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      444.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      479.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      483.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       23.40</td>
    <td align="right">      436.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.33</td>
    <td align="right">       23.39</td>
    <td align="right">      400.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.50</td>
    <td align="right">       23.40</td>
    <td align="right">      337.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      190.00</td>
    <td align="right">       23.40</td>
    <td align="right">     4782.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      291.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.33</td>
    <td align="right">       23.46</td>
    <td align="right">      483.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.67</td>
    <td align="right">       23.37</td>
    <td align="right">      262.83</td>
    <td align="right">       24.19</td>
    <td align="right">       20.33</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      125.00</td>
    <td align="right">       23.49</td>
    <td align="right">      293.50</td>
    <td align="right">       24.16</td>
    <td align="right">       38.00</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      109.33</td>
    <td align="right">       23.31</td>
    <td align="right">      336.33</td>
    <td align="right">       24.17</td>
    <td align="right">       17.67</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.33</td>
    <td align="right">       23.43</td>
    <td align="right">      344.17</td>
    <td align="right">       24.26</td>
    <td align="right">        7.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.50</td>
    <td align="right">       24.53</td>
    <td align="right">      464.00</td>
    <td align="right">       24.29</td>
    <td align="right">       22.83</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.50</td>
    <td align="right">       24.84</td>
    <td align="right">      478.00</td>
    <td align="right">       24.31</td>
    <td align="right">       26.50</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.33</td>
    <td align="right">       25.38</td>
    <td align="right">      493.17</td>
    <td align="right">       24.42</td>
    <td align="right">       56.33</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.83</td>
    <td align="right">       25.12</td>
    <td align="right">      499.50</td>
    <td align="right">       24.32</td>
    <td align="right">       44.67</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       75.33</td>
    <td align="right">       25.58</td>
    <td align="right">      472.17</td>
    <td align="right">       24.40</td>
    <td align="right">       75.33</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.00</td>
    <td align="right">       24.43</td>
    <td align="right">      447.67</td>
    <td align="right">       24.35</td>
    <td align="right">       38.50</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.17</td>
    <td align="right">       24.05</td>
    <td align="right">      396.17</td>
    <td align="right">       24.28</td>
    <td align="right">       34.83</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      111.33</td>
    <td align="right">       23.99</td>
    <td align="right">      331.00</td>
    <td align="right">       24.27</td>
    <td align="right">       45.67</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      904.33</td>
    <td align="right">       24.04</td>
    <td align="right">     4818.50</td>
    <td align="right">       24.30</td>
    <td align="right">      428.00</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.50</td>
    <td align="right">       23.31</td>
    <td align="right">      262.83</td>
    <td align="right">       24.16</td>
    <td align="right">        7.33</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      163.67</td>
    <td align="right">       25.58</td>
    <td align="right">      499.50</td>
    <td align="right">       24.42</td>
    <td align="right">       75.33</td>
    <td align="right">       25.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      166.33</td>
    <td align="right">       23.09</td>
    <td align="right">      292.67</td>
    <td align="right">       24.30</td>
    <td align="right">       20.83</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      162.00</td>
    <td align="right">       23.12</td>
    <td align="right">      264.17</td>
    <td align="right">       24.22</td>
    <td align="right">       32.83</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      144.33</td>
    <td align="right">       22.93</td>
    <td align="right">      316.67</td>
    <td align="right">       24.22</td>
    <td align="right">       15.50</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       98.83</td>
    <td align="right">       23.44</td>
    <td align="right">      342.17</td>
    <td align="right">       24.37</td>
    <td align="right">       18.83</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.00</td>
    <td align="right">       24.27</td>
    <td align="right">      425.33</td>
    <td align="right">       24.35</td>
    <td align="right">       33.50</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.50</td>
    <td align="right">       24.29</td>
    <td align="right">      428.00</td>
    <td align="right">       24.30</td>
    <td align="right">       28.67</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.00</td>
    <td align="right">       25.56</td>
    <td align="right">      448.67</td>
    <td align="right">       24.44</td>
    <td align="right">       61.50</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.33</td>
    <td align="right">       25.13</td>
    <td align="right">      449.50</td>
    <td align="right">       24.35</td>
    <td align="right">       48.33</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.83</td>
    <td align="right">       25.23</td>
    <td align="right">      411.17</td>
    <td align="right">       24.41</td>
    <td align="right">       62.50</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       89.00</td>
    <td align="right">       24.25</td>
    <td align="right">      404.17</td>
    <td align="right">       24.43</td>
    <td align="right">       45.00</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.33</td>
    <td align="right">       23.60</td>
    <td align="right">      368.33</td>
    <td align="right">       24.33</td>
    <td align="right">       32.67</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      141.67</td>
    <td align="right">       23.59</td>
    <td align="right">      342.50</td>
    <td align="right">       24.31</td>
    <td align="right">       42.00</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1239.17</td>
    <td align="right">       23.78</td>
    <td align="right">     4493.33</td>
    <td align="right">       24.34</td>
    <td align="right">      442.17</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.50</td>
    <td align="right">       22.93</td>
    <td align="right">      264.17</td>
    <td align="right">       24.22</td>
    <td align="right">       15.50</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      166.33</td>
    <td align="right">       25.56</td>
    <td align="right">      449.50</td>
    <td align="right">       24.44</td>
    <td align="right">       62.50</td>
    <td align="right">       26.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.33</td>
    <td align="right">       24.39</td>
    <td align="right">      359.33</td>
    <td align="right">       24.52</td>
    <td align="right">       42.33</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      108.00</td>
    <td align="right">       24.34</td>
    <td align="right">      343.00</td>
    <td align="right">       24.38</td>
    <td align="right">       57.83</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       96.67</td>
    <td align="right">       23.50</td>
    <td align="right">      367.00</td>
    <td align="right">       24.26</td>
    <td align="right">       21.33</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.00</td>
    <td align="right">       23.40</td>
    <td align="right">      350.33</td>
    <td align="right">       24.27</td>
    <td align="right">        7.50</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.17</td>
    <td align="right">       24.21</td>
    <td align="right">      443.33</td>
    <td align="right">       24.28</td>
    <td align="right">       22.00</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.50</td>
    <td align="right">       24.62</td>
    <td align="right">      456.17</td>
    <td align="right">       24.28</td>
    <td align="right">       24.50</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.67</td>
    <td align="right">       25.13</td>
    <td align="right">      487.17</td>
    <td align="right">       24.38</td>
    <td align="right">       51.67</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.67</td>
    <td align="right">       25.09</td>
    <td align="right">      494.50</td>
    <td align="right">       24.31</td>
    <td align="right">       44.33</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.00</td>
    <td align="right">       25.75</td>
    <td align="right">      475.67</td>
    <td align="right">       24.43</td>
    <td align="right">       79.00</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       78.83</td>
    <td align="right">       25.56</td>
    <td align="right">      465.33</td>
    <td align="right">       24.50</td>
    <td align="right">       69.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.50</td>
    <td align="right">       25.70</td>
    <td align="right">      442.17</td>
    <td align="right">       24.55</td>
    <td align="right">       67.00</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.50</td>
    <td align="right">       25.27</td>
    <td align="right">      420.17</td>
    <td align="right">       24.58</td>
    <td align="right">       63.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      844.83</td>
    <td align="right">       24.74</td>
    <td align="right">     5104.17</td>
    <td align="right">       24.40</td>
    <td align="right">      551.00</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.50</td>
    <td align="right">       23.40</td>
    <td align="right">      343.00</td>
    <td align="right">       24.26</td>
    <td align="right">        7.50</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.33</td>
    <td align="right">       25.75</td>
    <td align="right">      494.50</td>
    <td align="right">       24.58</td>
    <td align="right">       79.00</td>
    <td align="right">       26.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      272.67</td>
    <td align="right">       22.65</td>
    <td align="right">      161.00</td>
    <td align="right">       24.19</td>
    <td align="right">       16.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      208.00</td>
    <td align="right">       22.88</td>
    <td align="right">      207.67</td>
    <td align="right">       24.16</td>
    <td align="right">       34.83</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      191.50</td>
    <td align="right">       22.68</td>
    <td align="right">      250.17</td>
    <td align="right">       24.16</td>
    <td align="right">       13.83</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      156.00</td>
    <td align="right">       22.77</td>
    <td align="right">      261.50</td>
    <td align="right">       24.24</td>
    <td align="right">        9.33</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      110.50</td>
    <td align="right">       23.10</td>
    <td align="right">      342.83</td>
    <td align="right">       24.21</td>
    <td align="right">       19.67</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.67</td>
    <td align="right">       23.37</td>
    <td align="right">      362.50</td>
    <td align="right">       24.24</td>
    <td align="right">       22.33</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.17</td>
    <td align="right">       24.20</td>
    <td align="right">      400.00</td>
    <td align="right">       24.30</td>
    <td align="right">       40.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.17</td>
    <td align="right">       23.75</td>
    <td align="right">      397.33</td>
    <td align="right">       24.26</td>
    <td align="right">       31.67</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       89.17</td>
    <td align="right">       24.53</td>
    <td align="right">      383.83</td>
    <td align="right">       24.37</td>
    <td align="right">       53.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      124.67</td>
    <td align="right">       23.19</td>
    <td align="right">      330.83</td>
    <td align="right">       24.25</td>
    <td align="right">       28.50</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      155.17</td>
    <td align="right">       23.00</td>
    <td align="right">      288.33</td>
    <td align="right">       24.20</td>
    <td align="right">       27.17</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.83</td>
    <td align="right">       23.00</td>
    <td align="right">      211.50</td>
    <td align="right">       24.26</td>
    <td align="right">       39.17</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1775.50</td>
    <td align="right">       23.07</td>
    <td align="right">     3597.50</td>
    <td align="right">       24.25</td>
    <td align="right">      336.50</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.17</td>
    <td align="right">       22.65</td>
    <td align="right">      161.00</td>
    <td align="right">       24.16</td>
    <td align="right">        9.33</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      272.67</td>
    <td align="right">       24.53</td>
    <td align="right">      400.00</td>
    <td align="right">       24.37</td>
    <td align="right">       53.83</td>
    <td align="right">       25.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.17</td>
    <td align="right">       23.88</td>
    <td align="right">      352.83</td>
    <td align="right">       24.23</td>
    <td align="right">        5.67</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.17</td>
    <td align="right">       24.43</td>
    <td align="right">      352.33</td>
    <td align="right">       24.22</td>
    <td align="right">       28.17</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.67</td>
    <td align="right">       23.65</td>
    <td align="right">      395.17</td>
    <td align="right">       24.21</td>
    <td align="right">        5.50</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.33</td>
    <td align="right">       24.58</td>
    <td align="right">      380.33</td>
    <td align="right">       24.29</td>
    <td align="right">        6.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.50</td>
    <td align="right">       24.98</td>
    <td align="right">      495.00</td>
    <td align="right">       24.30</td>
    <td align="right">        9.50</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.50</td>
    <td align="right">       25.40</td>
    <td align="right">      496.00</td>
    <td align="right">       24.31</td>
    <td align="right">        9.50</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.17</td>
    <td align="right">       25.28</td>
    <td align="right">      497.00</td>
    <td align="right">       24.41</td>
    <td align="right">       31.17</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.83</td>
    <td align="right">       25.06</td>
    <td align="right">      514.00</td>
    <td align="right">       24.32</td>
    <td align="right">       21.83</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.50</td>
    <td align="right">       25.47</td>
    <td align="right">      485.00</td>
    <td align="right">       24.40</td>
    <td align="right">       40.50</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.00</td>
    <td align="right">       25.16</td>
    <td align="right">      499.67</td>
    <td align="right">       24.35</td>
    <td align="right">       24.00</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.17</td>
    <td align="right">       25.05</td>
    <td align="right">      473.50</td>
    <td align="right">       24.31</td>
    <td align="right">       22.17</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.00</td>
    <td align="right">       25.45</td>
    <td align="right">      435.50</td>
    <td align="right">       24.30</td>
    <td align="right">       34.67</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      312.00</td>
    <td align="right">       24.85</td>
    <td align="right">     5376.33</td>
    <td align="right">       24.31</td>
    <td align="right">      239.17</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.50</td>
    <td align="right">       23.65</td>
    <td align="right">      352.33</td>
    <td align="right">       24.21</td>
    <td align="right">        5.50</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.17</td>
    <td align="right">       25.47</td>
    <td align="right">      514.00</td>
    <td align="right">       24.41</td>
    <td align="right">       40.50</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.00</td>
    <td align="right">       23.52</td>
    <td align="right">      368.67</td>
    <td align="right">       24.34</td>
    <td align="right">        8.50</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       80.33</td>
    <td align="right">       23.78</td>
    <td align="right">      307.00</td>
    <td align="right">       24.29</td>
    <td align="right">       23.67</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       66.83</td>
    <td align="right">       23.24</td>
    <td align="right">      364.33</td>
    <td align="right">       24.29</td>
    <td align="right">        5.67</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.17</td>
    <td align="right">       24.00</td>
    <td align="right">      379.67</td>
    <td align="right">       24.42</td>
    <td align="right">        9.67</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.33</td>
    <td align="right">       26.13</td>
    <td align="right">      465.67</td>
    <td align="right">       24.37</td>
    <td align="right">       17.00</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.00</td>
    <td align="right">       26.12</td>
    <td align="right">      468.83</td>
    <td align="right">       24.31</td>
    <td align="right">       12.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.00</td>
    <td align="right">       26.06</td>
    <td align="right">      490.00</td>
    <td align="right">       24.43</td>
    <td align="right">       36.00</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.50</td>
    <td align="right">       26.22</td>
    <td align="right">      504.67</td>
    <td align="right">       24.34</td>
    <td align="right">       25.50</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.33</td>
    <td align="right">       26.01</td>
    <td align="right">      471.33</td>
    <td align="right">       24.38</td>
    <td align="right">       34.33</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.50</td>
    <td align="right">       26.03</td>
    <td align="right">      479.33</td>
    <td align="right">       24.41</td>
    <td align="right">       27.17</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.17</td>
    <td align="right">       25.57</td>
    <td align="right">      427.17</td>
    <td align="right">       24.36</td>
    <td align="right">       18.67</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.83</td>
    <td align="right">       24.92</td>
    <td align="right">      401.50</td>
    <td align="right">       24.36</td>
    <td align="right">       27.67</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      468.00</td>
    <td align="right">       24.64</td>
    <td align="right">     5128.17</td>
    <td align="right">       24.36</td>
    <td align="right">      245.83</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.00</td>
    <td align="right">       23.24</td>
    <td align="right">      307.00</td>
    <td align="right">       24.29</td>
    <td align="right">        5.67</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       80.33</td>
    <td align="right">       26.22</td>
    <td align="right">      504.67</td>
    <td align="right">       24.43</td>
    <td align="right">       36.00</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.33</td>
    <td align="right">       25.39</td>
    <td align="right">      454.67</td>
    <td align="right">       24.67</td>
    <td align="right">       54.33</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.50</td>
    <td align="right">       24.64</td>
    <td align="right">      423.50</td>
    <td align="right">       24.49</td>
    <td align="right">      102.50</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       71.50</td>
    <td align="right">       23.54</td>
    <td align="right">      442.00</td>
    <td align="right">       24.33</td>
    <td align="right">       47.83</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.17</td>
    <td align="right">       23.74</td>
    <td align="right">      400.00</td>
    <td align="right">       24.30</td>
    <td align="right">       28.33</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.67</td>
    <td align="right">       24.11</td>
    <td align="right">      489.50</td>
    <td align="right">       24.31</td>
    <td align="right">       53.17</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.67</td>
    <td align="right">       24.31</td>
    <td align="right">      492.67</td>
    <td align="right">       24.32</td>
    <td align="right">       56.67</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       92.50</td>
    <td align="right">       24.58</td>
    <td align="right">      497.00</td>
    <td align="right">       24.46</td>
    <td align="right">       92.50</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.83</td>
    <td align="right">       24.53</td>
    <td align="right">      514.00</td>
    <td align="right">       24.45</td>
    <td align="right">       83.83</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.83</td>
    <td align="right">       25.01</td>
    <td align="right">      485.00</td>
    <td align="right">       24.60</td>
    <td align="right">      109.83</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      112.17</td>
    <td align="right">       25.33</td>
    <td align="right">      500.17</td>
    <td align="right">       24.79</td>
    <td align="right">      111.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      109.33</td>
    <td align="right">       25.54</td>
    <td align="right">      487.50</td>
    <td align="right">       24.82</td>
    <td align="right">      108.67</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.17</td>
    <td align="right">       25.65</td>
    <td align="right">      482.50</td>
    <td align="right">       24.78</td>
    <td align="right">       97.17</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1007.67</td>
    <td align="right">       24.82</td>
    <td align="right">     5668.50</td>
    <td align="right">       24.53</td>
    <td align="right">      946.00</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.17</td>
    <td align="right">       23.54</td>
    <td align="right">      400.00</td>
    <td align="right">       24.30</td>
    <td align="right">       28.33</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.17</td>
    <td align="right">       25.65</td>
    <td align="right">      514.00</td>
    <td align="right">       24.82</td>
    <td align="right">      111.17</td>
    <td align="right">       25.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      140.83</td>
    <td align="right">       23.01</td>
    <td align="right">      244.50</td>
    <td align="right">       24.20</td>
    <td align="right">        3.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       87.83</td>
    <td align="right">       23.58</td>
    <td align="right">      283.00</td>
    <td align="right">       24.27</td>
    <td align="right">       22.67</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       79.67</td>
    <td align="right">       23.12</td>
    <td align="right">      340.00</td>
    <td align="right">       24.25</td>
    <td align="right">        5.17</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.83</td>
    <td align="right">       23.26</td>
    <td align="right">      320.83</td>
    <td align="right">       24.32</td>
    <td align="right">        5.00</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.17</td>
    <td align="right">       23.92</td>
    <td align="right">      401.50</td>
    <td align="right">       24.24</td>
    <td align="right">        7.83</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.17</td>
    <td align="right">       24.83</td>
    <td align="right">      425.00</td>
    <td align="right">       24.25</td>
    <td align="right">        7.33</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.17</td>
    <td align="right">       25.31</td>
    <td align="right">      470.17</td>
    <td align="right">       24.31</td>
    <td align="right">       21.17</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.50</td>
    <td align="right">       25.20</td>
    <td align="right">      482.67</td>
    <td align="right">       24.26</td>
    <td align="right">       13.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.67</td>
    <td align="right">       25.87</td>
    <td align="right">      473.83</td>
    <td align="right">       24.37</td>
    <td align="right">       34.67</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.00</td>
    <td align="right">       24.40</td>
    <td align="right">      432.83</td>
    <td align="right">       24.25</td>
    <td align="right">       17.50</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.50</td>
    <td align="right">       24.02</td>
    <td align="right">      382.67</td>
    <td align="right">       24.25</td>
    <td align="right">       14.50</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.50</td>
    <td align="right">       23.73</td>
    <td align="right">      304.33</td>
    <td align="right">       24.29</td>
    <td align="right">       26.67</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      629.83</td>
    <td align="right">       23.70</td>
    <td align="right">     4561.33</td>
    <td align="right">       24.28</td>
    <td align="right">      179.33</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.17</td>
    <td align="right">       23.01</td>
    <td align="right">      244.50</td>
    <td align="right">       24.20</td>
    <td align="right">        3.83</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      140.83</td>
    <td align="right">       25.87</td>
    <td align="right">      482.67</td>
    <td align="right">       24.37</td>
    <td align="right">       34.67</td>
    <td align="right">       25.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       72.33</td>
    <td align="right">       23.80</td>
    <td align="right">      315.33</td>
    <td align="right">       24.23</td>
    <td align="right">       15.33</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       65.50</td>
    <td align="right">       24.12</td>
    <td align="right">      328.50</td>
    <td align="right">       24.20</td>
    <td align="right">       35.33</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.50</td>
    <td align="right">       23.70</td>
    <td align="right">      379.33</td>
    <td align="right">       24.19</td>
    <td align="right">       13.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.33</td>
    <td align="right">       24.24</td>
    <td align="right">      370.83</td>
    <td align="right">       24.29</td>
    <td align="right">        8.17</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.00</td>
    <td align="right">       24.94</td>
    <td align="right">      483.33</td>
    <td align="right">       24.31</td>
    <td align="right">       20.00</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.17</td>
    <td align="right">       24.98</td>
    <td align="right">      488.50</td>
    <td align="right">       24.32</td>
    <td align="right">       18.17</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.17</td>
    <td align="right">       25.37</td>
    <td align="right">      497.00</td>
    <td align="right">       24.42</td>
    <td align="right">       48.17</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.17</td>
    <td align="right">       24.93</td>
    <td align="right">      511.67</td>
    <td align="right">       24.32</td>
    <td align="right">       32.17</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.83</td>
    <td align="right">       25.48</td>
    <td align="right">      483.83</td>
    <td align="right">       24.40</td>
    <td align="right">       61.83</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.00</td>
    <td align="right">       24.94</td>
    <td align="right">      478.83</td>
    <td align="right">       24.35</td>
    <td align="right">       33.00</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.67</td>
    <td align="right">       24.85</td>
    <td align="right">      442.83</td>
    <td align="right">       24.30</td>
    <td align="right">       30.83</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       63.33</td>
    <td align="right">       24.83</td>
    <td align="right">      388.17</td>
    <td align="right">       24.30</td>
    <td align="right">       42.83</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      515.00</td>
    <td align="right">       24.62</td>
    <td align="right">     5168.17</td>
    <td align="right">       24.31</td>
    <td align="right">      359.00</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.17</td>
    <td align="right">       23.70</td>
    <td align="right">      315.33</td>
    <td align="right">       24.19</td>
    <td align="right">        8.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       72.33</td>
    <td align="right">       25.48</td>
    <td align="right">      511.67</td>
    <td align="right">       24.42</td>
    <td align="right">       61.83</td>
    <td align="right">       25.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      148.67</td>
    <td align="right">       23.09</td>
    <td align="right">      233.33</td>
    <td align="right">       24.41</td>
    <td align="right">       17.33</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.83</td>
    <td align="right">       23.16</td>
    <td align="right">      199.33</td>
    <td align="right">       24.31</td>
    <td align="right">       29.67</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      141.50</td>
    <td align="right">       22.89</td>
    <td align="right">      226.17</td>
    <td align="right">       24.34</td>
    <td align="right">       10.50</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      108.83</td>
    <td align="right">       23.38</td>
    <td align="right">      257.17</td>
    <td align="right">       24.52</td>
    <td align="right">       17.50</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       74.67</td>
    <td align="right">       23.98</td>
    <td align="right">      325.17</td>
    <td align="right">       24.44</td>
    <td align="right">       27.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.50</td>
    <td align="right">       23.84</td>
    <td align="right">      323.33</td>
    <td align="right">       24.37</td>
    <td align="right">       18.17</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.50</td>
    <td align="right">       25.12</td>
    <td align="right">      353.33</td>
    <td align="right">       24.51</td>
    <td align="right">       47.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.50</td>
    <td align="right">       24.61</td>
    <td align="right">      347.67</td>
    <td align="right">       24.40</td>
    <td align="right">       34.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       70.50</td>
    <td align="right">       24.74</td>
    <td align="right">      309.50</td>
    <td align="right">       24.48</td>
    <td align="right">       43.83</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       79.00</td>
    <td align="right">       24.03</td>
    <td align="right">      316.00</td>
    <td align="right">       24.49</td>
    <td align="right">       31.67</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      100.17</td>
    <td align="right">       23.56</td>
    <td align="right">      295.83</td>
    <td align="right">       24.40</td>
    <td align="right">       26.83</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      135.17</td>
    <td align="right">       23.63</td>
    <td align="right">      269.50</td>
    <td align="right">       24.44</td>
    <td align="right">       36.67</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1195.83</td>
    <td align="right">       23.64</td>
    <td align="right">     3456.33</td>
    <td align="right">       24.43</td>
    <td align="right">      340.33</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.50</td>
    <td align="right">       22.89</td>
    <td align="right">      199.33</td>
    <td align="right">       24.31</td>
    <td align="right">       10.50</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      156.83</td>
    <td align="right">       25.12</td>
    <td align="right">      353.33</td>
    <td align="right">       24.52</td>
    <td align="right">       47.00</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.83</td>
    <td align="right">       25.64</td>
    <td align="right">      412.00</td>
    <td align="right">       24.62</td>
    <td align="right">       40.33</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       66.67</td>
    <td align="right">       25.20</td>
    <td align="right">      386.33</td>
    <td align="right">       24.44</td>
    <td align="right">       53.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.67</td>
    <td align="right">       23.91</td>
    <td align="right">      410.83</td>
    <td align="right">       24.28</td>
    <td align="right">       13.83</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.17</td>
    <td align="right">       24.20</td>
    <td align="right">      374.17</td>
    <td align="right">       24.31</td>
    <td align="right">        8.17</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.00</td>
    <td align="right">       24.78</td>
    <td align="right">      471.50</td>
    <td align="right">       24.28</td>
    <td align="right">       19.00</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.50</td>
    <td align="right">       24.79</td>
    <td align="right">      481.00</td>
    <td align="right">       24.28</td>
    <td align="right">       17.50</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.83</td>
    <td align="right">       25.17</td>
    <td align="right">      496.33</td>
    <td align="right">       24.38</td>
    <td align="right">       46.83</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.33</td>
    <td align="right">       24.89</td>
    <td align="right">      511.00</td>
    <td align="right">       24.31</td>
    <td align="right">       32.33</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.83</td>
    <td align="right">       25.73</td>
    <td align="right">      484.83</td>
    <td align="right">       24.44</td>
    <td align="right">       68.83</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.33</td>
    <td align="right">       25.97</td>
    <td align="right">      488.83</td>
    <td align="right">       24.55</td>
    <td align="right">       62.33</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       62.67</td>
    <td align="right">       26.13</td>
    <td align="right">      475.83</td>
    <td align="right">       24.64</td>
    <td align="right">       62.67</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.00</td>
    <td align="right">       26.08</td>
    <td align="right">      460.50</td>
    <td align="right">       24.68</td>
    <td align="right">       62.00</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.83</td>
    <td align="right">       25.43</td>
    <td align="right">     5453.17</td>
    <td align="right">       24.43</td>
    <td align="right">      487.00</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.50</td>
    <td align="right">       23.91</td>
    <td align="right">      374.17</td>
    <td align="right">       24.28</td>
    <td align="right">        8.17</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.83</td>
    <td align="right">       26.13</td>
    <td align="right">      511.00</td>
    <td align="right">       24.68</td>
    <td align="right">       68.83</td>
    <td align="right">       26.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      228.50</td>
    <td align="right">       22.81</td>
    <td align="right">      177.17</td>
    <td align="right">       24.26</td>
    <td align="right">       11.83</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      173.67</td>
    <td align="right">       23.09</td>
    <td align="right">      215.50</td>
    <td align="right">       24.21</td>
    <td align="right">       29.83</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      157.17</td>
    <td align="right">       22.81</td>
    <td align="right">      260.00</td>
    <td align="right">       24.20</td>
    <td align="right">        8.50</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      134.50</td>
    <td align="right">       22.93</td>
    <td align="right">      267.00</td>
    <td align="right">       24.29</td>
    <td align="right">        7.83</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.50</td>
    <td align="right">       23.19</td>
    <td align="right">      337.83</td>
    <td align="right">       24.23</td>
    <td align="right">       14.50</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.33</td>
    <td align="right">       23.39</td>
    <td align="right">      360.67</td>
    <td align="right">       24.25</td>
    <td align="right">       13.00</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.67</td>
    <td align="right">       24.37</td>
    <td align="right">      396.50</td>
    <td align="right">       24.30</td>
    <td align="right">       32.17</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.17</td>
    <td align="right">       23.88</td>
    <td align="right">      399.67</td>
    <td align="right">       24.24</td>
    <td align="right">       23.33</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       62.67</td>
    <td align="right">       24.85</td>
    <td align="right">      386.83</td>
    <td align="right">       24.36</td>
    <td align="right">       44.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       93.50</td>
    <td align="right">       23.30</td>
    <td align="right">      340.00</td>
    <td align="right">       24.24</td>
    <td align="right">       21.50</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.50</td>
    <td align="right">       23.12</td>
    <td align="right">      304.33</td>
    <td align="right">       24.22</td>
    <td align="right">       21.33</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      198.83</td>
    <td align="right">       23.21</td>
    <td align="right">      220.50</td>
    <td align="right">       24.35</td>
    <td align="right">       34.67</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1428.00</td>
    <td align="right">       23.20</td>
    <td align="right">     3666.00</td>
    <td align="right">       24.26</td>
    <td align="right">      262.83</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.67</td>
    <td align="right">       22.81</td>
    <td align="right">      177.17</td>
    <td align="right">       24.20</td>
    <td align="right">        7.83</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      228.50</td>
    <td align="right">       24.85</td>
    <td align="right">      399.67</td>
    <td align="right">       24.36</td>
    <td align="right">       44.33</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19767</td>
    <td align="right">    46.23024</td>
    <td align="right">     0.51099</td>
    <td align="right">    10.72634</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.20085</td>
    <td align="right">    47.10709</td>
    <td align="right">     0.51743</td>
    <td align="right">    10.87123</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17331</td>
    <td align="right">    47.16942</td>
    <td align="right">     0.51451</td>
    <td align="right">    10.75895</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20472</td>
    <td align="right">    46.85001</td>
    <td align="right">     0.51625</td>
    <td align="right">    10.83347</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.16892</td>
    <td align="right">    47.99462</td>
    <td align="right">     -0.3356</td>
    <td align="right">     7.74371</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15674</td>
    <td align="right">    48.27243</td>
    <td align="right">     -0.3316</td>
    <td align="right">     7.66807</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16532</td>
    <td align="right">    48.23221</td>
    <td align="right">     -0.3298</td>
    <td align="right">     7.66970</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14536</td>
    <td align="right">    48.21509</td>
    <td align="right">     -0.3305</td>
    <td align="right">     7.65653</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19821</td>
    <td align="right">    48.04643</td>
    <td align="right">     -0.3187</td>
    <td align="right">     7.58154</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.17029</td>
    <td align="right">    48.06947</td>
    <td align="right">     0.53090</td>
    <td align="right">    11.12488</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.21492</td>
    <td align="right">    47.85420</td>
    <td align="right">     0.53656</td>
    <td align="right">    11.26200</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24546</td>
    <td align="right">    47.07278</td>
    <td align="right">     0.53004</td>
    <td align="right">    11.20049</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18642</td>
    <td align="right">    47.59703</td>
    <td align="right">     0.16410</td>
    <td align="right">     9.57840</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.14536</td>
    <td align="right">    46.23024</td>
    <td align="right">     -0.3356</td>
    <td align="right">     7.58154</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24546</td>
    <td align="right">    48.27243</td>
    <td align="right">     0.53656</td>
    <td align="right">    11.26200</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.17031</td>
    <td align="right">    47.19441</td>
    <td align="right">     0.47274</td>
    <td align="right">     9.90470</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15568</td>
    <td align="right">    48.06674</td>
    <td align="right">     0.47585</td>
    <td align="right">     9.93062</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12248</td>
    <td align="right">    48.07345</td>
    <td align="right">     0.47092</td>
    <td align="right">     9.80052</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15738</td>
    <td align="right">    47.53668</td>
    <td align="right">     0.47454</td>
    <td align="right">     9.89715</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19577</td>
    <td align="right">    48.39790</td>
    <td align="right">     -0.3739</td>
    <td align="right">     8.20360</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19461</td>
    <td align="right">    48.52245</td>
    <td align="right">     -0.3687</td>
    <td align="right">     8.10954</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22890</td>
    <td align="right">    48.39718</td>
    <td align="right">     -0.3550</td>
    <td align="right">     7.93376</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19970</td>
    <td align="right">    48.54107</td>
    <td align="right">     -0.3614</td>
    <td align="right">     8.00205</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25460</td>
    <td align="right">    48.38528</td>
    <td align="right">     -0.3460</td>
    <td align="right">     7.89162</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22113</td>
    <td align="right">    48.39735</td>
    <td align="right">     0.50938</td>
    <td align="right">    10.59249</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.23825</td>
    <td align="right">    48.48087</td>
    <td align="right">     0.50907</td>
    <td align="right">    10.57958</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23682</td>
    <td align="right">    47.71253</td>
    <td align="right">     0.49447</td>
    <td align="right">    10.37462</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.19797</td>
    <td align="right">    48.14375</td>
    <td align="right">     0.13008</td>
    <td align="right">     9.26108</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12248</td>
    <td align="right">    47.19441</td>
    <td align="right">     -0.3739</td>
    <td align="right">     7.89162</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25460</td>
    <td align="right">    48.54107</td>
    <td align="right">     0.50938</td>
    <td align="right">    10.59249</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04337</td>
    <td align="right">    47.40392</td>
    <td align="right">     0.43998</td>
    <td align="right">     9.31036</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.06761</td>
    <td align="right">    48.27836</td>
    <td align="right">     0.45519</td>
    <td align="right">     9.53549</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07661</td>
    <td align="right">    48.21538</td>
    <td align="right">     0.46235</td>
    <td align="right">     9.64723</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12856</td>
    <td align="right">    47.63541</td>
    <td align="right">     0.47413</td>
    <td align="right">     9.88211</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22051</td>
    <td align="right">    48.15585</td>
    <td align="right">     -0.3522</td>
    <td align="right">     7.85441</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23091</td>
    <td align="right">    48.23391</td>
    <td align="right">     -0.3425</td>
    <td align="right">     7.71444</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28781</td>
    <td align="right">    47.99516</td>
    <td align="right">     -0.3186</td>
    <td align="right">     7.41806</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24477</td>
    <td align="right">    48.14925</td>
    <td align="right">     -0.3308</td>
    <td align="right">     7.56512</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31414</td>
    <td align="right">    48.04656</td>
    <td align="right">     -0.3140</td>
    <td align="right">     7.49774</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23906</td>
    <td align="right">    48.11390</td>
    <td align="right">     0.51701</td>
    <td align="right">    10.76264</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.20532</td>
    <td align="right">    48.33308</td>
    <td align="right">     0.50123</td>
    <td align="right">    10.40947</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15795</td>
    <td align="right">    47.72350</td>
    <td align="right">     0.47390</td>
    <td align="right">     9.96606</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18524</td>
    <td align="right">    48.02284</td>
    <td align="right">     0.13560</td>
    <td align="right">     8.95653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.04337</td>
    <td align="right">    47.40392</td>
    <td align="right">     -0.3522</td>
    <td align="right">     7.41806</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31414</td>
    <td align="right">    48.33308</td>
    <td align="right">     0.51701</td>
    <td align="right">    10.76264</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.80932</td>
    <td align="right">    52.10398</td>
    <td align="right">     0.40650</td>
    <td align="right">     8.97771</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.88078</td>
    <td align="right">    54.12113</td>
    <td align="right">     0.44369</td>
    <td align="right">     9.62987</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91557</td>
    <td align="right">    52.52365</td>
    <td align="right">     0.44776</td>
    <td align="right">     9.62536</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05162</td>
    <td align="right">    51.56421</td>
    <td align="right">     0.47990</td>
    <td align="right">    10.21632</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23888</td>
    <td align="right">    52.32295</td>
    <td align="right">     -0.3091</td>
    <td align="right">     7.62513</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28617</td>
    <td align="right">    52.55966</td>
    <td align="right">     -0.2790</td>
    <td align="right">     7.32407</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41267</td>
    <td align="right">    53.18003</td>
    <td align="right">     -0.2242</td>
    <td align="right">     7.07039</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30035</td>
    <td align="right">    53.00103</td>
    <td align="right">     -0.2711</td>
    <td align="right">     7.34930</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38059</td>
    <td align="right">    54.22012</td>
    <td align="right">     -0.2427</td>
    <td align="right">     7.42607</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.26836</td>
    <td align="right">    53.36836</td>
    <td align="right">     0.56011</td>
    <td align="right">    12.09214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.14064</td>
    <td align="right">    54.10981</td>
    <td align="right">     0.52114</td>
    <td align="right">    11.09302</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01046</td>
    <td align="right">    53.33999</td>
    <td align="right">     0.47073</td>
    <td align="right">    10.21962</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.14266</td>
    <td align="right">    53.02255</td>
    <td align="right">     0.16397</td>
    <td align="right">     9.04501</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.80932</td>
    <td align="right">    51.56421</td>
    <td align="right">     -0.3091</td>
    <td align="right">     7.07039</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41267</td>
    <td align="right">    54.22012</td>
    <td align="right">     0.56011</td>
    <td align="right">    12.09214</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.74605</td>
    <td align="right">    51.03888</td>
    <td align="right">     0.43708</td>
    <td align="right">    10.14739</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.69661</td>
    <td align="right">    53.38372</td>
    <td align="right">     0.43710</td>
    <td align="right">     9.99080</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75059</td>
    <td align="right">    51.86968</td>
    <td align="right">     0.45009</td>
    <td align="right">    10.17701</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99536</td>
    <td align="right">    50.54143</td>
    <td align="right">     0.51859</td>
    <td align="right">    11.63168</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.15945</td>
    <td align="right">    51.28041</td>
    <td align="right">     -0.2554</td>
    <td align="right">     7.92719</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14814</td>
    <td align="right">    51.75995</td>
    <td align="right">     -0.2506</td>
    <td align="right">     7.58377</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32673</td>
    <td align="right">    52.04307</td>
    <td align="right">     -0.1774</td>
    <td align="right">     7.44301</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20860</td>
    <td align="right">    51.74262</td>
    <td align="right">     -0.2147</td>
    <td align="right">     7.57176</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23075</td>
    <td align="right">    53.18186</td>
    <td align="right">     -0.2287</td>
    <td align="right">     7.98904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.17440</td>
    <td align="right">    51.98319</td>
    <td align="right">     0.59129</td>
    <td align="right">    13.35713</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.02442</td>
    <td align="right">    53.00792</td>
    <td align="right">     0.53491</td>
    <td align="right">    11.89788</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91343</td>
    <td align="right">    52.32556</td>
    <td align="right">     0.49036</td>
    <td align="right">    11.05853</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.03311</td>
    <td align="right">    51.99920</td>
    <td align="right">     0.19171</td>
    <td align="right">     9.72167</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.69661</td>
    <td align="right">    50.54143</td>
    <td align="right">     -0.2554</td>
    <td align="right">     7.44301</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32673</td>
    <td align="right">    53.38372</td>
    <td align="right">     0.59129</td>
    <td align="right">    13.35713</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23569</td>
    <td align="right">    49.76700</td>
    <td align="right">     0.55254</td>
    <td align="right">    12.61636</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15123</td>
    <td align="right">    52.37555</td>
    <td align="right">     0.54110</td>
    <td align="right">    12.12873</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01690</td>
    <td align="right">    51.71258</td>
    <td align="right">     0.49063</td>
    <td align="right">    10.68348</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05892</td>
    <td align="right">    51.40926</td>
    <td align="right">     0.48611</td>
    <td align="right">    10.40556</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19155</td>
    <td align="right">    52.53280</td>
    <td align="right">     -0.3285</td>
    <td align="right">     7.88811</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23032</td>
    <td align="right">    52.95297</td>
    <td align="right">     -0.3079</td>
    <td align="right">     7.62115</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36602</td>
    <td align="right">    53.49558</td>
    <td align="right">     -0.2471</td>
    <td align="right">     7.18847</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28815</td>
    <td align="right">    52.99097</td>
    <td align="right">     -0.2727</td>
    <td align="right">     7.38367</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41692</td>
    <td align="right">    53.69901</td>
    <td align="right">     -0.2093</td>
    <td align="right">     7.31740</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.42383</td>
    <td align="right">    52.09287</td>
    <td align="right">     0.62886</td>
    <td align="right">    14.19821</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.46587</td>
    <td align="right">    51.92878</td>
    <td align="right">     0.64063</td>
    <td align="right">    14.64371</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42195</td>
    <td align="right">    50.89740</td>
    <td align="right">     0.61696</td>
    <td align="right">    14.10596</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.27230</td>
    <td align="right">    52.15129</td>
    <td align="right">     0.21243</td>
    <td align="right">    10.49653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.01690</td>
    <td align="right">    49.76700</td>
    <td align="right">     -0.3285</td>
    <td align="right">     7.18847</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46587</td>
    <td align="right">    53.69901</td>
    <td align="right">     0.64063</td>
    <td align="right">    14.64371</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.20678</td>
    <td align="right">    52.65454</td>
    <td align="right">     0.30368</td>
    <td align="right">     8.00332</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.42269</td>
    <td align="right">    53.98042</td>
    <td align="right">     0.38051</td>
    <td align="right">     9.18186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.48047</td>
    <td align="right">    52.51538</td>
    <td align="right">     0.39218</td>
    <td align="right">     9.26285</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61949</td>
    <td align="right">    51.75932</td>
    <td align="right">     0.42133</td>
    <td align="right">     9.64793</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.82163</td>
    <td align="right">    52.58808</td>
    <td align="right">     -0.3978</td>
    <td align="right">     9.62499</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.92129</td>
    <td align="right">    52.77797</td>
    <td align="right">     -0.3547</td>
    <td align="right">     8.94620</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06952</td>
    <td align="right">    53.10936</td>
    <td align="right">     -0.2906</td>
    <td align="right">     8.16729</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99372</td>
    <td align="right">    52.71875</td>
    <td align="right">     -0.3176</td>
    <td align="right">     8.49855</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10988</td>
    <td align="right">    53.51178</td>
    <td align="right">     -0.2645</td>
    <td align="right">     8.38887</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.82128</td>
    <td align="right">    53.31624</td>
    <td align="right">     0.48853</td>
    <td align="right">    10.81909</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.67935</td>
    <td align="right">    54.13434</td>
    <td align="right">     0.44746</td>
    <td align="right">    10.03860</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.45321</td>
    <td align="right">    53.73257</td>
    <td align="right">     0.37641</td>
    <td align="right">     9.05903</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.71812</td>
    <td align="right">    53.05671</td>
    <td align="right">     0.09562</td>
    <td align="right">     9.13542</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.20678</td>
    <td align="right">    51.75932</td>
    <td align="right">     -0.3978</td>
    <td align="right">     8.00332</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10988</td>
    <td align="right">    54.13434</td>
    <td align="right">     0.48853</td>
    <td align="right">    10.81909</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.11215</td>
    <td align="right">    50.46860</td>
    <td align="right">     0.46991</td>
    <td align="right">     9.80932</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12452</td>
    <td align="right">    52.28475</td>
    <td align="right">     0.48730</td>
    <td align="right">    10.22209</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11483</td>
    <td align="right">    51.29813</td>
    <td align="right">     0.48060</td>
    <td align="right">    10.02994</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19368</td>
    <td align="right">    50.73564</td>
    <td align="right">     0.49654</td>
    <td align="right">    10.38085</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28512</td>
    <td align="right">    51.63968</td>
    <td align="right">     -0.3171</td>
    <td align="right">     7.50535</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30826</td>
    <td align="right">    51.88433</td>
    <td align="right">     -0.2917</td>
    <td align="right">     7.25146</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40507</td>
    <td align="right">    52.50354</td>
    <td align="right">     -0.2485</td>
    <td align="right">     6.98875</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30922</td>
    <td align="right">    52.17326</td>
    <td align="right">     -0.2859</td>
    <td align="right">     7.19777</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39120</td>
    <td align="right">    53.04163</td>
    <td align="right">     -0.2558</td>
    <td align="right">     7.16729</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.34367</td>
    <td align="right">    52.18392</td>
    <td align="right">     0.56975</td>
    <td align="right">    12.11588</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.29138</td>
    <td align="right">    52.40065</td>
    <td align="right">     0.54800</td>
    <td align="right">    11.52028</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23908</td>
    <td align="right">    51.76852</td>
    <td align="right">     0.51807</td>
    <td align="right">    10.95761</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.26036</td>
    <td align="right">    51.85930</td>
    <td align="right">     0.17771</td>
    <td align="right">     9.25044</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11215</td>
    <td align="right">    50.46860</td>
    <td align="right">     -0.3171</td>
    <td align="right">     6.98875</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40507</td>
    <td align="right">    53.04163</td>
    <td align="right">     0.56975</td>
    <td align="right">    12.11588</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.08283</td>
    <td align="right">    49.27213</td>
    <td align="right">     0.51136</td>
    <td align="right">    11.10791</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97966</td>
    <td align="right">    51.48633</td>
    <td align="right">     0.49053</td>
    <td align="right">    10.63541</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00350</td>
    <td align="right">    50.47285</td>
    <td align="right">     0.49597</td>
    <td align="right">    10.72644</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19343</td>
    <td align="right">    49.48731</td>
    <td align="right">     0.54928</td>
    <td align="right">    12.01334</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29146</td>
    <td align="right">    50.35527</td>
    <td align="right">     -0.2333</td>
    <td align="right">     7.15406</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26031</td>
    <td align="right">    50.88224</td>
    <td align="right">     -0.2333</td>
    <td align="right">     6.96741</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41257</td>
    <td align="right">    51.11447</td>
    <td align="right">     -0.1704</td>
    <td align="right">     6.80699</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31972</td>
    <td align="right">    50.71958</td>
    <td align="right">     -0.1932</td>
    <td align="right">     6.77796</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35295</td>
    <td align="right">    51.80532</td>
    <td align="right">     -0.2052</td>
    <td align="right">     7.06256</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35654</td>
    <td align="right">    50.68177</td>
    <td align="right">     0.62747</td>
    <td align="right">    13.86974</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.24369</td>
    <td align="right">    51.23574</td>
    <td align="right">     0.57909</td>
    <td align="right">    12.55785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17833</td>
    <td align="right">    50.72373</td>
    <td align="right">     0.54822</td>
    <td align="right">    11.91600</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.22421</td>
    <td align="right">    50.67767</td>
    <td align="right">     0.22776</td>
    <td align="right">     9.78505</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97966</td>
    <td align="right">    49.27213</td>
    <td align="right">     -0.2333</td>
    <td align="right">     6.77796</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41257</td>
    <td align="right">    51.80532</td>
    <td align="right">     0.62747</td>
    <td align="right">    13.86974</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.56280</td>
    <td align="right">    50.67608</td>
    <td align="right">     0.65234</td>
    <td align="right">    14.90230</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.40851</td>
    <td align="right">    55.36651</td>
    <td align="right">     0.63042</td>
    <td align="right">    14.08670</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18582</td>
    <td align="right">    54.25905</td>
    <td align="right">     0.54849</td>
    <td align="right">    11.81857</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17599</td>
    <td align="right">    53.99737</td>
    <td align="right">     0.52236</td>
    <td align="right">    11.03597</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27876</td>
    <td align="right">    56.12889</td>
    <td align="right">     -0.2965</td>
    <td align="right">     7.26242</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31067</td>
    <td align="right">    56.98045</td>
    <td align="right">     -0.2744</td>
    <td align="right">     6.95269</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45865</td>
    <td align="right">    57.28182</td>
    <td align="right">     -0.2138</td>
    <td align="right">     6.55410</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44037</td>
    <td align="right">    56.83895</td>
    <td align="right">     -0.2137</td>
    <td align="right">     6.57194</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.59863</td>
    <td align="right">    57.07690</td>
    <td align="right">     -0.1358</td>
    <td align="right">     6.42094</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.77732</td>
    <td align="right">    55.08449</td>
    <td align="right">     0.73395</td>
    <td align="right">    17.13017</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.80123</td>
    <td align="right">    54.16521</td>
    <td align="right">     0.74549</td>
    <td align="right">    17.56670</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.74084</td>
    <td align="right">    52.58157</td>
    <td align="right">     0.71872</td>
    <td align="right">    16.81240</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.47777</td>
    <td align="right">    55.03420</td>
    <td align="right">     0.28108</td>
    <td align="right">    11.39763</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.17599</td>
    <td align="right">    50.67608</td>
    <td align="right">     -0.2965</td>
    <td align="right">     6.42094</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.80123</td>
    <td align="right">    57.28182</td>
    <td align="right">     0.74549</td>
    <td align="right">    17.56670</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70221</td>
    <td align="right">    50.70574</td>
    <td align="right">     0.40450</td>
    <td align="right">     8.90706</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90221</td>
    <td align="right">    51.73955</td>
    <td align="right">     0.47270</td>
    <td align="right">    10.23664</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91252</td>
    <td align="right">    50.81813</td>
    <td align="right">     0.47276</td>
    <td align="right">    10.18379</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96710</td>
    <td align="right">    50.47517</td>
    <td align="right">     0.47911</td>
    <td align="right">    10.31457</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05197</td>
    <td align="right">    51.58054</td>
    <td align="right">     -0.3545</td>
    <td align="right">     8.31272</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11920</td>
    <td align="right">    51.82514</td>
    <td align="right">     -0.3185</td>
    <td align="right">     7.78703</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24815</td>
    <td align="right">    52.07699</td>
    <td align="right">     -0.2615</td>
    <td align="right">     7.19606</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19312</td>
    <td align="right">    51.57213</td>
    <td align="right">     -0.2758</td>
    <td align="right">     7.26010</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34477</td>
    <td align="right">    51.91547</td>
    <td align="right">     -0.2089</td>
    <td align="right">     6.98194</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12674</td>
    <td align="right">    51.87010</td>
    <td align="right">     0.54578</td>
    <td align="right">    11.61802</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.05123</td>
    <td align="right">    52.12882</td>
    <td align="right">     0.51944</td>
    <td align="right">    11.02631</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90428</td>
    <td align="right">    51.85727</td>
    <td align="right">     0.46772</td>
    <td align="right">    10.14130</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.04402</td>
    <td align="right">    51.54390</td>
    <td align="right">     0.15857</td>
    <td align="right">     9.15358</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70221</td>
    <td align="right">    50.47517</td>
    <td align="right">     -0.3545</td>
    <td align="right">     6.98194</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34477</td>
    <td align="right">    52.12882</td>
    <td align="right">     0.54578</td>
    <td align="right">    11.61802</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02567</td>
    <td align="right">    51.35680</td>
    <td align="right">     0.45287</td>
    <td align="right">     9.61050</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.05297</td>
    <td align="right">    53.34491</td>
    <td align="right">     0.47755</td>
    <td align="right">    10.09499</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05627</td>
    <td align="right">    51.93834</td>
    <td align="right">     0.47286</td>
    <td align="right">     9.90825</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16757</td>
    <td align="right">    51.11654</td>
    <td align="right">     0.49647</td>
    <td align="right">    10.43658</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28345</td>
    <td align="right">    52.06139</td>
    <td align="right">     -0.3127</td>
    <td align="right">     7.57269</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31226</td>
    <td align="right">    52.31451</td>
    <td align="right">     -0.2890</td>
    <td align="right">     7.35034</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42215</td>
    <td align="right">    53.12486</td>
    <td align="right">     -0.2417</td>
    <td align="right">     7.10784</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31525</td>
    <td align="right">    52.88942</td>
    <td align="right">     -0.2857</td>
    <td align="right">     7.33454</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39277</td>
    <td align="right">    54.02022</td>
    <td align="right">     -0.2563</td>
    <td align="right">     7.36077</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.32087</td>
    <td align="right">    53.06889</td>
    <td align="right">     0.56346</td>
    <td align="right">    12.03939</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.24333</td>
    <td align="right">    53.58774</td>
    <td align="right">     0.53846</td>
    <td align="right">    11.36724</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17188</td>
    <td align="right">    52.80004</td>
    <td align="right">     0.50390</td>
    <td align="right">    10.79041</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.23117</td>
    <td align="right">    52.62617</td>
    <td align="right">     0.17350</td>
    <td align="right">     9.23651</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.02567</td>
    <td align="right">    51.11654</td>
    <td align="right">     -0.3127</td>
    <td align="right">     7.10784</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42215</td>
    <td align="right">    54.02022</td>
    <td align="right">     0.56346</td>
    <td align="right">    12.03939</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.76301</td>
    <td align="right">    50.48406</td>
    <td align="right">     0.43593</td>
    <td align="right">    10.18161</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.66555</td>
    <td align="right">    52.99941</td>
    <td align="right">     0.42374</td>
    <td align="right">     9.77071</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.69285</td>
    <td align="right">    51.49302</td>
    <td align="right">     0.42617</td>
    <td align="right">     9.73604</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.97258</td>
    <td align="right">    50.25977</td>
    <td align="right">     0.49814</td>
    <td align="right">    11.36368</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.12000</td>
    <td align="right">    51.21335</td>
    <td align="right">     -0.2948</td>
    <td align="right">     8.67906</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.09515</td>
    <td align="right">    51.72044</td>
    <td align="right">     -0.2955</td>
    <td align="right">     8.34417</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.29834</td>
    <td align="right">    52.19792</td>
    <td align="right">     -0.2164</td>
    <td align="right">     7.99602</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.16294</td>
    <td align="right">    51.87939</td>
    <td align="right">     -0.2602</td>
    <td align="right">     8.18245</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.16656</td>
    <td align="right">    53.33649</td>
    <td align="right">     -0.2745</td>
    <td align="right">     8.58846</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.12838</td>
    <td align="right">    52.04064</td>
    <td align="right">     0.56639</td>
    <td align="right">    12.78755</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.00037</td>
    <td align="right">    52.80621</td>
    <td align="right">     0.52151</td>
    <td align="right">    11.66949</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.91932</td>
    <td align="right">    52.14297</td>
    <td align="right">     0.48701</td>
    <td align="right">    11.17870</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.00057</td>
    <td align="right">    51.86938</td>
    <td align="right">     0.16608</td>
    <td align="right">     9.87016</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.66555</td>
    <td align="right">    50.25977</td>
    <td align="right">     -0.2955</td>
    <td align="right">     7.99602</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.29834</td>
    <td align="right">    53.33649</td>
    <td align="right">     0.56639</td>
    <td align="right">    12.78755</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.46422</td>
    <td align="right">    48.94585</td>
    <td align="right">     0.60109</td>
    <td align="right">    13.60695</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.33482</td>
    <td align="right">    51.49809</td>
    <td align="right">     0.57687</td>
    <td align="right">    12.75920</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15515</td>
    <td align="right">    51.07217</td>
    <td align="right">     0.51497</td>
    <td align="right">    10.96495</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17526</td>
    <td align="right">    50.93418</td>
    <td align="right">     0.50274</td>
    <td align="right">    10.61753</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.24647</td>
    <td align="right">    52.26459</td>
    <td align="right">     -0.3291</td>
    <td align="right">     7.75672</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26658</td>
    <td align="right">    52.71393</td>
    <td align="right">     -0.3149</td>
    <td align="right">     7.57454</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38179</td>
    <td align="right">    53.44446</td>
    <td align="right">     -0.2628</td>
    <td align="right">     7.19323</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30779</td>
    <td align="right">    52.86443</td>
    <td align="right">     -0.2859</td>
    <td align="right">     7.33421</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43597</td>
    <td align="right">    53.43656</td>
    <td align="right">     -0.2209</td>
    <td align="right">     7.20989</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.51848</td>
    <td align="right">    51.64365</td>
    <td align="right">     0.64013</td>
    <td align="right">    14.38568</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.61049</td>
    <td align="right">    51.24819</td>
    <td align="right">     0.66576</td>
    <td align="right">    15.24673</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.61423</td>
    <td align="right">    50.25450</td>
    <td align="right">     0.65609</td>
    <td align="right">    15.10516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.37535</td>
    <td align="right">    51.69351</td>
    <td align="right">     0.22499</td>
    <td align="right">    10.79125</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15515</td>
    <td align="right">    48.94585</td>
    <td align="right">     -0.3291</td>
    <td align="right">     7.19323</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.61423</td>
    <td align="right">    53.44446</td>
    <td align="right">     0.66576</td>
    <td align="right">    15.24673</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.40778</td>
    <td align="right">    51.89107</td>
    <td align="right">     0.34690</td>
    <td align="right">     8.33676</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.57893</td>
    <td align="right">    53.18052</td>
    <td align="right">     0.41135</td>
    <td align="right">     9.40074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61328</td>
    <td align="right">    51.88256</td>
    <td align="right">     0.41577</td>
    <td align="right">     9.34690</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72337</td>
    <td align="right">    51.25617</td>
    <td align="right">     0.43544</td>
    <td align="right">     9.72146</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.85915</td>
    <td align="right">    52.28896</td>
    <td align="right">     -0.4029</td>
    <td align="right">     9.50385</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94295</td>
    <td align="right">    52.48622</td>
    <td align="right">     -0.3655</td>
    <td align="right">     8.86679</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07930</td>
    <td align="right">    52.97232</td>
    <td align="right">     -0.3074</td>
    <td align="right">     8.14130</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00410</td>
    <td align="right">    52.54839</td>
    <td align="right">     -0.3327</td>
    <td align="right">     8.39785</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12547</td>
    <td align="right">    53.20688</td>
    <td align="right">     -0.2766</td>
    <td align="right">     8.16487</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.86276</td>
    <td align="right">    53.01442</td>
    <td align="right">     0.49005</td>
    <td align="right">    10.63356</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.76968</td>
    <td align="right">    53.60757</td>
    <td align="right">     0.46244</td>
    <td align="right">    10.11628</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60300</td>
    <td align="right">    53.21969</td>
    <td align="right">     0.40749</td>
    <td align="right">     9.42764</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.79847</td>
    <td align="right">    52.62260</td>
    <td align="right">     0.10373</td>
    <td align="right">     9.16897</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.40778</td>
    <td align="right">    51.25617</td>
    <td align="right">     -0.4029</td>
    <td align="right">     8.14130</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12547</td>
    <td align="right">    53.60757</td>
    <td align="right">     0.49005</td>
    <td align="right">    10.63356</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.789263E+11</td>
    <td align="right">0.188424E+11</td>
    <td align="right">      429.46</td>
    <td align="right">0.554463E+11</td>
    <td align="right">0.234801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-08:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   125615.23</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">    73701.85</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">    51913.38</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">    28711.35</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.845586E+11</td>
    <td align="right">0.199687E+11</td>
    <td align="right">      390.79</td>
    <td align="right">0.509512E+11</td>
    <td align="right">0.336074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   142889.52</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">    71029.08</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">    71860.44</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">    32611.03</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.886292E+11</td>
    <td align="right">0.212654E+11</td>
    <td align="right">      448.98</td>
    <td align="right">0.596970E+11</td>
    <td align="right">0.289323E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   143286.42</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    75209.60</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    68076.83</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    32501.86</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.804219E+11</td>
    <td align="right">0.194035E+11</td>
    <td align="right">      413.46</td>
    <td align="right">0.555887E+11</td>
    <td align="right">0.248332E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   112442.53</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">    71112.24</td>
    <td align="right">10-APR-05:02</td>
    <td align="right">    48424.42</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">    25749.30</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103290E+12</td>
    <td align="right">0.252422E+11</td>
    <td align="right">      446.44</td>
    <td align="right">0.680321E+11</td>
    <td align="right">0.352582E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   125724.52</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">    69183.28</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">    56729.63</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">    28729.95</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107635E+12</td>
    <td align="right">0.262084E+11</td>
    <td align="right">      443.15</td>
    <td align="right">0.696435E+11</td>
    <td align="right">0.379919E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   141028.05</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    85751.57</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    60038.36</td>
    <td align="right">12-JUN-04:02</td>
    <td align="right">    32446.78</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117369E+12</td>
    <td align="right">0.290221E+11</td>
    <td align="right">      445.28</td>
    <td align="right">0.737190E+11</td>
    <td align="right">0.436504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   146938.68</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    86435.45</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">    74301.85</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    33637.65</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126220E+12</td>
    <td align="right">0.315211E+11</td>
    <td align="right">      467.43</td>
    <td align="right">0.799792E+11</td>
    <td align="right">0.462408E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   144689.12</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    83968.60</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    66461.14</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    33371.47</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121541E+12</td>
    <td align="right">0.297991E+11</td>
    <td align="right">      441.34</td>
    <td align="right">0.732526E+11</td>
    <td align="right">0.482880E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   145641.79</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    84917.10</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    71489.17</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    33524.34</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117994E+12</td>
    <td align="right">0.291913E+11</td>
    <td align="right">      445.46</td>
    <td align="right">0.736493E+11</td>
    <td align="right">0.443451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   143205.42</td>
    <td align="right">13-OCT-04:02</td>
    <td align="right">    83399.06</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">    65299.44</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    33234.92</td>
    <td align="right">13-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103250E+12</td>
    <td align="right">0.249160E+11</td>
    <td align="right">      427.78</td>
    <td align="right">0.654628E+11</td>
    <td align="right">0.377872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   143105.81</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">    84675.19</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">    68600.00</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">    32476.55</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.913763E+11</td>
    <td align="right">0.217987E+11</td>
    <td align="right">      422.78</td>
    <td align="right">0.595429E+11</td>
    <td align="right">0.318334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   130146.56</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">    71524.27</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">    60668.41</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">    29669.70</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122121E+13</td>
    <td align="right">0.297179E+12</td>
    <td align="right">     5222.33</td>
    <td align="right">0.784965E+12</td>
    <td align="right">0.436248E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.789263E+11</td>
    <td align="right">0.188424E+11</td>
    <td align="right">      390.79</td>
    <td align="right">0.509512E+11</td>
    <td align="right">0.234801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112442.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69183.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48424.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25749.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126220E+12</td>
    <td align="right">0.315211E+11</td>
    <td align="right">      467.43</td>
    <td align="right">0.799792E+11</td>
    <td align="right">0.482880E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146938.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86435.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74301.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33637.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.544653E+11</td>
    <td align="right">0.130425E+11</td>
    <td align="right">      415.33</td>
    <td align="right">0.380705E+11</td>
    <td align="right">0.163948E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-08:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    92846.45</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">    49726.36</td>
    <td align="right">02-JAN-07:03</td>
    <td align="right">    44396.65</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">    21152.59</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.568724E+11</td>
    <td align="right">0.134848E+11</td>
    <td align="right">      381.89</td>
    <td align="right">0.352012E+11</td>
    <td align="right">0.216712E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   113696.78</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    48358.78</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">    66945.08</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    25477.90</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.605563E+11</td>
    <td align="right">0.145758E+11</td>
    <td align="right">      443.88</td>
    <td align="right">0.411080E+11</td>
    <td align="right">0.194483E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   110402.77</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    53280.07</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    57122.71</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    24960.31</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.555386E+11</td>
    <td align="right">0.134323E+11</td>
    <td align="right">      409.69</td>
    <td align="right">0.385121E+11</td>
    <td align="right">0.170264E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    81383.71</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">    48225.40</td>
    <td align="right">10-APR-05:02</td>
    <td align="right">    35705.03</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">    18642.42</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.676786E+11</td>
    <td align="right">0.166593E+11</td>
    <td align="right">      443.58</td>
    <td align="right">0.467078E+11</td>
    <td align="right">0.209708E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    96498.77</td>
    <td align="right">15-MAY-05:02</td>
    <td align="right">    49682.01</td>
    <td align="right">15-MAY-05:02</td>
    <td align="right">    47119.85</td>
    <td align="right">10-MAY-05:02</td>
    <td align="right">    21980.91</td>
    <td align="right">15-MAY-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.696313E+11</td>
    <td align="right">0.171079E+11</td>
    <td align="right">      440.99</td>
    <td align="right">0.482376E+11</td>
    <td align="right">0.213936E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   108132.39</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    62430.45</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    46742.47</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    24848.80</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.734318E+11</td>
    <td align="right">0.184654E+11</td>
    <td align="right">      443.39</td>
    <td align="right">0.505220E+11</td>
    <td align="right">0.229098E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   113233.53</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    60879.31</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">    62028.99</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    25782.30</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.777567E+11</td>
    <td align="right">0.197456E+11</td>
    <td align="right">      463.42</td>
    <td align="right">0.534581E+11</td>
    <td align="right">0.242986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   111662.17</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    61302.94</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    55231.74</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">    25641.82</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.750927E+11</td>
    <td align="right">0.187330E+11</td>
    <td align="right">      437.88</td>
    <td align="right">0.499766E+11</td>
    <td align="right">0.251161E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   113201.30</td>
    <td align="right">30-SEP-05:02</td>
    <td align="right">    60855.40</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    62165.69</td>
    <td align="right">30-SEP-05:02</td>
    <td align="right">    25714.30</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.731602E+11</td>
    <td align="right">0.184053E+11</td>
    <td align="right">      440.70</td>
    <td align="right">0.495883E+11</td>
    <td align="right">0.235719E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:58</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   110381.70</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    58686.30</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    55588.90</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    25084.90</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.675927E+11</td>
    <td align="right">0.164192E+11</td>
    <td align="right">      417.92</td>
    <td align="right">0.448959E+11</td>
    <td align="right">0.226968E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   110039.49</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">    59424.16</td>
    <td align="right">04-NOV-05:02</td>
    <td align="right">    54065.37</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">    25148.00</td>
    <td align="right">04-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602969E+11</td>
    <td align="right">0.144596E+11</td>
    <td align="right">      410.80</td>
    <td align="right">0.409510E+11</td>
    <td align="right">0.193459E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   102339.67</td>
    <td align="right">02-DEC-06:02</td>
    <td align="right">    55948.39</td>
    <td align="right">02-DEC-06:02</td>
    <td align="right">    46391.27</td>
    <td align="right">02-DEC-06:02</td>
    <td align="right">    23472.29</td>
    <td align="right">02-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.792074E+12</td>
    <td align="right">0.194531E+12</td>
    <td align="right">     5149.45</td>
    <td align="right">0.537229E+12</td>
    <td align="right">0.254844E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.544653E+11</td>
    <td align="right">0.130425E+11</td>
    <td align="right">      381.89</td>
    <td align="right">0.352012E+11</td>
    <td align="right">0.163948E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81383.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48225.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35705.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18642.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.777567E+11</td>
    <td align="right">0.197456E+11</td>
    <td align="right">      463.42</td>
    <td align="right">0.534581E+11</td>
    <td align="right">0.251161E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113696.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62430.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66945.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25782.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.553545E+11</td>
    <td align="right">0.133079E+11</td>
    <td align="right">      411.65</td>
    <td align="right">0.386225E+11</td>
    <td align="right">0.167320E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-08:25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    95240.99</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">    52232.96</td>
    <td align="right">02-JAN-14:40</td>
    <td align="right">    48059.56</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">    21660.21</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.584723E+11</td>
    <td align="right">0.138847E+11</td>
    <td align="right">      378.69</td>
    <td align="right">0.363416E+11</td>
    <td align="right">0.221307E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   116322.05</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    54523.73</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">    70708.31</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    25954.09</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635598E+11</td>
    <td align="right">0.153345E+11</td>
    <td align="right">      442.51</td>
    <td align="right">0.434082E+11</td>
    <td align="right">0.201516E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   113900.81</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    53783.30</td>
    <td align="right">13-MAR-15:30</td>
    <td align="right">    60174.21</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    25719.64</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.594756E+11</td>
    <td align="right">0.144165E+11</td>
    <td align="right">      410.40</td>
    <td align="right">0.417543E+11</td>
    <td align="right">0.177213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    92878.59</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">    51193.24</td>
    <td align="right">24-APR-14:50</td>
    <td align="right">    43890.31</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">    21250.28</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.727874E+11</td>
    <td align="right">0.179656E+11</td>
    <td align="right">      440.73</td>
    <td align="right">0.517367E+11</td>
    <td align="right">0.210507E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    93959.70</td>
    <td align="right">12-MAY-05:02</td>
    <td align="right">    53832.22</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">    46805.48</td>
    <td align="right">10-MAY-05:02</td>
    <td align="right">    21500.00</td>
    <td align="right">12-MAY-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.746411E+11</td>
    <td align="right">0.183893E+11</td>
    <td align="right">      439.52</td>
    <td align="right">0.534074E+11</td>
    <td align="right">0.212337E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   112952.71</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    64123.94</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    50627.07</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    25970.40</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.797570E+11</td>
    <td align="right">0.201093E+11</td>
    <td align="right">      448.02</td>
    <td align="right">0.566468E+11</td>
    <td align="right">0.231103E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   117437.14</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    62042.80</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">    64981.88</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    26803.10</td>
    <td align="right">22-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.836662E+11</td>
    <td align="right">0.213360E+11</td>
    <td align="right">      462.20</td>
    <td align="right">0.596021E+11</td>
    <td align="right">0.240641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   116785.24</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    63792.03</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    58832.60</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">    26772.88</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.800951E+11</td>
    <td align="right">0.200286E+11</td>
    <td align="right">      438.99</td>
    <td align="right">0.548772E+11</td>
    <td align="right">0.252179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   118820.52</td>
    <td align="right">30-SEP-05:02</td>
    <td align="right">    62816.61</td>
    <td align="right">05-SEP-15:20</td>
    <td align="right">    67184.08</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    26904.81</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.763684E+11</td>
    <td align="right">0.192925E+11</td>
    <td align="right">      438.31</td>
    <td align="right">0.531441E+11</td>
    <td align="right">0.232242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:58</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   115276.48</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    60880.80</td>
    <td align="right">07-OCT-05:02</td>
    <td align="right">    60889.37</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    26534.15</td>
    <td align="right">07-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.688217E+11</td>
    <td align="right">0.167938E+11</td>
    <td align="right">      413.05</td>
    <td align="right">0.467989E+11</td>
    <td align="right">0.220229E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   114965.57</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">    58707.42</td>
    <td align="right">06-NOV-14:50</td>
    <td align="right">    56591.17</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">    26180.91</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.609185E+11</td>
    <td align="right">0.146745E+11</td>
    <td align="right">      406.13</td>
    <td align="right">0.418571E+11</td>
    <td align="right">0.190614E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    93818.51</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">    53511.13</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">    43004.87</td>
    <td align="right">02-DEC-06:02</td>
    <td align="right">    21947.23</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.833918E+12</td>
    <td align="right">0.205533E+12</td>
    <td align="right">     5130.19</td>
    <td align="right">0.578197E+12</td>
    <td align="right">0.255721E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.553545E+11</td>
    <td align="right">0.133079E+11</td>
    <td align="right">      378.69</td>
    <td align="right">0.363416E+11</td>
    <td align="right">0.167320E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92878.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51193.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43004.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21250.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.836662E+11</td>
    <td align="right">0.213360E+11</td>
    <td align="right">      462.20</td>
    <td align="right">0.596021E+11</td>
    <td align="right">0.252179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   118820.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64123.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70708.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26904.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">      312.91</td>
    <td align="right">      427.97</td>
    <td align="right">      396.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">      373.82</td>
    <td align="right">      544.53</td>
    <td align="right">      383.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">      426.88</td>
    <td align="right">      648.65</td>
    <td align="right">      365.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.16</td>
    <td align="right">        3.91</td>
    <td align="right">      456.25</td>
    <td align="right">      696.43</td>
    <td align="right">      303.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      563.80</td>
    <td align="right">       45.30</td>
    <td align="right">      518.50</td>
    <td align="right">      926.42</td>
    <td align="right">      227.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">     1058.18</td>
    <td align="right">      167.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      597.70</td>
    <td align="right">       71.69</td>
    <td align="right">      526.01</td>
    <td align="right">     1054.17</td>
    <td align="right">      124.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      476.17</td>
    <td align="right">       18.77</td>
    <td align="right">      457.40</td>
    <td align="right">      918.90</td>
    <td align="right">      135.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      453.02</td>
    <td align="right">        0.14</td>
    <td align="right">      452.88</td>
    <td align="right">      861.10</td>
    <td align="right">      119.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">      375.90</td>
    <td align="right">      745.76</td>
    <td align="right">      211.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">      338.70</td>
    <td align="right">      577.67</td>
    <td align="right">      249.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">      437.64</td>
    <td align="right">      298.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      444.95</td>
    <td align="right">       20.00</td>
    <td align="right">      424.95</td>
    <td align="right">      742.45</td>
    <td align="right">      248.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">      427.97</td>
    <td align="right">      119.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">     1058.18</td>
    <td align="right">      396.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      653.35</td>
    <td align="right">      349.00</td>
    <td align="right">      304.36</td>
    <td align="right">     1000.70</td>
    <td align="right">      256.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      316.53</td>
    <td align="right">      868.35</td>
    <td align="right">      240.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      661.01</td>
    <td align="right">      294.91</td>
    <td align="right">      366.10</td>
    <td align="right">     1036.29</td>
    <td align="right">      231.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      828.27</td>
    <td align="right">      377.58</td>
    <td align="right">      450.69</td>
    <td align="right">     1310.23</td>
    <td align="right">      200.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      910.35</td>
    <td align="right">      434.70</td>
    <td align="right">      475.64</td>
    <td align="right">     1514.96</td>
    <td align="right">      150.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      907.83</td>
    <td align="right">      434.00</td>
    <td align="right">      473.83</td>
    <td align="right">     1509.93</td>
    <td align="right">      108.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      903.20</td>
    <td align="right">      449.00</td>
    <td align="right">      454.20</td>
    <td align="right">     1558.51</td>
    <td align="right">       81.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      429.49</td>
    <td align="right">     1627.29</td>
    <td align="right">       89.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      723.23</td>
    <td align="right">      336.55</td>
    <td align="right">      386.67</td>
    <td align="right">     1258.68</td>
    <td align="right">       75.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      797.97</td>
    <td align="right">      434.90</td>
    <td align="right">      363.07</td>
    <td align="right">     1396.16</td>
    <td align="right">      139.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      625.16</td>
    <td align="right">      269.44</td>
    <td align="right">      355.71</td>
    <td align="right">     1027.13</td>
    <td align="right">      160.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.14</td>
    <td align="right">      288.78</td>
    <td align="right">      310.36</td>
    <td align="right">      934.95</td>
    <td align="right">      191.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      760.12</td>
    <td align="right">      369.25</td>
    <td align="right">      390.88</td>
    <td align="right">     1256.51</td>
    <td align="right">      160.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      304.36</td>
    <td align="right">      868.35</td>
    <td align="right">       75.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      475.64</td>
    <td align="right">     1627.29</td>
    <td align="right">      256.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1397.87</td>
    <td align="right">      877.81</td>
    <td align="right">      520.05</td>
    <td align="right">     2189.80</td>
    <td align="right">      417.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1184.05</td>
    <td align="right">      631.18</td>
    <td align="right">      552.87</td>
    <td align="right">     1821.14</td>
    <td align="right">      391.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      858.99</td>
    <td align="right">      294.30</td>
    <td align="right">      564.69</td>
    <td align="right">     1276.86</td>
    <td align="right">      377.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      555.44</td>
    <td align="right">       53.49</td>
    <td align="right">      501.94</td>
    <td align="right">      801.16</td>
    <td align="right">      316.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      470.15</td>
    <td align="right">        1.21</td>
    <td align="right">      468.94</td>
    <td align="right">      811.36</td>
    <td align="right">      237.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">      465.06</td>
    <td align="right">      805.26</td>
    <td align="right">      178.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.94</td>
    <td align="right">        1.23</td>
    <td align="right">      449.71</td>
    <td align="right">      859.12</td>
    <td align="right">      135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      493.29</td>
    <td align="right">       30.29</td>
    <td align="right">      463.00</td>
    <td align="right">      919.45</td>
    <td align="right">      149.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      745.49</td>
    <td align="right">      180.92</td>
    <td align="right">      564.56</td>
    <td align="right">     1245.01</td>
    <td align="right">      136.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.90</td>
    <td align="right">      510.39</td>
    <td align="right">      546.51</td>
    <td align="right">     1805.56</td>
    <td align="right">      233.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1334.54</td>
    <td align="right">      765.01</td>
    <td align="right">      569.54</td>
    <td align="right">     2190.34</td>
    <td align="right">      277.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      513.63</td>
    <td align="right">     2307.20</td>
    <td align="right">      322.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      869.89</td>
    <td align="right">      355.27</td>
    <td align="right">      514.62</td>
    <td align="right">     1417.79</td>
    <td align="right">      263.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">      449.71</td>
    <td align="right">      801.16</td>
    <td align="right">      135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      569.54</td>
    <td align="right">     2307.20</td>
    <td align="right">      417.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      366.37</td>
    <td align="right">      125.37</td>
    <td align="right">      241.00</td>
    <td align="right">      546.86</td>
    <td align="right">      253.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      570.80</td>
    <td align="right">      257.67</td>
    <td align="right">      313.13</td>
    <td align="right">      894.86</td>
    <td align="right">      252.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      627.70</td>
    <td align="right">      261.09</td>
    <td align="right">      366.61</td>
    <td align="right">     1002.10</td>
    <td align="right">      244.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      592.65</td>
    <td align="right">      236.81</td>
    <td align="right">      355.84</td>
    <td align="right">      948.50</td>
    <td align="right">      204.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      562.06</td>
    <td align="right">      199.41</td>
    <td align="right">      362.65</td>
    <td align="right">      958.58</td>
    <td align="right">      155.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      618.68</td>
    <td align="right">      245.09</td>
    <td align="right">      373.59</td>
    <td align="right">     1050.34</td>
    <td align="right">      117.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      623.26</td>
    <td align="right">      264.98</td>
    <td align="right">      358.28</td>
    <td align="right">     1112.67</td>
    <td align="right">       90.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      626.93</td>
    <td align="right">      279.52</td>
    <td align="right">      347.42</td>
    <td align="right">     1138.73</td>
    <td align="right">       99.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">     1299.08</td>
    <td align="right">       91.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      453.47</td>
    <td align="right">      160.25</td>
    <td align="right">      293.23</td>
    <td align="right">      835.22</td>
    <td align="right">      141.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      435.43</td>
    <td align="right">      172.74</td>
    <td align="right">      262.69</td>
    <td align="right">      730.45</td>
    <td align="right">      165.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      363.33</td>
    <td align="right">      137.21</td>
    <td align="right">      226.13</td>
    <td align="right">      566.91</td>
    <td align="right">      191.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.65</td>
    <td align="right">      222.34</td>
    <td align="right">      325.31</td>
    <td align="right">      923.01</td>
    <td align="right">      166.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      363.33</td>
    <td align="right">      125.37</td>
    <td align="right">      226.13</td>
    <td align="right">      546.86</td>
    <td align="right">       90.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">     1299.08</td>
    <td align="right">      253.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.30</td>
    <td align="right">        0.00</td>
    <td align="right">      104.30</td>
    <td align="right">      140.78</td>
    <td align="right">      146.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.60</td>
    <td align="right">        0.00</td>
    <td align="right">      124.60</td>
    <td align="right">      181.03</td>
    <td align="right">      138.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.29</td>
    <td align="right">        0.00</td>
    <td align="right">      142.29</td>
    <td align="right">      217.01</td>
    <td align="right">      130.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.38</td>
    <td align="right">        1.30</td>
    <td align="right">      152.08</td>
    <td align="right">      234.08</td>
    <td align="right">      106.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      187.92</td>
    <td align="right">       15.10</td>
    <td align="right">      172.82</td>
    <td align="right">      312.35</td>
    <td align="right">       77.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      219.99</td>
    <td align="right">       32.98</td>
    <td align="right">      187.01</td>
    <td align="right">      356.51</td>
    <td align="right">       58.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.22</td>
    <td align="right">       23.90</td>
    <td align="right">      175.33</td>
    <td align="right">      355.22</td>
    <td align="right">       42.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.72</td>
    <td align="right">        6.26</td>
    <td align="right">      152.46</td>
    <td align="right">      308.35</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.00</td>
    <td align="right">        0.05</td>
    <td align="right">      150.95</td>
    <td align="right">      289.39</td>
    <td align="right">       42.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.29</td>
    <td align="right">        0.00</td>
    <td align="right">      125.29</td>
    <td align="right">      248.79</td>
    <td align="right">       76.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.89</td>
    <td align="right">        0.00</td>
    <td align="right">      112.89</td>
    <td align="right">      191.71</td>
    <td align="right">       92.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.22</td>
    <td align="right">        0.00</td>
    <td align="right">       99.22</td>
    <td align="right">      144.24</td>
    <td align="right">      111.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.31</td>
    <td align="right">        6.67</td>
    <td align="right">      141.64</td>
    <td align="right">      248.62</td>
    <td align="right">       88.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.22</td>
    <td align="right">        0.00</td>
    <td align="right">       99.22</td>
    <td align="right">      140.78</td>
    <td align="right">       42.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      219.99</td>
    <td align="right">       32.98</td>
    <td align="right">      187.01</td>
    <td align="right">      356.51</td>
    <td align="right">      146.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.30</td>
    <td align="right">        0.00</td>
    <td align="right">      104.30</td>
    <td align="right">      140.79</td>
    <td align="right">      146.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.61</td>
    <td align="right">        0.00</td>
    <td align="right">      124.61</td>
    <td align="right">      181.04</td>
    <td align="right">      138.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.30</td>
    <td align="right">        0.00</td>
    <td align="right">      142.30</td>
    <td align="right">      217.03</td>
    <td align="right">      130.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.39</td>
    <td align="right">        1.30</td>
    <td align="right">      152.09</td>
    <td align="right">      234.09</td>
    <td align="right">      106.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      187.93</td>
    <td align="right">       15.10</td>
    <td align="right">      172.83</td>
    <td align="right">      312.37</td>
    <td align="right">       77.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.00</td>
    <td align="right">       32.98</td>
    <td align="right">      187.02</td>
    <td align="right">      356.54</td>
    <td align="right">       58.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.24</td>
    <td align="right">       23.90</td>
    <td align="right">      175.34</td>
    <td align="right">      355.24</td>
    <td align="right">       42.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.73</td>
    <td align="right">        6.26</td>
    <td align="right">      152.47</td>
    <td align="right">      308.37</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.01</td>
    <td align="right">        0.05</td>
    <td align="right">      150.96</td>
    <td align="right">      289.40</td>
    <td align="right">       42.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.30</td>
    <td align="right">        0.00</td>
    <td align="right">      125.30</td>
    <td align="right">      248.81</td>
    <td align="right">       76.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.90</td>
    <td align="right">        0.00</td>
    <td align="right">      112.90</td>
    <td align="right">      191.73</td>
    <td align="right">       92.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       99.23</td>
    <td align="right">      144.25</td>
    <td align="right">      111.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.32</td>
    <td align="right">        6.67</td>
    <td align="right">      141.65</td>
    <td align="right">      248.64</td>
    <td align="right">       88.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       99.23</td>
    <td align="right">      140.79</td>
    <td align="right">       42.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      220.00</td>
    <td align="right">       32.98</td>
    <td align="right">      187.02</td>
    <td align="right">      356.54</td>
    <td align="right">      146.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.30</td>
    <td align="right">        0.00</td>
    <td align="right">      104.30</td>
    <td align="right">      140.79</td>
    <td align="right">      146.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.61</td>
    <td align="right">        0.00</td>
    <td align="right">      124.61</td>
    <td align="right">      181.04</td>
    <td align="right">      138.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.30</td>
    <td align="right">        0.00</td>
    <td align="right">      142.30</td>
    <td align="right">      217.03</td>
    <td align="right">      130.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.39</td>
    <td align="right">        1.30</td>
    <td align="right">      152.09</td>
    <td align="right">      234.09</td>
    <td align="right">      106.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      187.93</td>
    <td align="right">       15.10</td>
    <td align="right">      172.83</td>
    <td align="right">      312.37</td>
    <td align="right">       77.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.00</td>
    <td align="right">       32.98</td>
    <td align="right">      187.02</td>
    <td align="right">      356.54</td>
    <td align="right">       58.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.24</td>
    <td align="right">       23.90</td>
    <td align="right">      175.34</td>
    <td align="right">      355.24</td>
    <td align="right">       42.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.73</td>
    <td align="right">        6.26</td>
    <td align="right">      152.47</td>
    <td align="right">      308.37</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.01</td>
    <td align="right">        0.05</td>
    <td align="right">      150.96</td>
    <td align="right">      289.40</td>
    <td align="right">       42.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.30</td>
    <td align="right">        0.00</td>
    <td align="right">      125.30</td>
    <td align="right">      248.81</td>
    <td align="right">       76.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.90</td>
    <td align="right">        0.00</td>
    <td align="right">      112.90</td>
    <td align="right">      191.73</td>
    <td align="right">       92.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       99.23</td>
    <td align="right">      144.25</td>
    <td align="right">      111.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.32</td>
    <td align="right">        6.67</td>
    <td align="right">      141.65</td>
    <td align="right">      248.64</td>
    <td align="right">       88.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       99.23</td>
    <td align="right">      140.79</td>
    <td align="right">       42.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      220.00</td>
    <td align="right">       32.98</td>
    <td align="right">      187.02</td>
    <td align="right">      356.54</td>
    <td align="right">      146.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      628.50</td>
    <td align="right">      335.72</td>
    <td align="right">      292.78</td>
    <td align="right">      963.02</td>
    <td align="right">      280.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      542.54</td>
    <td align="right">      238.06</td>
    <td align="right">      304.49</td>
    <td align="right">      834.93</td>
    <td align="right">      254.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      635.86</td>
    <td align="right">      283.69</td>
    <td align="right">      352.17</td>
    <td align="right">     1000.16</td>
    <td align="right">      243.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      796.76</td>
    <td align="right">      363.21</td>
    <td align="right">      433.54</td>
    <td align="right">     1269.54</td>
    <td align="right">      211.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      875.71</td>
    <td align="right">      418.16</td>
    <td align="right">      457.55</td>
    <td align="right">     1468.20</td>
    <td align="right">      157.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      873.29</td>
    <td align="right">      417.49</td>
    <td align="right">      455.80</td>
    <td align="right">     1464.49</td>
    <td align="right">      117.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      868.84</td>
    <td align="right">      431.92</td>
    <td align="right">      436.92</td>
    <td align="right">     1510.96</td>
    <td align="right">       89.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      895.02</td>
    <td align="right">      481.87</td>
    <td align="right">      413.15</td>
    <td align="right">     1574.07</td>
    <td align="right">      100.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      695.71</td>
    <td align="right">      323.75</td>
    <td align="right">      371.96</td>
    <td align="right">     1216.69</td>
    <td align="right">       84.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      767.61</td>
    <td align="right">      418.35</td>
    <td align="right">      349.26</td>
    <td align="right">     1346.47</td>
    <td align="right">      154.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      601.37</td>
    <td align="right">      259.19</td>
    <td align="right">      342.18</td>
    <td align="right">      990.97</td>
    <td align="right">      179.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      576.35</td>
    <td align="right">      277.80</td>
    <td align="right">      298.55</td>
    <td align="right">      900.48</td>
    <td align="right">      213.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      731.21</td>
    <td align="right">      355.20</td>
    <td align="right">      376.01</td>
    <td align="right">     1214.50</td>
    <td align="right">      173.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      542.54</td>
    <td align="right">      238.06</td>
    <td align="right">      292.78</td>
    <td align="right">      834.93</td>
    <td align="right">       84.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      895.02</td>
    <td align="right">      481.87</td>
    <td align="right">      457.55</td>
    <td align="right">     1574.07</td>
    <td align="right">      280.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.85</td>
    <td align="right">       13.27</td>
    <td align="right">       11.58</td>
    <td align="right">       38.08</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.45</td>
    <td align="right">        9.41</td>
    <td align="right">       12.04</td>
    <td align="right">       33.01</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.14</td>
    <td align="right">       11.22</td>
    <td align="right">       13.92</td>
    <td align="right">       39.55</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.50</td>
    <td align="right">       14.36</td>
    <td align="right">       17.14</td>
    <td align="right">       50.20</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.62</td>
    <td align="right">       16.53</td>
    <td align="right">       18.09</td>
    <td align="right">       58.05</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.53</td>
    <td align="right">       16.51</td>
    <td align="right">       18.02</td>
    <td align="right">       57.90</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.35</td>
    <td align="right">       17.08</td>
    <td align="right">       17.28</td>
    <td align="right">       59.74</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.39</td>
    <td align="right">       19.05</td>
    <td align="right">       16.34</td>
    <td align="right">       62.24</td>
    <td align="right">        3.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.51</td>
    <td align="right">       12.80</td>
    <td align="right">       14.71</td>
    <td align="right">       48.11</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.35</td>
    <td align="right">       16.54</td>
    <td align="right">       13.81</td>
    <td align="right">       53.24</td>
    <td align="right">        6.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.78</td>
    <td align="right">       10.25</td>
    <td align="right">       13.53</td>
    <td align="right">       39.18</td>
    <td align="right">        7.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.79</td>
    <td align="right">       10.98</td>
    <td align="right">       11.80</td>
    <td align="right">       35.60</td>
    <td align="right">        8.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.91</td>
    <td align="right">       14.04</td>
    <td align="right">       14.87</td>
    <td align="right">       48.02</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.45</td>
    <td align="right">        9.41</td>
    <td align="right">       11.58</td>
    <td align="right">       33.01</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.39</td>
    <td align="right">       19.05</td>
    <td align="right">       18.09</td>
    <td align="right">       62.24</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.97</td>
    <td align="right">      292.61</td>
    <td align="right">      173.36</td>
    <td align="right">      729.25</td>
    <td align="right">      159.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      394.70</td>
    <td align="right">      210.40</td>
    <td align="right">      184.29</td>
    <td align="right">      607.72</td>
    <td align="right">      145.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      286.34</td>
    <td align="right">       98.10</td>
    <td align="right">      188.23</td>
    <td align="right">      426.73</td>
    <td align="right">      135.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.15</td>
    <td align="right">       17.83</td>
    <td align="right">      167.32</td>
    <td align="right">      268.64</td>
    <td align="right">      110.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      156.72</td>
    <td align="right">        0.40</td>
    <td align="right">      156.32</td>
    <td align="right">      272.58</td>
    <td align="right">       80.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      155.02</td>
    <td align="right">        0.00</td>
    <td align="right">      155.02</td>
    <td align="right">      270.47</td>
    <td align="right">       60.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.32</td>
    <td align="right">        0.41</td>
    <td align="right">      149.91</td>
    <td align="right">      288.05</td>
    <td align="right">       45.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      164.43</td>
    <td align="right">       10.10</td>
    <td align="right">      154.34</td>
    <td align="right">      305.80</td>
    <td align="right">       51.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.50</td>
    <td align="right">       60.31</td>
    <td align="right">      188.19</td>
    <td align="right">      414.35</td>
    <td align="right">       49.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      352.31</td>
    <td align="right">      170.13</td>
    <td align="right">      182.18</td>
    <td align="right">      598.19</td>
    <td align="right">       88.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.86</td>
    <td align="right">      255.01</td>
    <td align="right">      189.85</td>
    <td align="right">      728.31</td>
    <td align="right">      108.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.38</td>
    <td align="right">      310.16</td>
    <td align="right">      171.21</td>
    <td align="right">      768.64</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      289.97</td>
    <td align="right">      118.43</td>
    <td align="right">      171.54</td>
    <td align="right">      472.70</td>
    <td align="right">       96.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.32</td>
    <td align="right">        0.00</td>
    <td align="right">      149.91</td>
    <td align="right">      268.64</td>
    <td align="right">       45.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.38</td>
    <td align="right">      310.16</td>
    <td align="right">      189.85</td>
    <td align="right">      768.64</td>
    <td align="right">      159.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.97</td>
    <td align="right">      292.61</td>
    <td align="right">      173.36</td>
    <td align="right">      729.25</td>
    <td align="right">      159.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      394.70</td>
    <td align="right">      210.40</td>
    <td align="right">      184.29</td>
    <td align="right">      607.72</td>
    <td align="right">      145.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      286.34</td>
    <td align="right">       98.10</td>
    <td align="right">      188.23</td>
    <td align="right">      426.73</td>
    <td align="right">      135.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.15</td>
    <td align="right">       17.83</td>
    <td align="right">      167.32</td>
    <td align="right">      268.64</td>
    <td align="right">      110.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      156.72</td>
    <td align="right">        0.40</td>
    <td align="right">      156.32</td>
    <td align="right">      272.58</td>
    <td align="right">       80.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      155.02</td>
    <td align="right">        0.00</td>
    <td align="right">      155.02</td>
    <td align="right">      270.47</td>
    <td align="right">       60.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.32</td>
    <td align="right">        0.41</td>
    <td align="right">      149.91</td>
    <td align="right">      288.05</td>
    <td align="right">       45.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      164.43</td>
    <td align="right">       10.10</td>
    <td align="right">      154.34</td>
    <td align="right">      305.80</td>
    <td align="right">       51.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.50</td>
    <td align="right">       60.31</td>
    <td align="right">      188.19</td>
    <td align="right">      414.35</td>
    <td align="right">       49.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      352.31</td>
    <td align="right">      170.13</td>
    <td align="right">      182.18</td>
    <td align="right">      598.19</td>
    <td align="right">       88.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.86</td>
    <td align="right">      255.01</td>
    <td align="right">      189.85</td>
    <td align="right">      728.31</td>
    <td align="right">      108.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.38</td>
    <td align="right">      310.16</td>
    <td align="right">      171.21</td>
    <td align="right">      768.64</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      289.97</td>
    <td align="right">      118.43</td>
    <td align="right">      171.54</td>
    <td align="right">      472.70</td>
    <td align="right">       96.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.32</td>
    <td align="right">        0.00</td>
    <td align="right">      149.91</td>
    <td align="right">      268.64</td>
    <td align="right">       45.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.38</td>
    <td align="right">      310.16</td>
    <td align="right">      189.85</td>
    <td align="right">      768.64</td>
    <td align="right">      159.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.94</td>
    <td align="right">      292.60</td>
    <td align="right">      173.35</td>
    <td align="right">      729.20</td>
    <td align="right">      159.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      394.67</td>
    <td align="right">      210.39</td>
    <td align="right">      184.28</td>
    <td align="right">      607.68</td>
    <td align="right">      145.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      286.32</td>
    <td align="right">       98.10</td>
    <td align="right">      188.22</td>
    <td align="right">      426.70</td>
    <td align="right">      135.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.14</td>
    <td align="right">       17.83</td>
    <td align="right">      167.31</td>
    <td align="right">      268.63</td>
    <td align="right">      110.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      156.71</td>
    <td align="right">        0.40</td>
    <td align="right">      156.31</td>
    <td align="right">      272.57</td>
    <td align="right">       80.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      155.01</td>
    <td align="right">        0.00</td>
    <td align="right">      155.01</td>
    <td align="right">      270.46</td>
    <td align="right">       60.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.31</td>
    <td align="right">        0.41</td>
    <td align="right">      149.90</td>
    <td align="right">      288.03</td>
    <td align="right">       45.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      164.42</td>
    <td align="right">       10.10</td>
    <td align="right">      154.33</td>
    <td align="right">      305.78</td>
    <td align="right">       51.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.49</td>
    <td align="right">       60.31</td>
    <td align="right">      188.18</td>
    <td align="right">      414.33</td>
    <td align="right">       49.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      352.29</td>
    <td align="right">      170.12</td>
    <td align="right">      182.16</td>
    <td align="right">      598.15</td>
    <td align="right">       88.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.83</td>
    <td align="right">      254.99</td>
    <td align="right">      189.84</td>
    <td align="right">      728.27</td>
    <td align="right">      108.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.35</td>
    <td align="right">      310.14</td>
    <td align="right">      171.20</td>
    <td align="right">      768.59</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      289.95</td>
    <td align="right">      118.42</td>
    <td align="right">      171.53</td>
    <td align="right">      472.67</td>
    <td align="right">       96.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.31</td>
    <td align="right">        0.00</td>
    <td align="right">      149.90</td>
    <td align="right">      268.63</td>
    <td align="right">       45.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.35</td>
    <td align="right">      310.14</td>
    <td align="right">      189.84</td>
    <td align="right">      768.59</td>
    <td align="right">      159.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.43</td>
    <td align="right">      120.60</td>
    <td align="right">      231.83</td>
    <td align="right">      519.03</td>
    <td align="right">      271.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      549.09</td>
    <td align="right">      247.87</td>
    <td align="right">      301.22</td>
    <td align="right">      856.93</td>
    <td align="right">      269.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      603.82</td>
    <td align="right">      251.15</td>
    <td align="right">      352.67</td>
    <td align="right">      962.02</td>
    <td align="right">      257.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      570.10</td>
    <td align="right">      227.80</td>
    <td align="right">      342.31</td>
    <td align="right">      913.07</td>
    <td align="right">      211.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      540.68</td>
    <td align="right">      191.82</td>
    <td align="right">      348.86</td>
    <td align="right">      925.78</td>
    <td align="right">      157.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      595.14</td>
    <td align="right">      235.77</td>
    <td align="right">      359.38</td>
    <td align="right">     1014.52</td>
    <td align="right">      121.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      599.55</td>
    <td align="right">      254.90</td>
    <td align="right">      344.66</td>
    <td align="right">     1074.54</td>
    <td align="right">       94.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      603.08</td>
    <td align="right">      268.88</td>
    <td align="right">      334.20</td>
    <td align="right">     1097.64</td>
    <td align="right">      105.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      711.56</td>
    <td align="right">      321.90</td>
    <td align="right">      389.66</td>
    <td align="right">     1251.47</td>
    <td align="right">      100.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.22</td>
    <td align="right">      154.15</td>
    <td align="right">      282.07</td>
    <td align="right">      800.26</td>
    <td align="right">      152.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      418.87</td>
    <td align="right">      166.17</td>
    <td align="right">      252.70</td>
    <td align="right">      698.36</td>
    <td align="right">      182.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.51</td>
    <td align="right">      131.99</td>
    <td align="right">      217.52</td>
    <td align="right">      538.24</td>
    <td align="right">      210.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      526.82</td>
    <td align="right">      213.88</td>
    <td align="right">      312.94</td>
    <td align="right">      887.01</td>
    <td align="right">      177.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      349.51</td>
    <td align="right">      120.60</td>
    <td align="right">      217.52</td>
    <td align="right">      519.03</td>
    <td align="right">       94.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      711.56</td>
    <td align="right">      321.90</td>
    <td align="right">      389.66</td>
    <td align="right">     1251.47</td>
    <td align="right">      271.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.93</td>
    <td align="right">        4.77</td>
    <td align="right">        9.17</td>
    <td align="right">       20.52</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.71</td>
    <td align="right">        9.80</td>
    <td align="right">       11.91</td>
    <td align="right">       33.88</td>
    <td align="right">       10.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.87</td>
    <td align="right">        9.93</td>
    <td align="right">       13.94</td>
    <td align="right">       38.04</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.54</td>
    <td align="right">        9.01</td>
    <td align="right">       13.53</td>
    <td align="right">       36.10</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.38</td>
    <td align="right">        7.58</td>
    <td align="right">       13.79</td>
    <td align="right">       36.60</td>
    <td align="right">        6.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.53</td>
    <td align="right">        9.32</td>
    <td align="right">       14.21</td>
    <td align="right">       40.11</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.71</td>
    <td align="right">       10.08</td>
    <td align="right">       13.63</td>
    <td align="right">       42.49</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.85</td>
    <td align="right">       10.63</td>
    <td align="right">       13.21</td>
    <td align="right">       43.40</td>
    <td align="right">        4.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.13</td>
    <td align="right">       12.73</td>
    <td align="right">       15.41</td>
    <td align="right">       49.48</td>
    <td align="right">        3.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.25</td>
    <td align="right">        6.09</td>
    <td align="right">       11.15</td>
    <td align="right">       31.64</td>
    <td align="right">        6.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.56</td>
    <td align="right">        6.57</td>
    <td align="right">        9.99</td>
    <td align="right">       27.61</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.82</td>
    <td align="right">        5.22</td>
    <td align="right">        8.60</td>
    <td align="right">       21.28</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.83</td>
    <td align="right">        8.46</td>
    <td align="right">       12.37</td>
    <td align="right">       35.07</td>
    <td align="right">        7.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.82</td>
    <td align="right">        4.77</td>
    <td align="right">        8.60</td>
    <td align="right">       20.52</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.13</td>
    <td align="right">       12.73</td>
    <td align="right">       15.41</td>
    <td align="right">       49.48</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">      312.91</td>
    <td align="right">      424.08</td>
    <td align="right">      427.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">      373.82</td>
    <td align="right">      543.58</td>
    <td align="right">      408.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">      426.88</td>
    <td align="right">      650.61</td>
    <td align="right">      386.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.16</td>
    <td align="right">        3.91</td>
    <td align="right">      456.25</td>
    <td align="right">      699.42</td>
    <td align="right">      318.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      563.80</td>
    <td align="right">       45.30</td>
    <td align="right">      518.50</td>
    <td align="right">      934.64</td>
    <td align="right">      233.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">     1068.32</td>
    <td align="right">      172.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      597.70</td>
    <td align="right">       71.69</td>
    <td align="right">      526.01</td>
    <td align="right">     1066.32</td>
    <td align="right">      126.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      476.17</td>
    <td align="right">       18.77</td>
    <td align="right">      457.40</td>
    <td align="right">      929.41</td>
    <td align="right">      138.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      453.02</td>
    <td align="right">        0.14</td>
    <td align="right">      452.88</td>
    <td align="right">      871.64</td>
    <td align="right">      122.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">      375.90</td>
    <td align="right">      751.62</td>
    <td align="right">      221.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">      338.70</td>
    <td align="right">      579.30</td>
    <td align="right">      267.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">      435.95</td>
    <td align="right">      322.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      444.95</td>
    <td align="right">       20.00</td>
    <td align="right">      424.95</td>
    <td align="right">      747.26</td>
    <td align="right">      261.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">      424.08</td>
    <td align="right">      122.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">     1068.32</td>
    <td align="right">      427.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      653.35</td>
    <td align="right">      349.00</td>
    <td align="right">      304.36</td>
    <td align="right">     1002.02</td>
    <td align="right">      270.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      316.53</td>
    <td align="right">      870.60</td>
    <td align="right">      250.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      661.01</td>
    <td align="right">      294.91</td>
    <td align="right">      366.10</td>
    <td align="right">     1041.08</td>
    <td align="right">      238.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      828.27</td>
    <td align="right">      377.58</td>
    <td align="right">      450.69</td>
    <td align="right">     1316.90</td>
    <td align="right">      205.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      910.35</td>
    <td align="right">      434.70</td>
    <td align="right">      475.64</td>
    <td align="right">     1524.29</td>
    <td align="right">      151.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      907.83</td>
    <td align="right">      434.00</td>
    <td align="right">      473.83</td>
    <td align="right">     1520.60</td>
    <td align="right">      109.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      903.20</td>
    <td align="right">      449.00</td>
    <td align="right">      454.20</td>
    <td align="right">     1570.54</td>
    <td align="right">       80.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      429.49</td>
    <td align="right">     1638.27</td>
    <td align="right">       88.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      723.23</td>
    <td align="right">      336.55</td>
    <td align="right">      386.67</td>
    <td align="right">     1270.19</td>
    <td align="right">       75.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      797.97</td>
    <td align="right">      434.90</td>
    <td align="right">      363.07</td>
    <td align="right">     1403.96</td>
    <td align="right">      142.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      625.16</td>
    <td align="right">      269.44</td>
    <td align="right">      355.71</td>
    <td align="right">     1031.83</td>
    <td align="right">      167.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.14</td>
    <td align="right">      288.78</td>
    <td align="right">      310.36</td>
    <td align="right">      937.61</td>
    <td align="right">      201.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      760.12</td>
    <td align="right">      369.25</td>
    <td align="right">      390.88</td>
    <td align="right">     1263.60</td>
    <td align="right">      164.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      304.36</td>
    <td align="right">      870.60</td>
    <td align="right">       75.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      475.64</td>
    <td align="right">     1638.27</td>
    <td align="right">      270.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1397.87</td>
    <td align="right">      877.81</td>
    <td align="right">      520.05</td>
    <td align="right">     2184.73</td>
    <td align="right">      444.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1184.05</td>
    <td align="right">      631.18</td>
    <td align="right">      552.87</td>
    <td align="right">     1819.43</td>
    <td align="right">      413.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      858.99</td>
    <td align="right">      294.30</td>
    <td align="right">      564.69</td>
    <td align="right">     1278.68</td>
    <td align="right">      396.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      555.44</td>
    <td align="right">       53.49</td>
    <td align="right">      501.94</td>
    <td align="right">      803.37</td>
    <td align="right">      330.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      470.15</td>
    <td align="right">        1.21</td>
    <td align="right">      468.94</td>
    <td align="right">      817.92</td>
    <td align="right">      242.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">      465.06</td>
    <td align="right">      812.93</td>
    <td align="right">      182.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.94</td>
    <td align="right">        1.23</td>
    <td align="right">      449.71</td>
    <td align="right">      869.05</td>
    <td align="right">      135.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      493.29</td>
    <td align="right">       30.29</td>
    <td align="right">      463.00</td>
    <td align="right">      928.38</td>
    <td align="right">      151.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      745.49</td>
    <td align="right">      180.92</td>
    <td align="right">      564.56</td>
    <td align="right">     1254.06</td>
    <td align="right">      138.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.90</td>
    <td align="right">      510.39</td>
    <td align="right">      546.51</td>
    <td align="right">     1809.06</td>
    <td align="right">      242.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1334.54</td>
    <td align="right">      765.01</td>
    <td align="right">      569.54</td>
    <td align="right">     2190.23</td>
    <td align="right">      292.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      513.63</td>
    <td align="right">     2304.17</td>
    <td align="right">      342.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      869.89</td>
    <td align="right">      355.27</td>
    <td align="right">      514.62</td>
    <td align="right">     1421.13</td>
    <td align="right">      275.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">      449.71</td>
    <td align="right">      803.37</td>
    <td align="right">      135.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      569.54</td>
    <td align="right">     2304.17</td>
    <td align="right">      444.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      366.37</td>
    <td align="right">      125.37</td>
    <td align="right">      241.00</td>
    <td align="right">      543.87</td>
    <td align="right">      271.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      570.80</td>
    <td align="right">      257.67</td>
    <td align="right">      313.13</td>
    <td align="right">      894.63</td>
    <td align="right">      267.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      627.70</td>
    <td align="right">      261.09</td>
    <td align="right">      366.61</td>
    <td align="right">     1003.40</td>
    <td align="right">      256.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      592.65</td>
    <td align="right">      236.81</td>
    <td align="right">      355.84</td>
    <td align="right">      950.92</td>
    <td align="right">      213.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      562.06</td>
    <td align="right">      199.41</td>
    <td align="right">      362.65</td>
    <td align="right">      964.01</td>
    <td align="right">      158.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      618.68</td>
    <td align="right">      245.09</td>
    <td align="right">      373.59</td>
    <td align="right">     1056.72</td>
    <td align="right">      119.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      623.26</td>
    <td align="right">      264.98</td>
    <td align="right">      358.28</td>
    <td align="right">     1120.36</td>
    <td align="right">       91.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      626.93</td>
    <td align="right">      279.52</td>
    <td align="right">      347.42</td>
    <td align="right">     1145.84</td>
    <td align="right">      100.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">     1305.92</td>
    <td align="right">       92.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      453.47</td>
    <td align="right">      160.25</td>
    <td align="right">      293.23</td>
    <td align="right">      839.01</td>
    <td align="right">      146.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      435.43</td>
    <td align="right">      172.74</td>
    <td align="right">      262.69</td>
    <td align="right">      731.61</td>
    <td align="right">      175.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      363.33</td>
    <td align="right">      137.21</td>
    <td align="right">      226.13</td>
    <td align="right">      565.48</td>
    <td align="right">      205.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.65</td>
    <td align="right">      222.34</td>
    <td align="right">      325.31</td>
    <td align="right">      926.15</td>
    <td align="right">      174.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      363.33</td>
    <td align="right">      125.37</td>
    <td align="right">      226.13</td>
    <td align="right">      543.87</td>
    <td align="right">       91.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">     1305.92</td>
    <td align="right">      271.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.838091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.838091E+09</td>
    <td align="right">0.114628E+10</td>
    <td align="right">0.106207E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.904343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904343E+09</td>
    <td align="right">0.131734E+10</td>
    <td align="right">0.927970E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114336E+10</td>
    <td align="right">0.173733E+10</td>
    <td align="right">0.980234E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119274E+10</td>
    <td align="right"> 10134161.69</td>
    <td align="right">0.118260E+10</td>
    <td align="right">0.180513E+10</td>
    <td align="right">0.787468E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151007E+10</td>
    <td align="right">0.121331E+09</td>
    <td align="right">0.138874E+10</td>
    <td align="right">0.248133E+10</td>
    <td align="right">0.610358E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">0.274279E+10</td>
    <td align="right">0.433070E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160088E+10</td>
    <td align="right">0.192020E+09</td>
    <td align="right">0.140886E+10</td>
    <td align="right">0.282349E+10</td>
    <td align="right">0.333697E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127538E+10</td>
    <td align="right"> 50270299.97</td>
    <td align="right">0.122510E+10</td>
    <td align="right">0.246119E+10</td>
    <td align="right">0.363758E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117423E+10</td>
    <td align="right">   356730.78</td>
    <td align="right">0.117387E+10</td>
    <td align="right">0.223198E+10</td>
    <td align="right">0.310244E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100680E+10</td>
    <td align="right">0.199745E+10</td>
    <td align="right">0.566630E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.877905E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.877905E+09</td>
    <td align="right">0.149732E+10</td>
    <td align="right">0.646529E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">0.117218E+10</td>
    <td align="right">0.799435E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140318E+11</td>
    <td align="right">0.630599E+09</td>
    <td align="right">0.134012E+11</td>
    <td align="right">0.234138E+11</td>
    <td align="right">0.782146E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">0.114628E+10</td>
    <td align="right">0.310244E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">0.282349E+10</td>
    <td align="right">0.106207E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174994E+10</td>
    <td align="right">0.934749E+09</td>
    <td align="right">0.815187E+09</td>
    <td align="right">0.268027E+10</td>
    <td align="right">0.686665E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">0.210071E+10</td>
    <td align="right">0.582384E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177044E+10</td>
    <td align="right">0.789891E+09</td>
    <td align="right">0.980552E+09</td>
    <td align="right">0.277560E+10</td>
    <td align="right">0.620507E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214687E+10</td>
    <td align="right">0.978680E+09</td>
    <td align="right">0.116819E+10</td>
    <td align="right">0.339612E+10</td>
    <td align="right">0.518802E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243827E+10</td>
    <td align="right">0.116430E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">0.405766E+10</td>
    <td align="right">0.403772E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.235309E+10</td>
    <td align="right">0.112493E+10</td>
    <td align="right">0.122816E+10</td>
    <td align="right">0.391374E+10</td>
    <td align="right">0.282016E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241914E+10</td>
    <td align="right">0.120261E+10</td>
    <td align="right">0.121653E+10</td>
    <td align="right">0.417432E+10</td>
    <td align="right">0.218343E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.115035E+10</td>
    <td align="right">0.435854E+10</td>
    <td align="right">0.239980E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187460E+10</td>
    <td align="right">0.872350E+09</td>
    <td align="right">0.100225E+10</td>
    <td align="right">0.326249E+10</td>
    <td align="right">0.196417E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213727E+10</td>
    <td align="right">0.116482E+10</td>
    <td align="right">0.972451E+09</td>
    <td align="right">0.373947E+10</td>
    <td align="right">0.372682E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162041E+10</td>
    <td align="right">0.698394E+09</td>
    <td align="right">0.922013E+09</td>
    <td align="right">0.266232E+10</td>
    <td align="right">0.415637E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160474E+10</td>
    <td align="right">0.773480E+09</td>
    <td align="right">0.831260E+09</td>
    <td align="right">0.250416E+10</td>
    <td align="right">0.513133E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239712E+11</td>
    <td align="right">0.116446E+11</td>
    <td align="right">0.123266E+11</td>
    <td align="right">0.396254E+11</td>
    <td align="right">0.505034E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">0.210071E+10</td>
    <td align="right">0.196417E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">0.435854E+10</td>
    <td align="right">0.686665E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374405E+10</td>
    <td align="right">0.235114E+10</td>
    <td align="right">0.139291E+10</td>
    <td align="right">0.586516E+10</td>
    <td align="right">0.111933E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286446E+10</td>
    <td align="right">0.152696E+10</td>
    <td align="right">0.133750E+10</td>
    <td align="right">0.440570E+10</td>
    <td align="right">0.947584E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230071E+10</td>
    <td align="right">0.788259E+09</td>
    <td align="right">0.151245E+10</td>
    <td align="right">0.341994E+10</td>
    <td align="right">0.101232E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143969E+10</td>
    <td align="right">0.138653E+09</td>
    <td align="right">0.130104E+10</td>
    <td align="right">0.207660E+10</td>
    <td align="right">0.820527E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125926E+10</td>
    <td align="right">  3251331.00</td>
    <td align="right">0.125601E+10</td>
    <td align="right">0.217315E+10</td>
    <td align="right">0.636467E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120543E+10</td>
    <td align="right">0.208723E+10</td>
    <td align="right">0.461664E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120780E+10</td>
    <td align="right">  3301864.54</td>
    <td align="right">0.120449E+10</td>
    <td align="right">0.230108E+10</td>
    <td align="right">0.361603E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132123E+10</td>
    <td align="right"> 81136215.93</td>
    <td align="right">0.124009E+10</td>
    <td align="right">0.246264E+10</td>
    <td align="right">0.399962E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.193230E+10</td>
    <td align="right">0.468950E+09</td>
    <td align="right">0.146335E+10</td>
    <td align="right">0.322706E+10</td>
    <td align="right">0.353053E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283079E+10</td>
    <td align="right">0.136702E+10</td>
    <td align="right">0.146377E+10</td>
    <td align="right">0.483601E+10</td>
    <td align="right">0.626442E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.345914E+10</td>
    <td align="right">0.198290E+10</td>
    <td align="right">0.147624E+10</td>
    <td align="right">0.567735E+10</td>
    <td align="right">0.718713E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.249214E+10</td>
    <td align="right">0.137569E+10</td>
    <td align="right">0.617960E+10</td>
    <td align="right">0.862556E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274327E+11</td>
    <td align="right">0.112037E+11</td>
    <td align="right">0.162290E+11</td>
    <td align="right">0.447115E+11</td>
    <td align="right">0.832022E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120449E+10</td>
    <td align="right">0.207660E+10</td>
    <td align="right">0.353053E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.249214E+10</td>
    <td align="right">0.151245E+10</td>
    <td align="right">0.617960E+10</td>
    <td align="right">0.111933E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.981273E+09</td>
    <td align="right">0.335788E+09</td>
    <td align="right">0.645485E+09</td>
    <td align="right">0.146470E+10</td>
    <td align="right">0.678304E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138088E+10</td>
    <td align="right">0.623359E+09</td>
    <td align="right">0.757523E+09</td>
    <td align="right">0.216484E+10</td>
