    <td align="right">0.610077E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168123E+10</td>
    <td align="right">0.699294E+09</td>
    <td align="right">0.981939E+09</td>
    <td align="right">0.268402E+10</td>
    <td align="right">0.654875E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153615E+10</td>
    <td align="right">0.613801E+09</td>
    <td align="right">0.922346E+09</td>
    <td align="right">0.245852E+10</td>
    <td align="right">0.530146E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150542E+10</td>
    <td align="right">0.534090E+09</td>
    <td align="right">0.971333E+09</td>
    <td align="right">0.256746E+10</td>
    <td align="right">0.416632E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160362E+10</td>
    <td align="right">0.635272E+09</td>
    <td align="right">0.968344E+09</td>
    <td align="right">0.272249E+10</td>
    <td align="right">0.303694E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166935E+10</td>
    <td align="right">0.709718E+09</td>
    <td align="right">0.959629E+09</td>
    <td align="right">0.298017E+10</td>
    <td align="right">0.243053E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167917E+10</td>
    <td align="right">0.748658E+09</td>
    <td align="right">0.930516E+09</td>
    <td align="right">0.304996E+10</td>
    <td align="right">0.265683E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191730E+10</td>
    <td align="right">0.867366E+09</td>
    <td align="right">0.104994E+10</td>
    <td align="right">0.336722E+10</td>
    <td align="right">0.235880E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121459E+10</td>
    <td align="right">0.429205E+09</td>
    <td align="right">0.785382E+09</td>
    <td align="right">0.223706E+10</td>
    <td align="right">0.377821E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112864E+10</td>
    <td align="right">0.447737E+09</td>
    <td align="right">0.680901E+09</td>
    <td align="right">0.189332E+10</td>
    <td align="right">0.428033E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.973149E+09</td>
    <td align="right">0.367493E+09</td>
    <td align="right">0.605656E+09</td>
    <td align="right">0.151841E+10</td>
    <td align="right">0.513903E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172708E+11</td>
    <td align="right">0.701178E+10</td>
    <td align="right">0.102590E+11</td>
    <td align="right">0.291082E+11</td>
    <td align="right">0.525810E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.973149E+09</td>
    <td align="right">0.335788E+09</td>
    <td align="right">0.605656E+09</td>
    <td align="right">0.146470E+10</td>
    <td align="right">0.235880E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191730E+10</td>
    <td align="right">0.867366E+09</td>
    <td align="right">0.104994E+10</td>
    <td align="right">0.336722E+10</td>
    <td align="right">0.678304E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.279351E+09</td>
    <td align="right">0.377060E+09</td>
    <td align="right">0.391566E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301434E+09</td>
    <td align="right">0.437936E+09</td>
    <td align="right">0.334600E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.381102E+09</td>
    <td align="right">0.581244E+09</td>
    <td align="right">0.348898E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.397560E+09</td>
    <td align="right">  3377894.07</td>
    <td align="right">0.394182E+09</td>
    <td align="right">0.606735E+09</td>
    <td align="right">0.276418E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.503332E+09</td>
    <td align="right"> 40441825.88</td>
    <td align="right">0.462891E+09</td>
    <td align="right">0.836589E+09</td>
    <td align="right">0.208687E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.570211E+09</td>
    <td align="right"> 85491625.14</td>
    <td align="right">0.484720E+09</td>
    <td align="right">0.924085E+09</td>
    <td align="right">0.151482E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533603E+09</td>
    <td align="right"> 64003595.00</td>
    <td align="right">0.469599E+09</td>
    <td align="right">0.951417E+09</td>
    <td align="right">0.114195E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.425105E+09</td>
    <td align="right"> 16755973.86</td>
    <td align="right">0.408349E+09</td>
    <td align="right">0.825875E+09</td>
    <td align="right">0.127200E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391391E+09</td>
    <td align="right">   118904.63</td>
    <td align="right">0.391272E+09</td>
    <td align="right">0.750087E+09</td>
    <td align="right">0.109167E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335585E+09</td>
    <td align="right">0.666366E+09</td>
    <td align="right">0.204722E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292621E+09</td>
    <td align="right">0.496922E+09</td>
    <td align="right">0.240334E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265749E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265749E+09</td>
    <td align="right">0.386322E+09</td>
    <td align="right">0.298813E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467704E+10</td>
    <td align="right">0.210190E+09</td>
    <td align="right">0.446685E+10</td>
    <td align="right">0.784064E+10</td>
    <td align="right">0.280608E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265749E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265749E+09</td>
    <td align="right">0.377060E+09</td>
    <td align="right">0.109167E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.570211E+09</td>
    <td align="right"> 85491625.14</td>
    <td align="right">0.484720E+09</td>
    <td align="right">0.951417E+09</td>
    <td align="right">0.391566E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.279368E+09</td>
    <td align="right">0.377084E+09</td>
    <td align="right">0.391591E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301453E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301453E+09</td>
    <td align="right">0.437964E+09</td>
    <td align="right">0.334621E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.381126E+09</td>
    <td align="right">0.581280E+09</td>
    <td align="right">0.348920E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.397585E+09</td>
    <td align="right">  3378107.55</td>
    <td align="right">0.394207E+09</td>
    <td align="right">0.606774E+09</td>
    <td align="right">0.276436E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.503364E+09</td>
    <td align="right"> 40444381.74</td>
    <td align="right">0.462920E+09</td>
    <td align="right">0.836642E+09</td>
    <td align="right">0.208700E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.570247E+09</td>
    <td align="right"> 85497028.06</td>
    <td align="right">0.484750E+09</td>
    <td align="right">0.924143E+09</td>
    <td align="right">0.151491E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533637E+09</td>
    <td align="right"> 64007639.92</td>
    <td align="right">0.469629E+09</td>
    <td align="right">0.951477E+09</td>
    <td align="right">0.114202E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.425132E+09</td>
    <td align="right"> 16757032.81</td>
    <td align="right">0.408375E+09</td>
    <td align="right">0.825928E+09</td>
    <td align="right">0.127208E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391415E+09</td>
    <td align="right">   118912.15</td>
    <td align="right">0.391296E+09</td>
    <td align="right">0.750134E+09</td>
    <td align="right">0.109174E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335606E+09</td>
    <td align="right">0.666408E+09</td>
    <td align="right">0.204735E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292640E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292640E+09</td>
    <td align="right">0.496953E+09</td>
    <td align="right">0.240349E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265765E+09</td>
    <td align="right">0.386347E+09</td>
    <td align="right">0.298832E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467734E+10</td>
    <td align="right">0.210203E+09</td>
    <td align="right">0.446714E+10</td>
    <td align="right">0.784113E+10</td>
    <td align="right">0.280626E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265765E+09</td>
    <td align="right">0.377084E+09</td>
    <td align="right">0.109174E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.570247E+09</td>
    <td align="right"> 85497028.06</td>
    <td align="right">0.484750E+09</td>
    <td align="right">0.951477E+09</td>
    <td align="right">0.391591E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.279368E+09</td>
    <td align="right">0.377084E+09</td>
    <td align="right">0.391591E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301453E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301453E+09</td>
    <td align="right">0.437964E+09</td>
    <td align="right">0.334621E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.381126E+09</td>
    <td align="right">0.581280E+09</td>
    <td align="right">0.348920E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.397585E+09</td>
    <td align="right">  3378107.55</td>
    <td align="right">0.394207E+09</td>
    <td align="right">0.606774E+09</td>
    <td align="right">0.276436E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.503364E+09</td>
    <td align="right"> 40444381.74</td>
    <td align="right">0.462920E+09</td>
    <td align="right">0.836642E+09</td>
    <td align="right">0.208700E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.570247E+09</td>
    <td align="right"> 85497028.06</td>
    <td align="right">0.484750E+09</td>
    <td align="right">0.924143E+09</td>
    <td align="right">0.151491E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533637E+09</td>
    <td align="right"> 64007639.92</td>
    <td align="right">0.469629E+09</td>
    <td align="right">0.951477E+09</td>
    <td align="right">0.114202E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.425132E+09</td>
    <td align="right"> 16757032.81</td>
    <td align="right">0.408375E+09</td>
    <td align="right">0.825928E+09</td>
    <td align="right">0.127208E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391415E+09</td>
    <td align="right">   118912.15</td>
    <td align="right">0.391296E+09</td>
    <td align="right">0.750134E+09</td>
    <td align="right">0.109174E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335606E+09</td>
    <td align="right">0.666408E+09</td>
    <td align="right">0.204735E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292640E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292640E+09</td>
    <td align="right">0.496953E+09</td>
    <td align="right">0.240349E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265765E+09</td>
    <td align="right">0.386347E+09</td>
    <td align="right">0.298832E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467734E+10</td>
    <td align="right">0.210203E+09</td>
    <td align="right">0.446714E+10</td>
    <td align="right">0.784113E+10</td>
    <td align="right">0.280626E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265765E+09</td>
    <td align="right">0.377084E+09</td>
    <td align="right">0.109174E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.570247E+09</td>
    <td align="right"> 85497028.06</td>
    <td align="right">0.484750E+09</td>
    <td align="right">0.951477E+09</td>
    <td align="right">0.391591E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168336E+10</td>
    <td align="right">0.899186E+09</td>
    <td align="right">0.784177E+09</td>
    <td align="right">0.257935E+10</td>
    <td align="right">0.751744E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131252E+10</td>
    <td align="right">0.575903E+09</td>
    <td align="right">0.736617E+09</td>
    <td align="right">0.201986E+10</td>
    <td align="right">0.615150E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170309E+10</td>
    <td align="right">0.759840E+09</td>
    <td align="right">0.943251E+09</td>
    <td align="right">0.267882E+10</td>
    <td align="right">0.651157E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206519E+10</td>
    <td align="right">0.941446E+09</td>
    <td align="right">0.112375E+10</td>
    <td align="right">0.329065E+10</td>
    <td align="right">0.547049E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234551E+10</td>
    <td align="right">0.112001E+10</td>
    <td align="right">0.122550E+10</td>
    <td align="right">0.393243E+10</td>
    <td align="right">0.422663E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226358E+10</td>
    <td align="right">0.108213E+10</td>
    <td align="right">0.118144E+10</td>
    <td align="right">0.379595E+10</td>
    <td align="right">0.305335E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232711E+10</td>
    <td align="right">0.115686E+10</td>
    <td align="right">0.117025E+10</td>
    <td align="right">0.404695E+10</td>
    <td align="right">0.239383E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239723E+10</td>
    <td align="right">0.129065E+10</td>
    <td align="right">0.110659E+10</td>
    <td align="right">0.421598E+10</td>
    <td align="right">0.269655E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180329E+10</td>
    <td align="right">0.839162E+09</td>
    <td align="right">0.964124E+09</td>
    <td align="right">0.315365E+10</td>
    <td align="right">0.218462E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205597E+10</td>
    <td align="right">0.112051E+10</td>
    <td align="right">0.935458E+09</td>
    <td align="right">0.360638E+10</td>
    <td align="right">0.414337E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155876E+10</td>
    <td align="right">0.671823E+09</td>
    <td align="right">0.886938E+09</td>
    <td align="right">0.256859E+10</td>
    <td align="right">0.466199E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154369E+10</td>
    <td align="right">0.744053E+09</td>
    <td align="right">0.799638E+09</td>
    <td align="right">0.241185E+10</td>
    <td align="right">0.572953E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230593E+11</td>
    <td align="right">0.112016E+11</td>
    <td align="right">0.118577E+11</td>
    <td align="right">0.383004E+11</td>
    <td align="right">0.547409E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131252E+10</td>
    <td align="right">0.575903E+09</td>
    <td align="right">0.736617E+09</td>
    <td align="right">0.201986E+10</td>
    <td align="right">0.218462E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.239723E+10</td>
    <td align="right">0.129065E+10</td>
    <td align="right">0.122550E+10</td>
    <td align="right">0.421598E+10</td>
    <td align="right">0.751744E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 66558646.94</td>
    <td align="right"> 35553013.58</td>
    <td align="right"> 31005633.36</td>
    <td align="right">0.101985E+09</td>
    <td align="right"> 29723284.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 51895852.92</td>
    <td align="right"> 22770684.55</td>
    <td align="right"> 29125168.37</td>
    <td align="right"> 79863514.27</td>
    <td align="right"> 24322493.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67338695.95</td>
    <td align="right"> 30043387.79</td>
    <td align="right"> 37295308.16</td>
    <td align="right">0.105918E+09</td>
    <td align="right"> 25746179.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81655853.94</td>
    <td align="right"> 37223920.05</td>
    <td align="right"> 44431933.89</td>
    <td align="right">0.130109E+09</td>
    <td align="right"> 21629819.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 92739384.39</td>
    <td align="right"> 44284046.27</td>
    <td align="right"> 48455338.12</td>
    <td align="right">0.155485E+09</td>
    <td align="right"> 16711703.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89499784.98</td>
    <td align="right"> 42786587.85</td>
    <td align="right"> 46713197.13</td>
    <td align="right">0.150088E+09</td>
    <td align="right"> 12072655.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 92011821.95</td>
    <td align="right"> 45741237.61</td>
    <td align="right"> 46270584.33</td>
    <td align="right">0.160013E+09</td>
    <td align="right">  9464976.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 94784390.24</td>
    <td align="right"> 51030969.24</td>
    <td align="right"> 43753420.99</td>
    <td align="right">0.166696E+09</td>
    <td align="right"> 10661911.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71300295.88</td>
    <td align="right"> 33179696.23</td>
    <td align="right"> 38120599.65</td>
    <td align="right">0.124693E+09</td>
    <td align="right">  8637773.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 81291042.40</td>
    <td align="right"> 44303863.59</td>
    <td align="right"> 36987178.81</td>
    <td align="right">0.142593E+09</td>
    <td align="right"> 16382498.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 61632022.74</td>
    <td align="right"> 26563295.11</td>
    <td align="right"> 35068727.62</td>
    <td align="right">0.101560E+09</td>
    <td align="right"> 18433092.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61036145.27</td>
    <td align="right"> 29419179.25</td>
    <td align="right"> 31616966.02</td>
    <td align="right"> 95362454.35</td>
    <td align="right"> 22654056.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.911744E+09</td>
    <td align="right">0.442900E+09</td>
    <td align="right">0.468844E+09</td>
    <td align="right">0.151437E+10</td>
    <td align="right">0.216440E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51895852.92</td>
    <td align="right"> 22770684.55</td>
    <td align="right"> 29125168.37</td>
    <td align="right"> 79863514.27</td>
    <td align="right">  8637773.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 94784390.24</td>
    <td align="right"> 51030969.24</td>
    <td align="right"> 48455338.12</td>
    <td align="right">0.166696E+09</td>
    <td align="right"> 29723284.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124806E+10</td>
    <td align="right">0.783738E+09</td>
    <td align="right">0.464317E+09</td>
    <td align="right">0.195321E+10</td>
    <td align="right">0.428292E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.954849E+09</td>
    <td align="right">0.509003E+09</td>
    <td align="right">0.445846E+09</td>
    <td align="right">0.147019E+10</td>
    <td align="right">0.351567E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.766927E+09</td>
    <td align="right">0.262762E+09</td>
    <td align="right">0.504165E+09</td>
    <td align="right">0.114294E+10</td>
    <td align="right">0.362263E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.479910E+09</td>
    <td align="right"> 46219118.28</td>
    <td align="right">0.433691E+09</td>
    <td align="right">0.696324E+09</td>
    <td align="right">0.285732E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419763E+09</td>
    <td align="right">  1083812.45</td>
    <td align="right">0.418679E+09</td>
    <td align="right">0.730085E+09</td>
    <td align="right">0.214625E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401821E+09</td>
    <td align="right">0.701070E+09</td>
    <td align="right">0.156775E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402609E+09</td>
    <td align="right">  1100657.51</td>
    <td align="right">0.401508E+09</td>
    <td align="right">0.771508E+09</td>
    <td align="right">0.120580E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440420E+09</td>
    <td align="right"> 27046289.93</td>
    <td align="right">0.413374E+09</td>
    <td align="right">0.819065E+09</td>
    <td align="right">0.138990E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644119E+09</td>
    <td align="right">0.156322E+09</td>
    <td align="right">0.487797E+09</td>
    <td align="right">0.107400E+10</td>
    <td align="right">0.127874E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.943627E+09</td>
    <td align="right">0.455688E+09</td>
    <td align="right">0.487938E+09</td>
    <td align="right">0.160220E+10</td>
    <td align="right">0.237557E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.660989E+09</td>
    <td align="right">0.492094E+09</td>
    <td align="right">0.188778E+10</td>
    <td align="right">0.281508E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128932E+10</td>
    <td align="right">0.830741E+09</td>
    <td align="right">0.458578E+09</td>
    <td align="right">0.205873E+10</td>
    <td align="right">0.339283E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.914450E+10</td>
    <td align="right">0.373469E+10</td>
    <td align="right">0.540981E+10</td>
    <td align="right">0.149071E+11</td>
    <td align="right">0.304505E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.401821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401508E+09</td>
    <td align="right">0.696324E+09</td>
    <td align="right">0.120580E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128932E+10</td>
    <td align="right">0.830741E+09</td>
    <td align="right">0.504165E+09</td>
    <td align="right">0.205873E+10</td>
    <td align="right">0.428292E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124806E+10</td>
    <td align="right">0.783738E+09</td>
    <td align="right">0.464317E+09</td>
    <td align="right">0.195321E+10</td>
    <td align="right">0.428292E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.954849E+09</td>
    <td align="right">0.509003E+09</td>
    <td align="right">0.445846E+09</td>
    <td align="right">0.147019E+10</td>
    <td align="right">0.351567E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.766927E+09</td>
    <td align="right">0.262762E+09</td>
    <td align="right">0.504165E+09</td>
    <td align="right">0.114294E+10</td>
    <td align="right">0.362263E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.479910E+09</td>
    <td align="right"> 46219118.28</td>
    <td align="right">0.433691E+09</td>
    <td align="right">0.696324E+09</td>
    <td align="right">0.285732E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419763E+09</td>
    <td align="right">  1083812.45</td>
    <td align="right">0.418679E+09</td>
    <td align="right">0.730085E+09</td>
    <td align="right">0.214625E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401821E+09</td>
    <td align="right">0.701070E+09</td>
    <td align="right">0.156775E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402609E+09</td>
    <td align="right">  1100657.51</td>
    <td align="right">0.401508E+09</td>
    <td align="right">0.771508E+09</td>
    <td align="right">0.120580E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440420E+09</td>
    <td align="right"> 27046289.93</td>
    <td align="right">0.413374E+09</td>
    <td align="right">0.819065E+09</td>
    <td align="right">0.138990E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644119E+09</td>
    <td align="right">0.156322E+09</td>
    <td align="right">0.487797E+09</td>
    <td align="right">0.107400E+10</td>
    <td align="right">0.127874E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.943627E+09</td>
    <td align="right">0.455688E+09</td>
    <td align="right">0.487938E+09</td>
    <td align="right">0.160220E+10</td>
    <td align="right">0.237557E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.660989E+09</td>
    <td align="right">0.492094E+09</td>
    <td align="right">0.188778E+10</td>
    <td align="right">0.281508E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128932E+10</td>
    <td align="right">0.830741E+09</td>
    <td align="right">0.458578E+09</td>
    <td align="right">0.205873E+10</td>
    <td align="right">0.339283E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.914450E+10</td>
    <td align="right">0.373469E+10</td>
    <td align="right">0.540981E+10</td>
    <td align="right">0.149071E+11</td>
    <td align="right">0.304505E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.401821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401508E+09</td>
    <td align="right">0.696324E+09</td>
    <td align="right">0.120580E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128932E+10</td>
    <td align="right">0.830741E+09</td>
    <td align="right">0.504165E+09</td>
    <td align="right">0.205873E+10</td>
    <td align="right">0.428292E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124798E+10</td>
    <td align="right">0.783689E+09</td>
    <td align="right">0.464288E+09</td>
    <td align="right">0.195309E+10</td>
    <td align="right">0.428265E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.954788E+09</td>
    <td align="right">0.508971E+09</td>
    <td align="right">0.445817E+09</td>
    <td align="right">0.147010E+10</td>
    <td align="right">0.351545E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.766878E+09</td>
    <td align="right">0.262745E+09</td>
    <td align="right">0.504133E+09</td>
    <td align="right">0.114287E+10</td>
    <td align="right">0.362240E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.479880E+09</td>
    <td align="right"> 46216197.50</td>
    <td align="right">0.433664E+09</td>
    <td align="right">0.696280E+09</td>
    <td align="right">0.285714E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419736E+09</td>
    <td align="right">  1083743.96</td>
    <td align="right">0.418653E+09</td>
    <td align="right">0.730039E+09</td>
    <td align="right">0.214611E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401795E+09</td>
    <td align="right">0.701026E+09</td>
    <td align="right">0.156765E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402583E+09</td>
    <td align="right">  1100587.96</td>
    <td align="right">0.401483E+09</td>
    <td align="right">0.771459E+09</td>
    <td align="right">0.120572E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440392E+09</td>
    <td align="right"> 27044580.76</td>
    <td align="right">0.413348E+09</td>
    <td align="right">0.819013E+09</td>
    <td align="right">0.138981E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644078E+09</td>
    <td align="right">0.156312E+09</td>
    <td align="right">0.487766E+09</td>
    <td align="right">0.107393E+10</td>
    <td align="right">0.127866E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.943567E+09</td>
    <td align="right">0.455660E+09</td>
    <td align="right">0.487907E+09</td>
    <td align="right">0.160210E+10</td>
    <td align="right">0.237542E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115301E+10</td>
    <td align="right">0.660947E+09</td>
    <td align="right">0.492062E+09</td>
    <td align="right">0.188767E+10</td>
    <td align="right">0.281490E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128924E+10</td>
    <td align="right">0.830689E+09</td>
    <td align="right">0.458549E+09</td>
    <td align="right">0.205860E+10</td>
    <td align="right">0.339262E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.914392E+10</td>
    <td align="right">0.373446E+10</td>
    <td align="right">0.540947E+10</td>
    <td align="right">0.149062E+11</td>
    <td align="right">0.304485E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.401795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401483E+09</td>
    <td align="right">0.696280E+09</td>
    <td align="right">0.120572E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128924E+10</td>
    <td align="right">0.830689E+09</td>
    <td align="right">0.504133E+09</td>
    <td align="right">0.205860E+10</td>
    <td align="right">0.428265E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943943E+09</td>
    <td align="right">0.323013E+09</td>
    <td align="right">0.620931E+09</td>
    <td align="right">0.139017E+10</td>
    <td align="right">0.728247E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132835E+10</td>
    <td align="right">0.599643E+09</td>
    <td align="right">0.728707E+09</td>
    <td align="right">0.207309E+10</td>
    <td align="right">0.651466E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161728E+10</td>
    <td align="right">0.672690E+09</td>
    <td align="right">0.944586E+09</td>
    <td align="right">0.257667E+10</td>
    <td align="right">0.689110E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147771E+10</td>
    <td align="right">0.590449E+09</td>
    <td align="right">0.887260E+09</td>
    <td align="right">0.236668E+10</td>
    <td align="right">0.549380E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144815E+10</td>
    <td align="right">0.513771E+09</td>
    <td align="right">0.934384E+09</td>
    <td align="right">0.247960E+10</td>
    <td align="right">0.421120E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154261E+10</td>
    <td align="right">0.611103E+09</td>
    <td align="right">0.931509E+09</td>
    <td align="right">0.262964E+10</td>
    <td align="right">0.314386E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160584E+10</td>
    <td align="right">0.682717E+09</td>
    <td align="right">0.923125E+09</td>
    <td align="right">0.287805E+10</td>
    <td align="right">0.252198E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161530E+10</td>
    <td align="right">0.720175E+09</td>
    <td align="right">0.895120E+09</td>
    <td align="right">0.293993E+10</td>
    <td align="right">0.283670E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184436E+10</td>
    <td align="right">0.834368E+09</td>
    <td align="right">0.101000E+10</td>
    <td align="right">0.324382E+10</td>
    <td align="right">0.260226E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116838E+10</td>
    <td align="right">0.412876E+09</td>
    <td align="right">0.755506E+09</td>
    <td align="right">0.214341E+10</td>
    <td align="right">0.408140E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108570E+10</td>
    <td align="right">0.430703E+09</td>
    <td align="right">0.655000E+09</td>
    <td align="right">0.181016E+10</td>
    <td align="right">0.472039E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.936129E+09</td>
    <td align="right">0.353512E+09</td>
    <td align="right">0.582617E+09</td>
    <td align="right">0.144161E+10</td>
    <td align="right">0.564809E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166138E+11</td>
    <td align="right">0.674502E+10</td>
    <td align="right">0.986874E+10</td>
    <td align="right">0.279728E+11</td>
    <td align="right">0.559479E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.936129E+09</td>
    <td align="right">0.323013E+09</td>
    <td align="right">0.582617E+09</td>
    <td align="right">0.139017E+10</td>
    <td align="right">0.252198E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184436E+10</td>
    <td align="right">0.834368E+09</td>
    <td align="right">0.101000E+10</td>
    <td align="right">0.324382E+10</td>
    <td align="right">0.728247E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 37322579.76</td>
    <td align="right"> 12771595.74</td>
    <td align="right"> 24550984.02</td>
    <td align="right"> 54965755.34</td>
    <td align="right"> 28794194.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 52521614.95</td>
    <td align="right"> 23709273.67</td>
    <td align="right"> 28812341.28</td>
    <td align="right"> 81967811.42</td>
    <td align="right"> 25758353.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63945442.37</td>
    <td align="right"> 26597457.00</td>
    <td align="right"> 37347985.37</td>
    <td align="right">0.101879E+09</td>
    <td align="right"> 27246747.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 58427166.99</td>
    <td align="right"> 23345765.27</td>
    <td align="right"> 35081401.73</td>
    <td align="right"> 93576013.38</td>
    <td align="right"> 21721951.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 57258588.19</td>
    <td align="right"> 20313972.69</td>
    <td align="right"> 36944615.51</td>
    <td align="right"> 98041008.13</td>
    <td align="right"> 16650662.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 60993344.56</td>
    <td align="right"> 24162399.64</td>
    <td align="right"> 36830944.92</td>
    <td align="right">0.103973E+09</td>
    <td align="right"> 12430529.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 63493385.91</td>
    <td align="right"> 26993922.66</td>
    <td align="right"> 36499463.25</td>
    <td align="right">0.113795E+09</td>
    <td align="right">  9971642.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 63867183.30</td>
    <td align="right"> 28474997.72</td>
    <td align="right"> 35392185.58</td>
    <td align="right">0.116242E+09</td>
    <td align="right"> 11216032.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 72924284.05</td>
    <td align="right"> 32990034.42</td>
    <td align="right"> 39934249.63</td>
    <td align="right">0.128257E+09</td>
    <td align="right"> 10289077.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46196667.26</td>
    <td align="right"> 16324688.25</td>
    <td align="right"> 29871979.01</td>
    <td align="right"> 84748242.35</td>
    <td align="right"> 16137441.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42927586.26</td>
    <td align="right"> 17029550.99</td>
    <td align="right"> 25898035.27</td>
    <td align="right"> 71571829.32</td>
    <td align="right"> 18663972.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37013609.10</td>
    <td align="right"> 13977505.44</td>
    <td align="right"> 23036103.66</td>
    <td align="right"> 56999896.41</td>
    <td align="right"> 22332022.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.656891E+09</td>
    <td align="right">0.266691E+09</td>
    <td align="right">0.390200E+09</td>
    <td align="right">0.110602E+10</td>
    <td align="right">0.221213E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37013609.10</td>
    <td align="right"> 12771595.74</td>
    <td align="right"> 23036103.66</td>
    <td align="right"> 54965755.34</td>
    <td align="right">  9971642.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 72924284.05</td>
    <td align="right"> 32990034.42</td>
    <td align="right"> 39934249.63</td>
    <td align="right">0.128257E+09</td>
    <td align="right"> 28794194.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.838091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.838091E+09</td>
    <td align="right">0.113584E+10</td>
    <td align="right">0.114549E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.904343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904343E+09</td>
    <td align="right">0.131502E+10</td>
    <td align="right">0.987905E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114336E+10</td>
    <td align="right">0.174258E+10</td>
    <td align="right">0.103468E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119274E+10</td>
    <td align="right"> 10134161.69</td>
    <td align="right">0.118260E+10</td>
    <td align="right">0.181289E+10</td>
    <td align="right">0.826259E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151007E+10</td>
    <td align="right">0.121331E+09</td>
    <td align="right">0.138874E+10</td>
    <td align="right">0.250335E+10</td>
    <td align="right">0.626559E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">0.276908E+10</td>
    <td align="right">0.447369E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160088E+10</td>
    <td align="right">0.192020E+09</td>
    <td align="right">0.140886E+10</td>
    <td align="right">0.285602E+10</td>
    <td align="right">0.338511E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127538E+10</td>
    <td align="right"> 50270299.97</td>
    <td align="right">0.122510E+10</td>
    <td align="right">0.248934E+10</td>
    <td align="right">0.371795E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117423E+10</td>
    <td align="right">   356730.78</td>
    <td align="right">0.117387E+10</td>
    <td align="right">0.225930E+10</td>
    <td align="right">0.318363E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100680E+10</td>
    <td align="right">0.201314E+10</td>
    <td align="right">0.593899E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.877905E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.877905E+09</td>
    <td align="right">0.150154E+10</td>
    <td align="right">0.693267E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">0.116764E+10</td>
    <td align="right">0.864094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140318E+11</td>
    <td align="right">0.630599E+09</td>
    <td align="right">0.134012E+11</td>
    <td align="right">0.235657E+11</td>
    <td align="right">0.824819E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">0.113584E+10</td>
    <td align="right">0.318363E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">0.285602E+10</td>
    <td align="right">0.114549E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174994E+10</td>
    <td align="right">0.934749E+09</td>
    <td align="right">0.815187E+09</td>
    <td align="right">0.268381E+10</td>
    <td align="right">0.723656E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">0.210616E+10</td>
    <td align="right">0.605413E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177044E+10</td>
    <td align="right">0.789891E+09</td>
    <td align="right">0.980552E+09</td>
    <td align="right">0.278843E+10</td>
    <td align="right">0.639665E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214687E+10</td>
    <td align="right">0.978680E+09</td>
    <td align="right">0.116819E+10</td>
    <td align="right">0.341339E+10</td>
    <td align="right">0.533515E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243827E+10</td>
    <td align="right">0.116430E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">0.408265E+10</td>
    <td align="right">0.405498E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.235309E+10</td>
    <td align="right">0.112493E+10</td>
    <td align="right">0.122816E+10</td>
    <td align="right">0.394138E+10</td>
    <td align="right">0.283174E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241914E+10</td>
    <td align="right">0.120261E+10</td>
    <td align="right">0.121653E+10</td>
    <td align="right">0.420654E+10</td>
    <td align="right">0.215395E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.115035E+10</td>
    <td align="right">0.438794E+10</td>
    <td align="right">0.237580E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187460E+10</td>
    <td align="right">0.872350E+09</td>
    <td align="right">0.100225E+10</td>
    <td align="right">0.329233E+10</td>
    <td align="right">0.194746E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213727E+10</td>
    <td align="right">0.116482E+10</td>
    <td align="right">0.972451E+09</td>
    <td align="right">0.376036E+10</td>
    <td align="right">0.380602E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162041E+10</td>
    <td align="right">0.698394E+09</td>
    <td align="right">0.922013E+09</td>
    <td align="right">0.267450E+10</td>
    <td align="right">0.434206E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160474E+10</td>
    <td align="right">0.773480E+09</td>
    <td align="right">0.831260E+09</td>
    <td align="right">0.251129E+10</td>
    <td align="right">0.540715E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239712E+11</td>
    <td align="right">0.116446E+11</td>
    <td align="right">0.123266E+11</td>
    <td align="right">0.398488E+11</td>
    <td align="right">0.519417E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">0.210616E+10</td>
    <td align="right">0.194746E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">0.438794E+10</td>
    <td align="right">0.723656E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374405E+10</td>
    <td align="right">0.235114E+10</td>
    <td align="right">0.139291E+10</td>
    <td align="right">0.585158E+10</td>
    <td align="right">0.119026E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286446E+10</td>
    <td align="right">0.152696E+10</td>
    <td align="right">0.133750E+10</td>
    <td align="right">0.440157E+10</td>
    <td align="right">0.100010E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230071E+10</td>
    <td align="right">0.788259E+09</td>
    <td align="right">0.151245E+10</td>
    <td align="right">0.342482E+10</td>
    <td align="right">0.106073E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143969E+10</td>
    <td align="right">0.138653E+09</td>
    <td align="right">0.130104E+10</td>
    <td align="right">0.208233E+10</td>
    <td align="right">0.856170E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125926E+10</td>
    <td align="right">  3251331.00</td>
    <td align="right">0.125601E+10</td>
    <td align="right">0.219072E+10</td>
    <td align="right">0.650643E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120543E+10</td>
    <td align="right">0.210712E+10</td>
    <td align="right">0.472762E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120780E+10</td>
    <td align="right">  3301864.54</td>
    <td align="right">0.120449E+10</td>
    <td align="right">0.232767E+10</td>
    <td align="right">0.363339E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132123E+10</td>
    <td align="right"> 81136215.93</td>
    <td align="right">0.124009E+10</td>
    <td align="right">0.248657E+10</td>
    <td align="right">0.404925E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.193230E+10</td>
    <td align="right">0.468950E+09</td>
    <td align="right">0.146335E+10</td>
    <td align="right">0.325053E+10</td>
    <td align="right">0.358500E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283079E+10</td>
    <td align="right">0.136702E+10</td>
    <td align="right">0.146377E+10</td>
    <td align="right">0.484539E+10</td>
    <td align="right">0.649786E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.345914E+10</td>
    <td align="right">0.198290E+10</td>
    <td align="right">0.147624E+10</td>
    <td align="right">0.567709E+10</td>
    <td align="right">0.759361E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.249214E+10</td>
    <td align="right">0.137569E+10</td>
    <td align="right">0.617150E+10</td>
    <td align="right">0.918470E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274327E+11</td>
    <td align="right">0.112037E+11</td>
    <td align="right">0.162290E+11</td>
    <td align="right">0.448169E+11</td>
    <td align="right">0.868504E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120449E+10</td>
    <td align="right">0.208233E+10</td>
    <td align="right">0.358500E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.249214E+10</td>
    <td align="right">0.151245E+10</td>
    <td align="right">0.617150E+10</td>
    <td align="right">0.119026E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.981273E+09</td>
    <td align="right">0.335788E+09</td>
    <td align="right">0.645485E+09</td>
    <td align="right">0.145671E+10</td>
    <td align="right">0.727440E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138088E+10</td>
    <td align="right">0.623359E+09</td>
    <td align="right">0.757523E+09</td>
    <td align="right">0.216428E+10</td>
    <td align="right">0.646269E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168123E+10</td>
    <td align="right">0.699294E+09</td>
    <td align="right">0.981939E+09</td>
    <td align="right">0.268752E+10</td>
    <td align="right">0.686742E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153615E+10</td>
    <td align="right">0.613801E+09</td>
    <td align="right">0.922346E+09</td>
    <td align="right">0.246479E+10</td>
    <td align="right">0.553508E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150542E+10</td>
    <td align="right">0.534090E+09</td>
    <td align="right">0.971333E+09</td>
    <td align="right">0.258201E+10</td>
    <td align="right">0.424859E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160362E+10</td>
    <td align="right">0.635272E+09</td>
    <td align="right">0.968344E+09</td>
    <td align="right">0.273901E+10</td>
    <td align="right">0.310658E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166935E+10</td>
    <td align="right">0.709718E+09</td>
    <td align="right">0.959629E+09</td>
    <td align="right">0.300076E+10</td>
    <td align="right">0.245719E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167917E+10</td>
    <td align="right">0.748658E+09</td>
    <td align="right">0.930516E+09</td>
    <td align="right">0.306901E+10</td>
    <td align="right">0.268622E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191730E+10</td>
    <td align="right">0.867366E+09</td>
    <td align="right">0.104994E+10</td>
    <td align="right">0.338496E+10</td>
    <td align="right">0.240240E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121459E+10</td>
    <td align="right">0.429205E+09</td>
    <td align="right">0.785382E+09</td>
    <td align="right">0.224720E+10</td>
    <td align="right">0.392570E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112864E+10</td>
    <td align="right">0.447737E+09</td>
    <td align="right">0.680901E+09</td>
    <td align="right">0.189632E+10</td>
    <td align="right">0.454661E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.973149E+09</td>
    <td align="right">0.367493E+09</td>
    <td align="right">0.605656E+09</td>
    <td align="right">0.151457E+10</td>
    <td align="right">0.551535E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172708E+11</td>
    <td align="right">0.701178E+10</td>
    <td align="right">0.102590E+11</td>
    <td align="right">0.292071E+11</td>
    <td align="right">0.550282E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.973149E+09</td>
    <td align="right">0.335788E+09</td>
    <td align="right">0.605656E+09</td>
    <td align="right">0.145671E+10</td>
    <td align="right">0.240240E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191730E+10</td>
    <td align="right">0.867366E+09</td>
    <td align="right">0.104994E+10</td>
    <td align="right">0.338496E+10</td>
    <td align="right">0.727440E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.97</td>
    <td align="right">      396.53</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      544.53</td>
    <td align="right">      383.59</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      648.65</td>
    <td align="right">      365.98</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      696.43</td>
    <td align="right">      303.81</td>
    <td align="right">      460.16</td>
    <td align="right">        3.91</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      926.42</td>
    <td align="right">      227.88</td>
    <td align="right">      563.80</td>
    <td align="right">       45.30</td>
    <td align="right">      518.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1058.18</td>
    <td align="right">      167.08</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1054.17</td>
    <td align="right">      124.59</td>
    <td align="right">      597.70</td>
    <td align="right">       71.69</td>
    <td align="right">      526.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      918.90</td>
    <td align="right">      135.81</td>
    <td align="right">      476.17</td>
    <td align="right">       18.77</td>
    <td align="right">      457.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      861.10</td>
    <td align="right">      119.69</td>
    <td align="right">      453.02</td>
    <td align="right">        0.14</td>
    <td align="right">      452.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.76</td>
    <td align="right">      211.56</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      577.67</td>
    <td align="right">      249.43</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      437.64</td>
    <td align="right">      298.47</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      742.45</td>
    <td align="right">      248.02</td>
    <td align="right">      444.95</td>
    <td align="right">       20.00</td>
    <td align="right">      424.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      427.97</td>
    <td align="right">      119.69</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1058.18</td>
    <td align="right">      396.53</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1000.70</td>
    <td align="right">      256.37</td>
    <td align="right">      653.35</td>
    <td align="right">      349.00</td>
    <td align="right">      304.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      868.35</td>
    <td align="right">      240.73</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      316.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1036.29</td>
    <td align="right">      231.67</td>
    <td align="right">      661.01</td>
    <td align="right">      294.91</td>
    <td align="right">      366.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1310.23</td>
    <td align="right">      200.16</td>
    <td align="right">      828.27</td>
    <td align="right">      377.58</td>
    <td align="right">      450.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1514.96</td>
    <td align="right">      150.75</td>
    <td align="right">      910.35</td>
    <td align="right">      434.70</td>
    <td align="right">      475.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1509.93</td>
    <td align="right">      108.80</td>
    <td align="right">      907.83</td>
    <td align="right">      434.00</td>
    <td align="right">      473.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1558.51</td>
    <td align="right">       81.52</td>
    <td align="right">      903.20</td>
    <td align="right">      449.00</td>
    <td align="right">      454.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1627.29</td>
    <td align="right">       89.60</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      429.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1258.68</td>
    <td align="right">       75.78</td>
    <td align="right">      723.23</td>
    <td align="right">      336.55</td>
    <td align="right">      386.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1396.16</td>
    <td align="right">      139.14</td>
    <td align="right">      797.97</td>
    <td align="right">      434.90</td>
    <td align="right">      363.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1027.13</td>
    <td align="right">      160.35</td>
    <td align="right">      625.16</td>
    <td align="right">      269.44</td>
    <td align="right">      355.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      934.95</td>
    <td align="right">      191.58</td>
    <td align="right">      599.14</td>
    <td align="right">      288.78</td>
    <td align="right">      310.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1256.51</td>
    <td align="right">      160.15</td>
    <td align="right">      760.12</td>
    <td align="right">      369.25</td>
    <td align="right">      390.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      868.35</td>
    <td align="right">       75.78</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      304.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1627.29</td>
    <td align="right">      256.37</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      475.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2189.80</td>
    <td align="right">      417.91</td>
    <td align="right">     1397.87</td>
    <td align="right">      877.81</td>
    <td align="right">      520.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1821.14</td>
    <td align="right">      391.69</td>
    <td align="right">     1184.05</td>
    <td align="right">      631.18</td>
    <td align="right">      552.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1276.86</td>
    <td align="right">      377.96</td>
    <td align="right">      858.99</td>
    <td align="right">      294.30</td>
    <td align="right">      564.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      801.16</td>
    <td align="right">      316.56</td>
    <td align="right">      555.44</td>
    <td align="right">       53.49</td>
    <td align="right">      501.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      811.36</td>
    <td align="right">      237.63</td>
    <td align="right">      470.15</td>
    <td align="right">        1.21</td>
    <td align="right">      468.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      805.26</td>
    <td align="right">      178.11</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      859.12</td>
    <td align="right">      135.01</td>
    <td align="right">      450.94</td>
    <td align="right">        1.23</td>
    <td align="right">      449.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      919.45</td>
    <td align="right">      149.33</td>
    <td align="right">      493.29</td>
    <td align="right">       30.29</td>
    <td align="right">      463.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1245.01</td>
    <td align="right">      136.21</td>
    <td align="right">      745.49</td>
    <td align="right">      180.92</td>
    <td align="right">      564.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1805.56</td>
    <td align="right">      233.89</td>
    <td align="right">     1056.90</td>
    <td align="right">      510.39</td>
    <td align="right">      546.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2190.34</td>
    <td align="right">      277.28</td>
    <td align="right">     1334.54</td>
    <td align="right">      765.01</td>
    <td align="right">      569.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2307.20</td>
    <td align="right">      322.04</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      513.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1417.79</td>
    <td align="right">      263.83</td>
    <td align="right">      869.89</td>
    <td align="right">      355.27</td>
    <td align="right">      514.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      801.16</td>
    <td align="right">      135.01</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">      449.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2307.20</td>
    <td align="right">      417.91</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      569.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      546.86</td>
    <td align="right">      253.25</td>
    <td align="right">      366.37</td>
    <td align="right">      125.37</td>
    <td align="right">      241.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      894.86</td>
    <td align="right">      252.18</td>
    <td align="right">      570.80</td>
    <td align="right">      257.67</td>
    <td align="right">      313.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1002.10</td>
    <td align="right">      244.50</td>
    <td align="right">      627.70</td>
    <td align="right">      261.09</td>
    <td align="right">      366.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      948.50</td>
    <td align="right">      204.53</td>
    <td align="right">      592.65</td>
    <td align="right">      236.81</td>
    <td align="right">      355.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      958.58</td>
    <td align="right">      155.55</td>
    <td align="right">      562.06</td>
    <td align="right">      199.41</td>
    <td align="right">      362.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1050.34</td>
    <td align="right">      117.17</td>
    <td align="right">      618.68</td>
    <td align="right">      245.09</td>
    <td align="right">      373.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1112.67</td>
    <td align="right">       90.75</td>
    <td align="right">      623.26</td>
    <td align="right">      264.98</td>
    <td align="right">      358.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1138.73</td>
    <td align="right">       99.19</td>
    <td align="right">      626.93</td>
    <td align="right">      279.52</td>
    <td align="right">      347.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1299.08</td>
    <td align="right">       91.00</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      835.22</td>
    <td align="right">      141.06</td>
    <td align="right">      453.47</td>
    <td align="right">      160.25</td>
    <td align="right">      293.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      730.45</td>
    <td align="right">      165.14</td>
    <td align="right">      435.43</td>
    <td align="right">      172.74</td>
    <td align="right">      262.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      566.91</td>
    <td align="right">      191.87</td>
    <td align="right">      363.33</td>
    <td align="right">      137.21</td>
    <td align="right">      226.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      923.01</td>
    <td align="right">      166.73</td>
    <td align="right">      547.65</td>
    <td align="right">      222.34</td>
    <td align="right">      325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      546.86</td>
    <td align="right">       90.75</td>
    <td align="right">      363.33</td>
    <td align="right">      125.37</td>
    <td align="right">      226.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1299.08</td>
    <td align="right">      253.25</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      422.35</td>
    <td align="right">      438.60</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      543.10</td>
    <td align="right">      414.95</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      651.06</td>
    <td align="right">      390.81</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      702.27</td>
    <td align="right">      319.94</td>
    <td align="right">      460.16</td>
    <td align="right">        3.91</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      937.08</td>
    <td align="right">      233.75</td>
    <td align="right">      563.79</td>
    <td align="right">       45.30</td>
    <td align="right">      518.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1069.59</td>
    <td align="right">      175.33</td>
    <td align="right">      659.99</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1065.70</td>
    <td align="right">      127.91</td>
    <td align="right">      597.70</td>
    <td align="right">       71.69</td>
    <td align="right">      526.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      925.08</td>
    <td align="right">      142.48</td>
    <td align="right">      476.17</td>
    <td align="right">       18.77</td>
    <td align="right">      457.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.19</td>
    <td align="right">      126.36</td>
    <td align="right">      453.02</td>
    <td align="right">        0.14</td>
    <td align="right">      452.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      746.41</td>
    <td align="right">      229.31</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      575.17</td>
    <td align="right">      278.18</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      432.73</td>
    <td align="right">      334.71</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      745.91</td>
    <td align="right">      266.95</td>
    <td align="right">      444.94</td>
    <td align="right">       20.00</td>
    <td align="right">      424.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      422.35</td>
    <td align="right">      126.36</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1069.59</td>
    <td align="right">      438.60</td>
    <td align="right">      659.99</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1001.09</td>
    <td align="right">      291.77</td>
    <td align="right">      653.35</td>
    <td align="right">      348.99</td>
    <td align="right">      304.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      867.94</td>
    <td align="right">      264.33</td>
    <td align="right">      563.99</td>
    <td align="right">      247.47</td>
    <td align="right">      316.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1039.70</td>
    <td align="right">      252.73</td>
    <td align="right">      661.00</td>
    <td align="right">      294.91</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1319.74</td>
    <td align="right">      219.40</td>
    <td align="right">      828.26</td>
    <td align="right">      377.57</td>
    <td align="right">      450.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1526.25</td>
    <td align="right">      164.04</td>
    <td align="right">      910.34</td>
    <td align="right">      434.70</td>
    <td align="right">      475.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1522.39</td>
    <td align="right">      122.46</td>
    <td align="right">      907.82</td>
    <td align="right">      434.00</td>
    <td align="right">      473.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1570.70</td>
    <td align="right">       92.91</td>
    <td align="right">      903.20</td>
    <td align="right">      449.00</td>
    <td align="right">      454.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1636.30</td>
    <td align="right">      104.66</td>
    <td align="right">      930.41</td>
    <td align="right">      500.92</td>
    <td align="right">      429.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1264.79</td>
    <td align="right">       87.62</td>
    <td align="right">      723.22</td>
    <td align="right">      336.55</td>
    <td align="right">      386.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1399.70</td>
    <td align="right">      160.81</td>
    <td align="right">      797.96</td>
    <td align="right">      434.89</td>
    <td align="right">      363.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1030.15</td>
    <td align="right">      186.97</td>
    <td align="right">      625.15</td>
    <td align="right">      269.44</td>
    <td align="right">      355.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      936.09</td>
    <td align="right">      222.37</td>
    <td align="right">      599.14</td>
    <td align="right">      288.78</td>
    <td align="right">      310.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1262.52</td>
    <td align="right">      180.45</td>
    <td align="right">      760.12</td>
    <td align="right">      369.24</td>
    <td align="right">      390.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      867.94</td>
    <td align="right">       87.62</td>
    <td align="right">      563.99</td>
    <td align="right">      247.47</td>
    <td align="right">      304.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1636.30</td>
    <td align="right">      291.77</td>
    <td align="right">      930.41</td>
    <td align="right">      500.92</td>
    <td align="right">      475.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2187.69</td>
    <td align="right">      479.71</td>
    <td align="right">     1397.88</td>
    <td align="right">      877.82</td>
    <td align="right">      520.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1823.11</td>
    <td align="right">      435.96</td>
    <td align="right">     1184.06</td>
    <td align="right">      631.19</td>
    <td align="right">      552.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1280.15</td>
    <td align="right">      405.75</td>
    <td align="right">      858.99</td>
    <td align="right">      294.31</td>
    <td align="right">      564.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      805.91</td>
    <td align="right">      330.70</td>
    <td align="right">      555.44</td>
    <td align="right">       53.49</td>
    <td align="right">      501.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      817.73</td>
    <td align="right">      240.39</td>
    <td align="right">      470.15</td>
    <td align="right">        1.21</td>
    <td align="right">      468.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      811.41</td>
    <td align="right">      181.45</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      864.13</td>
    <td align="right">      135.06</td>
    <td align="right">      450.94</td>
    <td align="right">        1.23</td>
    <td align="right">      449.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      917.39</td>
    <td align="right">      155.68</td>
    <td align="right">      493.29</td>
    <td align="right">       30.29</td>
    <td align="right">      463.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1243.03</td>
    <td align="right">      148.00</td>
    <td align="right">      745.49</td>
    <td align="right">      180.92</td>
    <td align="right">      564.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1794.54</td>
    <td align="right">      266.08</td>
    <td align="right">     1056.91</td>
    <td align="right">      510.39</td>
    <td align="right">      546.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2184.89</td>
    <td align="right">      325.81</td>
    <td align="right">     1334.56</td>
    <td align="right">      765.02</td>
    <td align="right">      569.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2305.88</td>
    <td align="right">      380.01</td>
    <td align="right">     1444.10</td>
    <td align="right">      930.47</td>
    <td align="right">      513.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1418.07</td>
    <td align="right">      289.67</td>
    <td align="right">      869.89</td>
    <td align="right">      355.27</td>
    <td align="right">      514.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      805.91</td>
    <td align="right">      135.06</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">      449.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2305.88</td>
    <td align="right">      479.71</td>
    <td align="right">     1444.10</td>
    <td align="right">      930.47</td>
    <td align="right">      569.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      539.55</td>
    <td align="right">      282.65</td>
    <td align="right">      366.36</td>
    <td align="right">      125.37</td>
    <td align="right">      241.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      890.81</td>
    <td align="right">      279.94</td>
    <td align="right">      570.80</td>
    <td align="right">      257.67</td>
    <td align="right">      313.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1000.06</td>
    <td align="right">      267.46</td>
    <td align="right">      627.70</td>
    <td align="right">      261.08</td>
    <td align="right">      366.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      949.17</td>
    <td align="right">      220.33</td>
    <td align="right">      592.65</td>
    <td align="right">      236.80</td>
    <td align="right">      355.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      962.38</td>
    <td align="right">      163.44</td>
    <td align="right">      562.06</td>
    <td align="right">      199.40</td>
    <td align="right">      362.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1054.63</td>
    <td align="right">      126.09</td>
    <td align="right">      618.67</td>
    <td align="right">      245.09</td>
    <td align="right">      373.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1117.03</td>
    <td align="right">       97.88</td>
    <td align="right">      623.26</td>
    <td align="right">      264.98</td>
    <td align="right">      358.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1141.04</td>
    <td align="right">      110.10</td>
    <td align="right">      626.93</td>
    <td align="right">      279.51</td>
    <td align="right">      347.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1300.96</td>
    <td align="right">      104.37</td>
    <td align="right">      739.69</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      831.90</td>
    <td align="right">      158.41</td>
    <td align="right">      453.47</td>
    <td align="right">      160.25</td>
    <td align="right">      293.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      725.98</td>
    <td align="right">      189.31</td>
    <td align="right">      435.43</td>
    <td align="right">      172.74</td>
    <td align="right">      262.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      559.52</td>
    <td align="right">      219.21</td>
    <td align="right">      363.33</td>
    <td align="right">      137.20</td>
    <td align="right">      226.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      922.08</td>
    <td align="right">      184.42</td>
    <td align="right">      547.65</td>
    <td align="right">      222.34</td>
    <td align="right">      325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      539.55</td>
    <td align="right">       97.88</td>
    <td align="right">      363.33</td>
    <td align="right">      125.37</td>
    <td align="right">      226.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1300.96</td>
    <td align="right">      282.65</td>
    <td align="right">      739.69</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      424.08</td>
    <td align="right">      427.68</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      543.58</td>
    <td align="right">      408.36</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      650.61</td>
    <td align="right">      386.31</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      699.42</td>
    <td align="right">      318.77</td>
    <td align="right">      460.16</td>
    <td align="right">        3.91</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      934.64</td>
    <td align="right">      233.93</td>
    <td align="right">      563.80</td>
    <td align="right">       45.30</td>
    <td align="right">      518.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1068.32</td>
    <td align="right">      172.60</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1066.32</td>
    <td align="right">      126.39</td>
    <td align="right">      597.70</td>
    <td align="right">       71.69</td>
    <td align="right">      526.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      929.41</td>
    <td align="right">      138.81</td>
    <td align="right">      476.17</td>
    <td align="right">       18.77</td>
    <td align="right">      457.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      871.64</td>
    <td align="right">      122.83</td>
    <td align="right">      453.02</td>
    <td align="right">        0.14</td>
    <td align="right">      452.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      751.62</td>
    <td align="right">      221.74</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      579.30</td>
    <td align="right">      267.46</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.95</td>
    <td align="right">      322.62</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      747.26</td>
    <td align="right">      261.55</td>
    <td align="right">      444.95</td>
    <td align="right">       20.00</td>
    <td align="right">      424.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      424.08</td>
    <td align="right">      122.83</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1068.32</td>
    <td align="right">      427.68</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1002.02</td>
    <td align="right">      270.18</td>
    <td align="right">      653.35</td>
    <td align="right">      349.00</td>
    <td align="right">      304.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      870.60</td>
    <td align="right">      250.25</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      316.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1041.08</td>
    <td align="right">      238.82</td>
    <td align="right">      661.01</td>
    <td align="right">      294.91</td>
    <td align="right">      366.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1316.90</td>
    <td align="right">      205.83</td>
    <td align="right">      828.27</td>
    <td align="right">      377.58</td>
    <td align="right">      450.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1524.29</td>
    <td align="right">      151.40</td>
    <td align="right">      910.35</td>
    <td align="right">      434.70</td>
    <td align="right">      475.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1520.60</td>
    <td align="right">      109.25</td>
    <td align="right">      907.83</td>
    <td align="right">      434.00</td>
    <td align="right">      473.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1570.54</td>
    <td align="right">       80.42</td>
    <td align="right">      903.20</td>
    <td align="right">      449.00</td>
    <td align="right">      454.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1638.27</td>
    <td align="right">       88.70</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      429.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1270.19</td>
    <td align="right">       75.13</td>
    <td align="right">      723.23</td>
    <td align="right">      336.55</td>
    <td align="right">      386.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1403.96</td>
    <td align="right">      142.10</td>
    <td align="right">      797.97</td>
    <td align="right">      434.90</td>
    <td align="right">      363.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1031.83</td>
    <td align="right">      167.52</td>
    <td align="right">      625.16</td>
    <td align="right">      269.44</td>
    <td align="right">      355.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      937.61</td>
    <td align="right">      201.88</td>
    <td align="right">      599.14</td>
    <td align="right">      288.78</td>
    <td align="right">      310.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1263.60</td>
    <td align="right">      164.71</td>
    <td align="right">      760.12</td>
    <td align="right">      369.25</td>
    <td align="right">      390.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      870.60</td>
    <td align="right">       75.13</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      304.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1638.27</td>
    <td align="right">      270.18</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      475.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2184.73</td>
    <td align="right">      444.39</td>
    <td align="right">     1397.87</td>
    <td align="right">      877.81</td>
    <td align="right">      520.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1819.43</td>
    <td align="right">      413.40</td>
    <td align="right">     1184.05</td>
    <td align="right">      631.18</td>
    <td align="right">      552.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1278.68</td>
    <td align="right">      396.03</td>
    <td align="right">      858.99</td>
    <td align="right">      294.30</td>
    <td align="right">      564.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      803.37</td>
    <td align="right">      330.31</td>
    <td align="right">      555.44</td>
    <td align="right">       53.49</td>
    <td align="right">      501.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      817.92</td>
    <td align="right">      242.92</td>
    <td align="right">      470.15</td>
    <td align="right">        1.21</td>
    <td align="right">      468.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      812.93</td>
    <td align="right">      182.39</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      869.05</td>
    <td align="right">      135.66</td>
    <td align="right">      450.94</td>
    <td align="right">        1.23</td>
    <td align="right">      449.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      928.38</td>
    <td align="right">      151.18</td>
    <td align="right">      493.29</td>
    <td align="right">       30.29</td>
    <td align="right">      463.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1254.06</td>
    <td align="right">      138.31</td>
    <td align="right">      745.49</td>
    <td align="right">      180.92</td>
    <td align="right">      564.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1809.06</td>
    <td align="right">      242.60</td>
    <td align="right">     1056.90</td>
    <td align="right">      510.39</td>
    <td align="right">      546.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2190.23</td>
    <td align="right">      292.96</td>
    <td align="right">     1334.54</td>
    <td align="right">      765.01</td>
    <td align="right">      569.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2304.17</td>
    <td align="right">      342.92</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      513.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1421.13</td>
    <td align="right">      275.40</td>
    <td align="right">      869.89</td>
    <td align="right">      355.27</td>
    <td align="right">      514.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      803.37</td>
    <td align="right">      135.66</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">      449.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2304.17</td>
    <td align="right">      444.39</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      569.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      543.87</td>
    <td align="right">      271.59</td>
    <td align="right">      366.37</td>
    <td align="right">      125.37</td>
    <td align="right">      241.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      894.63</td>
    <td align="right">      267.14</td>
    <td align="right">      570.80</td>
    <td align="right">      257.67</td>
    <td align="right">      313.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1003.40</td>
    <td align="right">      256.40</td>
    <td align="right">      627.70</td>
    <td align="right">      261.09</td>
    <td align="right">      366.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      950.92</td>
    <td align="right">      213.54</td>
    <td align="right">      592.65</td>
    <td align="right">      236.81</td>
    <td align="right">      355.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      964.01</td>
    <td align="right">      158.62</td>
    <td align="right">      562.06</td>
    <td align="right">      199.41</td>
    <td align="right">      362.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1056.72</td>
    <td align="right">      119.85</td>
    <td align="right">      618.68</td>
    <td align="right">      245.09</td>
    <td align="right">      373.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1120.36</td>
    <td align="right">       91.74</td>
    <td align="right">      623.26</td>
    <td align="right">      264.98</td>
    <td align="right">      358.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1145.84</td>
    <td align="right">      100.29</td>
    <td align="right">      626.93</td>
    <td align="right">      279.52</td>
    <td align="right">      347.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1305.92</td>
    <td align="right">       92.69</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      839.01</td>
    <td align="right">      146.57</td>
    <td align="right">      453.47</td>
    <td align="right">      160.25</td>
    <td align="right">      293.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      731.61</td>
    <td align="right">      175.41</td>
    <td align="right">      435.43</td>
    <td align="right">      172.74</td>
    <td align="right">      262.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      565.48</td>
    <td align="right">      205.92</td>
    <td align="right">      363.33</td>
    <td align="right">      137.21</td>
    <td align="right">      226.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      926.15</td>
    <td align="right">      174.49</td>
    <td align="right">      547.65</td>
    <td align="right">      222.34</td>
    <td align="right">      325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      543.87</td>
    <td align="right">       91.74</td>
    <td align="right">      363.33</td>
    <td align="right">      125.37</td>
    <td align="right">      226.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1305.92</td>
    <td align="right">      271.59</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114628E+10</td>
    <td align="right">0.106207E+10</td>
    <td align="right">0.838091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.838091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131734E+10</td>
    <td align="right">0.927970E+09</td>
    <td align="right">0.904343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173733E+10</td>
    <td align="right">0.980234E+09</td>
    <td align="right">0.114336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180513E+10</td>
    <td align="right">0.787468E+09</td>
    <td align="right">0.119274E+10</td>
    <td align="right"> 10134161.69</td>
    <td align="right">0.118260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248133E+10</td>
    <td align="right">0.610358E+09</td>
    <td align="right">0.151007E+10</td>
    <td align="right">0.121331E+09</td>
    <td align="right">0.138874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274279E+10</td>
    <td align="right">0.433070E+09</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.282349E+10</td>
    <td align="right">0.333697E+09</td>
    <td align="right">0.160088E+10</td>
    <td align="right">0.192020E+09</td>
    <td align="right">0.140886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246119E+10</td>
    <td align="right">0.363758E+09</td>
    <td align="right">0.127538E+10</td>
    <td align="right"> 50270299.97</td>
    <td align="right">0.122510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223198E+10</td>
    <td align="right">0.310244E+09</td>
    <td align="right">0.117423E+10</td>
    <td align="right">   356730.78</td>
    <td align="right">0.117387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199745E+10</td>
    <td align="right">0.566630E+09</td>
    <td align="right">0.100680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149732E+10</td>
    <td align="right">0.646529E+09</td>
    <td align="right">0.877905E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.877905E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117218E+10</td>
    <td align="right">0.799435E+09</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234138E+11</td>
    <td align="right">0.782146E+10</td>
    <td align="right">0.140318E+11</td>
    <td align="right">0.630599E+09</td>
    <td align="right">0.134012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114628E+10</td>
    <td align="right">0.310244E+09</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282349E+10</td>
    <td align="right">0.106207E+10</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.268027E+10</td>
    <td align="right">0.686665E+09</td>
    <td align="right">0.174994E+10</td>
    <td align="right">0.934749E+09</td>
    <td align="right">0.815187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210071E+10</td>
    <td align="right">0.582384E+09</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277560E+10</td>
    <td align="right">0.620507E+09</td>
    <td align="right">0.177044E+10</td>
    <td align="right">0.789891E+09</td>
    <td align="right">0.980552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339612E+10</td>
    <td align="right">0.518802E+09</td>
    <td align="right">0.214687E+10</td>
    <td align="right">0.978680E+09</td>
    <td align="right">0.116819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405766E+10</td>
    <td align="right">0.403772E+09</td>
    <td align="right">0.243827E+10</td>
    <td align="right">0.116430E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.391374E+10</td>
    <td align="right">0.282016E+09</td>
    <td align="right">0.235309E+10</td>
    <td align="right">0.112493E+10</td>
    <td align="right">0.122816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417432E+10</td>
    <td align="right">0.218343E+09</td>
    <td align="right">0.241914E+10</td>
    <td align="right">0.120261E+10</td>
    <td align="right">0.121653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435854E+10</td>
    <td align="right">0.239980E+09</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.115035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326249E+10</td>
    <td align="right">0.196417E+09</td>
    <td align="right">0.187460E+10</td>
    <td align="right">0.872350E+09</td>
    <td align="right">0.100225E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373947E+10</td>
    <td align="right">0.372682E+09</td>
    <td align="right">0.213727E+10</td>
    <td align="right">0.116482E+10</td>
    <td align="right">0.972451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266232E+10</td>
    <td align="right">0.415637E+09</td>
    <td align="right">0.162041E+10</td>
    <td align="right">0.698394E+09</td>
    <td align="right">0.922013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250416E+10</td>
    <td align="right">0.513133E+09</td>
    <td align="right">0.160474E+10</td>
    <td align="right">0.773480E+09</td>
    <td align="right">0.831260E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396254E+11</td>
    <td align="right">0.505034E+10</td>
    <td align="right">0.239712E+11</td>
    <td align="right">0.116446E+11</td>
    <td align="right">0.123266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210071E+10</td>
    <td align="right">0.196417E+09</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435854E+10</td>
    <td align="right">0.686665E+09</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.586516E+10</td>
    <td align="right">0.111933E+10</td>
    <td align="right">0.374405E+10</td>
    <td align="right">0.235114E+10</td>
    <td align="right">0.139291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.440570E+10</td>
    <td align="right">0.947584E+09</td>
    <td align="right">0.286446E+10</td>
    <td align="right">0.152696E+10</td>
    <td align="right">0.133750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341994E+10</td>
    <td align="right">0.101232E+10</td>
    <td align="right">0.230071E+10</td>
    <td align="right">0.788259E+09</td>
    <td align="right">0.151245E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207660E+10</td>
    <td align="right">0.820527E+09</td>
    <td align="right">0.143969E+10</td>
    <td align="right">0.138653E+09</td>
    <td align="right">0.130104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217315E+10</td>
    <td align="right">0.636467E+09</td>
    <td align="right">0.125926E+10</td>
    <td align="right">  3251331.00</td>
    <td align="right">0.125601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208723E+10</td>
    <td align="right">0.461664E+09</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230108E+10</td>
    <td align="right">0.361603E+09</td>
    <td align="right">0.120780E+10</td>
    <td align="right">  3301864.54</td>
    <td align="right">0.120449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246264E+10</td>
    <td align="right">0.399962E+09</td>
    <td align="right">0.132123E+10</td>
    <td align="right"> 81136215.93</td>
    <td align="right">0.124009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322706E+10</td>
    <td align="right">0.353053E+09</td>
    <td align="right">0.193230E+10</td>
    <td align="right">0.468950E+09</td>
    <td align="right">0.146335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.483601E+10</td>
    <td align="right">0.626442E+09</td>
    <td align="right">0.283079E+10</td>
    <td align="right">0.136702E+10</td>
    <td align="right">0.146377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.567735E+10</td>
    <td align="right">0.718713E+09</td>
    <td align="right">0.345914E+10</td>
    <td align="right">0.198290E+10</td>
    <td align="right">0.147624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.617960E+10</td>
    <td align="right">0.862556E+09</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.249214E+10</td>
    <td align="right">0.137569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447115E+11</td>
    <td align="right">0.832022E+10</td>
    <td align="right">0.274327E+11</td>
    <td align="right">0.112037E+11</td>
    <td align="right">0.162290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207660E+10</td>
    <td align="right">0.353053E+09</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.617960E+10</td>
    <td align="right">0.111933E+10</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.249214E+10</td>
    <td align="right">0.151245E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146470E+10</td>
    <td align="right">0.678304E+09</td>
    <td align="right">0.981273E+09</td>
    <td align="right">0.335788E+09</td>
    <td align="right">0.645485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216484E+10</td>
    <td align="right">0.610077E+09</td>
    <td align="right">0.138088E+10</td>
    <td align="right">0.623359E+09</td>
    <td align="right">0.757523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268402E+10</td>
    <td align="right">0.654875E+09</td>
    <td align="right">0.168123E+10</td>
    <td align="right">0.699294E+09</td>
    <td align="right">0.981939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245852E+10</td>
    <td align="right">0.530146E+09</td>
    <td align="right">0.153615E+10</td>
    <td align="right">0.613801E+09</td>
    <td align="right">0.922346E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256746E+10</td>
    <td align="right">0.416632E+09</td>
    <td align="right">0.150542E+10</td>
    <td align="right">0.534090E+09</td>
    <td align="right">0.971333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272249E+10</td>
    <td align="right">0.303694E+09</td>
    <td align="right">0.160362E+10</td>
    <td align="right">0.635272E+09</td>
    <td align="right">0.968344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.298017E+10</td>
    <td align="right">0.243053E+09</td>
    <td align="right">0.166935E+10</td>
    <td align="right">0.709718E+09</td>
    <td align="right">0.959629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304996E+10</td>
    <td align="right">0.265683E+09</td>
    <td align="right">0.167917E+10</td>
    <td align="right">0.748658E+09</td>
    <td align="right">0.930516E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336722E+10</td>
    <td align="right">0.235880E+09</td>
    <td align="right">0.191730E+10</td>
    <td align="right">0.867366E+09</td>
    <td align="right">0.104994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223706E+10</td>
    <td align="right">0.377821E+09</td>
    <td align="right">0.121459E+10</td>
    <td align="right">0.429205E+09</td>
    <td align="right">0.785382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189332E+10</td>
    <td align="right">0.428033E+09</td>
    <td align="right">0.112864E+10</td>
    <td align="right">0.447737E+09</td>
    <td align="right">0.680901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151841E+10</td>
    <td align="right">0.513903E+09</td>
    <td align="right">0.973149E+09</td>
    <td align="right">0.367493E+09</td>
    <td align="right">0.605656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291082E+11</td>
    <td align="right">0.525810E+10</td>
    <td align="right">0.172708E+11</td>
    <td align="right">0.701178E+10</td>
    <td align="right">0.102590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.146470E+10</td>
    <td align="right">0.235880E+09</td>
    <td align="right">0.973149E+09</td>
    <td align="right">0.335788E+09</td>
    <td align="right">0.605656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336722E+10</td>
    <td align="right">0.678304E+09</td>
    <td align="right">0.191730E+10</td>
    <td align="right">0.867366E+09</td>
    <td align="right">0.104994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113123E+10</td>
    <td align="right">0.117475E+10</td>
    <td align="right">0.838087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.838087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131386E+10</td>
    <td align="right">0.100384E+10</td>
    <td align="right">0.904339E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904339E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174380E+10</td>
    <td align="right">0.104674E+10</td>
    <td align="right">0.114335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182028E+10</td>
    <td align="right">0.829290E+09</td>
    <td align="right">0.119273E+10</td>
    <td align="right"> 10134109.17</td>
    <td align="right">0.118260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.250987E+10</td>
    <td align="right">0.626086E+09</td>
    <td align="right">0.151006E+10</td>
    <td align="right">0.121331E+09</td>
    <td align="right">0.138873E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277237E+10</td>
    <td align="right">0.454464E+09</td>
    <td align="right">0.171071E+10</td>
    <td align="right">0.256486E+09</td>
    <td align="right">0.145422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.285437E+10</td>
    <td align="right">0.342600E+09</td>
    <td align="right">0.160088E+10</td>
    <td align="right">0.192019E+09</td>
    <td align="right">0.140886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247773E+10</td>
    <td align="right">0.381615E+09</td>
    <td align="right">0.127537E+10</td>
    <td align="right"> 50270039.47</td>
    <td align="right">0.122510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225035E+10</td>
    <td align="right">0.327515E+09</td>
    <td align="right">0.117422E+10</td>
    <td align="right">   356728.93</td>
    <td align="right">0.117386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199918E+10</td>
    <td align="right">0.614191E+09</td>
    <td align="right">0.100680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149083E+10</td>
    <td align="right">0.721032E+09</td>
    <td align="right">0.877901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.877901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115902E+10</td>
    <td align="right">0.896476E+09</td>
    <td align="right">0.797279E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797279E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235229E+11</td>
    <td align="right">0.841860E+10</td>
    <td align="right">0.140317E+11</td>
    <td align="right">0.630596E+09</td>
    <td align="right">0.134011E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113123E+10</td>
    <td align="right">0.327515E+09</td>
    <td align="right">0.797279E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797279E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285437E+10</td>
    <td align="right">0.117475E+10</td>
    <td align="right">0.171071E+10</td>
    <td align="right">0.256486E+09</td>
    <td align="right">0.145422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.268133E+10</td>
    <td align="right">0.781467E+09</td>
    <td align="right">0.174992E+10</td>
    <td align="right">0.934739E+09</td>
    <td align="right">0.815182E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209973E+10</td>
    <td align="right">0.639473E+09</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.598674E+09</td>
    <td align="right">0.765742E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.278474E+10</td>
    <td align="right">0.676904E+09</td>
    <td align="right">0.177043E+10</td>
    <td align="right">0.789883E+09</td>
    <td align="right">0.980547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342076E+10</td>
    <td align="right">0.568679E+09</td>
    <td align="right">0.214685E+10</td>
    <td align="right">0.978670E+09</td>
    <td align="right">0.116818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408791E+10</td>
    <td align="right">0.439374E+09</td>
    <td align="right">0.243825E+10</td>
    <td align="right">0.116429E+10</td>
    <td align="right">0.127396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394604E+10</td>
    <td align="right">0.317407E+09</td>
    <td align="right">0.235308E+10</td>
    <td align="right">0.112492E+10</td>
    <td align="right">0.122816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.420696E+10</td>
    <td align="right">0.248848E+09</td>
    <td align="right">0.241912E+10</td>
    <td align="right">0.120260E+10</td>
    <td align="right">0.121652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438267E+10</td>
    <td align="right">0.280317E+09</td>
    <td align="right">0.249202E+10</td>
    <td align="right">0.134168E+10</td>
    <td align="right">0.115034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.327835E+10</td>
    <td align="right">0.227099E+09</td>
    <td align="right">0.187459E+10</td>
    <td align="right">0.872341E+09</td>
    <td align="right">0.100224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374897E+10</td>
    <td align="right">0.430719E+09</td>
    <td align="right">0.213726E+10</td>
    <td align="right">0.116481E+10</td>
    <td align="right">0.972445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267015E+10</td>
    <td align="right">0.484632E+09</td>
    <td align="right">0.162039E+10</td>
    <td align="right">0.698387E+09</td>
    <td align="right">0.922007E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250721E+10</td>
    <td align="right">0.595607E+09</td>
    <td align="right">0.160473E+10</td>
    <td align="right">0.773472E+09</td>
    <td align="right">0.831255E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.398148E+11</td>
    <td align="right">0.569053E+10</td>
    <td align="right">0.239710E+11</td>
    <td align="right">0.116445E+11</td>
    <td align="right">0.123266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209973E+10</td>
    <td align="right">0.227099E+09</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.598674E+09</td>
    <td align="right">0.765742E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438267E+10</td>
    <td align="right">0.781467E+09</td>
    <td align="right">0.249202E+10</td>
    <td align="right">0.134168E+10</td>
    <td align="right">0.127396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.585952E+10</td>
    <td align="right">0.128485E+10</td>
    <td align="right">0.374409E+10</td>
    <td align="right">0.235117E+10</td>
    <td align="right">0.139292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441048E+10</td>
    <td align="right">0.105468E+10</td>
    <td align="right">0.286449E+10</td>
    <td align="right">0.152698E+10</td>
    <td align="right">0.133751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342876E+10</td>
    <td align="right">0.108677E+10</td>
    <td align="right">0.230073E+10</td>
    <td align="right">0.788269E+09</td>
    <td align="right">0.151246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208893E+10</td>
    <td align="right">0.857179E+09</td>
    <td align="right">0.143970E+10</td>
    <td align="right">0.138654E+09</td>
    <td align="right">0.130105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219021E+10</td>
    <td align="right">0.643860E+09</td>
    <td align="right">0.125926E+10</td>
    <td align="right">  3251368.86</td>
    <td align="right">0.125601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210317E+10</td>
    <td align="right">0.470315E+09</td>
    <td align="right">0.120544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231447E+10</td>
    <td align="right">0.361732E+09</td>
    <td align="right">0.120780E+10</td>
    <td align="right">  3301902.98</td>
    <td align="right">0.120450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.245714E+10</td>
    <td align="right">0.416961E+09</td>
    <td align="right">0.132123E+10</td>
    <td align="right"> 81137160.62</td>
    <td align="right">0.124009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322194E+10</td>
    <td align="right">0.383615E+09</td>
    <td align="right">0.193232E+10</td>
    <td align="right">0.468956E+09</td>
    <td align="right">0.146336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480650E+10</td>
    <td align="right">0.712656E+09</td>
    <td align="right">0.283082E+10</td>
    <td align="right">0.136704E+10</td>
    <td align="right">0.146378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.566323E+10</td>
    <td align="right">0.844505E+09</td>
    <td align="right">0.345917E+10</td>
    <td align="right">0.198292E+10</td>
    <td align="right">0.147625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.617606E+10</td>
    <td align="right">0.101783E+10</td>
    <td align="right">0.386788E+10</td>
    <td align="right">0.249217E+10</td>
    <td align="right">0.137571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447204E+11</td>
    <td align="right">0.913495E+10</td>
    <td align="right">0.274329E+11</td>
    <td align="right">0.112038E+11</td>
    <td align="right">0.162291E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208893E+10</td>
    <td align="right">0.361732E+09</td>
    <td align="right">0.120544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.617606E+10</td>
    <td align="right">0.128485E+10</td>
    <td align="right">0.386788E+10</td>
    <td align="right">0.249217E+10</td>
    <td align="right">0.151246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144513E+10</td>
    <td align="right">0.757041E+09</td>
    <td align="right">0.981266E+09</td>
    <td align="right">0.335784E+09</td>
    <td align="right">0.645482E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215506E+10</td>
    <td align="right">0.677224E+09</td>
    <td align="right">0.138087E+10</td>
    <td align="right">0.623352E+09</td>
    <td align="right">0.757519E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267855E+10</td>
    <td align="right">0.716356E+09</td>
    <td align="right">0.168122E+10</td>
    <td align="right">0.699287E+09</td>
    <td align="right">0.981934E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246025E+10</td>
    <td align="right">0.571102E+09</td>
    <td align="right">0.153614E+10</td>
    <td align="right">0.613795E+09</td>
    <td align="right">0.922342E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257764E+10</td>
    <td align="right">0.437770E+09</td>
    <td align="right">0.150541E+10</td>
    <td align="right">0.534085E+09</td>
    <td align="right">0.971328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273361E+10</td>
    <td align="right">0.326817E+09</td>
    <td align="right">0.160361E+10</td>
    <td align="right">0.635266E+09</td>
    <td align="right">0.968340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299185E+10</td>
    <td align="right">0.262169E+09</td>
    <td align="right">0.166934E+10</td>
    <td align="right">0.709711E+09</td>
    <td align="right">0.959625E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.305617E+10</td>
    <td align="right">0.294886E+09</td>
    <td align="right">0.167916E+10</td>
    <td align="right">0.748650E+09</td>
    <td align="right">0.930513E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337208E+10</td>
    <td align="right">0.270515E+09</td>
    <td align="right">0.191729E+10</td>
    <td align="right">0.867358E+09</td>
    <td align="right">0.104993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222816E+10</td>
    <td align="right">0.424277E+09</td>
    <td align="right">0.121458E+10</td>
    <td align="right">0.429201E+09</td>
    <td align="right">0.785378E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188173E+10</td>
    <td align="right">0.490703E+09</td>
    <td align="right">0.112863E+10</td>
    <td align="right">0.447732E+09</td>
    <td align="right">0.680898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149861E+10</td>
    <td align="right">0.587141E+09</td>
    <td align="right">0.973143E+09</td>
    <td align="right">0.367490E+09</td>
    <td align="right">0.605653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290788E+11</td>
    <td align="right">0.581600E+10</td>
    <td align="right">0.172707E+11</td>
    <td align="right">0.701171E+10</td>
    <td align="right">0.102589E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144513E+10</td>
    <td align="right">0.262169E+09</td>
    <td align="right">0.973143E+09</td>
    <td align="right">0.335784E+09</td>
    <td align="right">0.605653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.337208E+10</td>
    <td align="right">0.757041E+09</td>
    <td align="right">0.191729E+10</td>
    <td align="right">0.867358E+09</td>
    <td align="right">0.104993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113584E+10</td>
    <td align="right">0.114549E+10</td>
    <td align="right">0.838091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.838091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131502E+10</td>
    <td align="right">0.987905E+09</td>
    <td align="right">0.904343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174258E+10</td>
    <td align="right">0.103468E+10</td>
    <td align="right">0.114336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181289E+10</td>
    <td align="right">0.826259E+09</td>
    <td align="right">0.119274E+10</td>
    <td align="right"> 10134161.69</td>
    <td align="right">0.118260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.250335E+10</td>
    <td align="right">0.626559E+09</td>
    <td align="right">0.151007E+10</td>
    <td align="right">0.121331E+09</td>
    <td align="right">0.138874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276908E+10</td>
    <td align="right">0.447369E+09</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.285602E+10</td>
    <td align="right">0.338511E+09</td>
    <td align="right">0.160088E+10</td>
    <td align="right">0.192020E+09</td>
    <td align="right">0.140886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248934E+10</td>
    <td align="right">0.371795E+09</td>
    <td align="right">0.127538E+10</td>
    <td align="right"> 50270299.97</td>
    <td align="right">0.122510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225930E+10</td>
    <td align="right">0.318363E+09</td>
    <td align="right">0.117423E+10</td>
    <td align="right">   356730.78</td>
    <td align="right">0.117387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201314E+10</td>
    <td align="right">0.593899E+09</td>
    <td align="right">0.100680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150154E+10</td>
    <td align="right">0.693267E+09</td>
    <td align="right">0.877905E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.877905E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116764E+10</td>
    <td align="right">0.864094E+09</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235657E+11</td>
    <td align="right">0.824819E+10</td>
    <td align="right">0.140318E+11</td>
    <td align="right">0.630599E+09</td>
    <td align="right">0.134012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113584E+10</td>
    <td align="right">0.318363E+09</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285602E+10</td>
    <td align="right">0.114549E+10</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.268381E+10</td>
    <td align="right">0.723656E+09</td>
    <td align="right">0.174994E+10</td>
    <td align="right">0.934749E+09</td>
    <td align="right">0.815187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210616E+10</td>
    <td align="right">0.605413E+09</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.278843E+10</td>
    <td align="right">0.639665E+09</td>
    <td align="right">0.177044E+10</td>
    <td align="right">0.789891E+09</td>
    <td align="right">0.980552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.341339E+10</td>
    <td align="right">0.533515E+09</td>
    <td align="right">0.214687E+10</td>
    <td align="right">0.978680E+09</td>
    <td align="right">0.116819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408265E+10</td>
    <td align="right">0.405498E+09</td>
    <td align="right">0.243827E+10</td>
    <td align="right">0.116430E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394138E+10</td>
    <td align="right">0.283174E+09</td>
    <td align="right">0.235309E+10</td>
    <td align="right">0.112493E+10</td>
    <td align="right">0.122816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.420654E+10</td>
    <td align="right">0.215395E+09</td>
    <td align="right">0.241914E+10</td>
    <td align="right">0.120261E+10</td>
    <td align="right">0.121653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438794E+10</td>
    <td align="right">0.237580E+09</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.115035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.329233E+10</td>
    <td align="right">0.194746E+09</td>
    <td align="right">0.187460E+10</td>
    <td align="right">0.872350E+09</td>
    <td align="right">0.100225E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.376036E+10</td>
    <td align="right">0.380602E+09</td>
    <td align="right">0.213727E+10</td>
    <td align="right">0.116482E+10</td>
    <td align="right">0.972451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267450E+10</td>
    <td align="right">0.434206E+09</td>
    <td align="right">0.162041E+10</td>
    <td align="right">0.698394E+09</td>
    <td align="right">0.922013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251129E+10</td>
    <td align="right">0.540715E+09</td>
    <td align="right">0.160474E+10</td>
    <td align="right">0.773480E+09</td>
    <td align="right">0.831260E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.398488E+11</td>
    <td align="right">0.519417E+10</td>
    <td align="right">0.239712E+11</td>
    <td align="right">0.116446E+11</td>
    <td align="right">0.123266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210616E+10</td>
    <td align="right">0.194746E+09</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438794E+10</td>
    <td align="right">0.723656E+09</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.585158E+10</td>
    <td align="right">0.119026E+10</td>
    <td align="right">0.374405E+10</td>
    <td align="right">0.235114E+10</td>
    <td align="right">0.139291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.440157E+10</td>
    <td align="right">0.100010E+10</td>
    <td align="right">0.286446E+10</td>
    <td align="right">0.152696E+10</td>
    <td align="right">0.133750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342482E+10</td>
    <td align="right">0.106073E+10</td>
    <td align="right">0.230071E+10</td>
    <td align="right">0.788259E+09</td>
    <td align="right">0.151245E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208233E+10</td>
    <td align="right">0.856170E+09</td>
    <td align="right">0.143969E+10</td>
    <td align="right">0.138653E+09</td>
    <td align="right">0.130104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219072E+10</td>
    <td align="right">0.650643E+09</td>
    <td align="right">0.125926E+10</td>
    <td align="right">  3251331.00</td>
    <td align="right">0.125601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210712E+10</td>
    <td align="right">0.472762E+09</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232767E+10</td>
    <td align="right">0.363339E+09</td>
    <td align="right">0.120780E+10</td>
    <td align="right">  3301864.54</td>
    <td align="right">0.120449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248657E+10</td>
    <td align="right">0.404925E+09</td>
    <td align="right">0.132123E+10</td>
    <td align="right"> 81136215.93</td>
    <td align="right">0.124009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325053E+10</td>
    <td align="right">0.358500E+09</td>
    <td align="right">0.193230E+10</td>
    <td align="right">0.468950E+09</td>
    <td align="right">0.146335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484539E+10</td>
    <td align="right">0.649786E+09</td>
    <td align="right">0.283079E+10</td>
    <td align="right">0.136702E+10</td>
    <td align="right">0.146377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.567709E+10</td>
    <td align="right">0.759361E+09</td>
    <td align="right">0.345914E+10</td>
    <td align="right">0.198290E+10</td>
    <td align="right">0.147624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.617150E+10</td>
    <td align="right">0.918470E+09</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.249214E+10</td>
    <td align="right">0.137569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.448169E+11</td>
    <td align="right">0.868504E+10</td>
    <td align="right">0.274327E+11</td>
    <td align="right">0.112037E+11</td>
    <td align="right">0.162290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208233E+10</td>
    <td align="right">0.358500E+09</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.617150E+10</td>
    <td align="right">0.119026E+10</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.249214E+10</td>
    <td align="right">0.151245E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145671E+10</td>
    <td align="right">0.727440E+09</td>
    <td align="right">0.981273E+09</td>
    <td align="right">0.335788E+09</td>
    <td align="right">0.645485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216428E+10</td>
    <td align="right">0.646269E+09</td>
    <td align="right">0.138088E+10</td>
    <td align="right">0.623359E+09</td>
    <td align="right">0.757523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268752E+10</td>
    <td align="right">0.686742E+09</td>
    <td align="right">0.168123E+10</td>
    <td align="right">0.699294E+09</td>
    <td align="right">0.981939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246479E+10</td>
    <td align="right">0.553508E+09</td>
    <td align="right">0.153615E+10</td>
    <td align="right">0.613801E+09</td>
    <td align="right">0.922346E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258201E+10</td>
    <td align="right">0.424859E+09</td>
    <td align="right">0.150542E+10</td>
    <td align="right">0.534090E+09</td>
    <td align="right">0.971333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273901E+10</td>
    <td align="right">0.310658E+09</td>
    <td align="right">0.160362E+10</td>
    <td align="right">0.635272E+09</td>
    <td align="right">0.968344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300076E+10</td>
    <td align="right">0.245719E+09</td>
    <td align="right">0.166935E+10</td>
    <td align="right">0.709718E+09</td>
    <td align="right">0.959629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306901E+10</td>
    <td align="right">0.268622E+09</td>
    <td align="right">0.167917E+10</td>
    <td align="right">0.748658E+09</td>
    <td align="right">0.930516E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338496E+10</td>
    <td align="right">0.240240E+09</td>
    <td align="right">0.191730E+10</td>
    <td align="right">0.867366E+09</td>
    <td align="right">0.104994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224720E+10</td>
    <td align="right">0.392570E+09</td>
    <td align="right">0.121459E+10</td>
    <td align="right">0.429205E+09</td>
    <td align="right">0.785382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189632E+10</td>
    <td align="right">0.454661E+09</td>
    <td align="right">0.112864E+10</td>
    <td align="right">0.447737E+09</td>
    <td align="right">0.680901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151457E+10</td>
    <td align="right">0.551535E+09</td>
    <td align="right">0.973149E+09</td>
    <td align="right">0.367493E+09</td>
    <td align="right">0.605656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.292071E+11</td>
    <td align="right">0.550282E+10</td>
    <td align="right">0.172708E+11</td>
    <td align="right">0.701178E+10</td>
    <td align="right">0.102590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145671E+10</td>
    <td align="right">0.240240E+09</td>
    <td align="right">0.973149E+09</td>
    <td align="right">0.335788E+09</td>
    <td align="right">0.605656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.338496E+10</td>
    <td align="right">0.727440E+09</td>
    <td align="right">0.191730E+10</td>
    <td align="right">0.867366E+09</td>
    <td align="right">0.104994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.49</td>
    <td align="right">       18.25</td>
    <td align="right">       15.90</td>
    <td align="right">        4.15</td>
    <td align="right">       13.31</td>
    <td align="right">       59.87</td>
    <td align="right">      181.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.80</td>
    <td align="right">       19.74</td>
    <td align="right">       18.20</td>
    <td align="right">        3.70</td>
    <td align="right">       14.21</td>
    <td align="right">       74.30</td>
    <td align="right">      182.84</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.17</td>
    <td align="right">       18.99</td>
    <td align="right">       16.85</td>
    <td align="right">        4.23</td>
    <td align="right">       14.23</td>
    <td align="right">       89.51</td>
    <td align="right">      186.76</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.76</td>
    <td align="right">       19.01</td>
    <td align="right">       16.50</td>
    <td align="right">        4.83</td>
    <td align="right">       14.94</td>
    <td align="right">       95.22</td>
    <td align="right">      199.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.23</td>
    <td align="right">       20.49</td>
    <td align="right">       18.23</td>
    <td align="right">        4.38</td>
    <td align="right">       17.08</td>
    <td align="right">       98.73</td>
    <td align="right">      213.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.87</td>
    <td align="right">       20.89</td>
    <td align="right">       18.70</td>
    <td align="right">        5.87</td>
    <td align="right">       17.20</td>
    <td align="right">       99.16</td>
    <td align="right">      227.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.90</td>
    <td align="right">       21.77</td>
    <td align="right">       19.49</td>
    <td align="right">        5.98</td>
    <td align="right">       18.80</td>
    <td align="right">       89.26</td>
    <td align="right">      241.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.06</td>
    <td align="right">       21.88</td>
    <td align="right">       19.61</td>
    <td align="right">        5.21</td>
    <td align="right">       18.26</td>
    <td align="right">       83.09</td>
    <td align="right">      253.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.87</td>
    <td align="right">       22.30</td>
    <td align="right">       20.37</td>
    <td align="right">        5.44</td>
    <td align="right">       18.71</td>
    <td align="right">       93.82</td>
    <td align="right">      214.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.22</td>
    <td align="right">       21.67</td>
    <td align="right">       19.68</td>
    <td align="right">        3.78</td>
    <td align="right">       17.26</td>
    <td align="right">       74.41</td>
    <td align="right">      199.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.76</td>
    <td align="right">       20.57</td>
    <td align="right">       18.62</td>
    <td align="right">        5.17</td>
    <td align="right">       16.20</td>
    <td align="right">       67.97</td>
    <td align="right">      175.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.69</td>
    <td align="right">       19.64</td>
    <td align="right">       17.67</td>
    <td align="right">        4.42</td>
    <td align="right">       14.96</td>
    <td align="right">       56.37</td>
    <td align="right">      177.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.91</td>
    <td align="right">       20.44</td>
    <td align="right">       18.32</td>
    <td align="right">        4.77</td>
    <td align="right">       16.27</td>
    <td align="right">       81.79</td>
    <td align="right">      204.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.49</td>
    <td align="right">       18.25</td>
    <td align="right">       15.90</td>
    <td align="right">        3.70</td>
    <td align="right">       13.31</td>
    <td align="right">       56.37</td>
    <td align="right">      175.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.06</td>
    <td align="right">       22.30</td>
    <td align="right">       20.37</td>
    <td align="right">        5.98</td>
    <td align="right">       18.80</td>
    <td align="right">       99.16</td>
    <td align="right">      253.22</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.40</td>
    <td align="right">03-JAN-12:00</td>
    <td align="right">       22.05</td>
    <td align="right">       18.90</td>
    <td align="right">        3.60</td>
    <td align="right">       19.35</td>
    <td align="right">      145.50</td>
    <td align="right">      575.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.90</td>
    <td align="right">19-FEB-10:00</td>
    <td align="right">       22.34</td>
    <td align="right">       19.40</td>
    <td align="right">        3.10</td>
    <td align="right">       18.28</td>
    <td align="right">      204.00</td>
    <td align="right">      595.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.00</td>
    <td align="right">29-MAR-12:00</td>
    <td align="right">       20.05</td>
    <td align="right">       15.00</td>
    <td align="right">        6.70</td>
    <td align="right">       20.22</td>
    <td align="right">      350.50</td>
    <td align="right">      543.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.00</td>
    <td align="right">09-APR-13:00</td>
    <td align="right">       20.06</td>
    <td align="right">       15.00</td>
    <td align="right">        7.20</td>
    <td align="right">       17.39</td>
    <td align="right">      126.00</td>
    <td align="right">      778.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.10</td>
    <td align="right">17-MAY-13:20</td>
    <td align="right">       21.31</td>
    <td align="right">       16.70</td>
    <td align="right">        7.87</td>
    <td align="right">       22.12</td>
    <td align="right">      283.17</td>
    <td align="right">      716.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.60</td>
    <td align="right">26-JUN-13:00</td>
    <td align="right">       21.72</td>
    <td align="right">       17.80</td>
    <td align="right">        6.70</td>
    <td align="right">       20.40</td>
    <td align="right">      162.00</td>
    <td align="right">      756.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.20</td>
    <td align="right">09-JUL-11:00</td>
    <td align="right">       23.42</td>
    <td align="right">       20.00</td>
    <td align="right">        6.20</td>
    <td align="right">       23.49</td>
    <td align="right">      235.00</td>
    <td align="right">      733.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.80</td>
    <td align="right">11-AUG-13:00</td>
    <td align="right">       23.28</td>
    <td align="right">       19.40</td>
    <td align="right">        6.20</td>
    <td align="right">       23.99</td>
    <td align="right">      228.00</td>
    <td align="right">      563.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.30</td>
    <td align="right">02-SEP-12:00</td>
    <td align="right">       23.47</td>
    <td align="right">       19.40</td>
    <td align="right">        5.70</td>
    <td align="right">       23.32</td>
    <td align="right">      185.00</td>
    <td align="right">      789.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.30</td>
    <td align="right">01-OCT-12:00</td>
    <td align="right">       23.04</td>
    <td align="right">       18.90</td>
    <td align="right">        6.20</td>
    <td align="right">       23.15</td>
    <td align="right">      143.50</td>
    <td align="right">      854.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.60</td>
    <td align="right">03-NOV-12:00</td>
    <td align="right">       22.49</td>
    <td align="right">       18.90</td>
    <td align="right">        7.70</td>
    <td align="right">       20.57</td>
    <td align="right">      148.00</td>
    <td align="right">      798.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.60</td>
    <td align="right">13-DEC-13:00</td>
    <td align="right">       22.11</td>
    <td align="right">       18.30</td>
    <td align="right">        5.70</td>
    <td align="right">       18.64</td>
    <td align="right">       59.00</td>
    <td align="right">      832.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.05</td>
    <td align="right">       15.00</td>
    <td align="right">        3.10</td>
    <td align="right">       17.39</td>
    <td align="right">       59.00</td>
    <td align="right">      543.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.47</td>
    <td align="right">       20.00</td>
    <td align="right">        7.87</td>
    <td align="right">       23.99</td>
    <td align="right">      350.50</td>
    <td align="right">      854.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.20</td>
    <td align="right">07-JAN-06:00</td>
    <td align="right">       15.82</td>
    <td align="right">       15.00</td>
    <td align="right">        1.50</td>
    <td align="right">        3.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.30</td>
    <td align="right">12-FEB-06:00</td>
    <td align="right">       12.64</td>
    <td align="right">       12.20</td>
    <td align="right">        3.10</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">08-MAR-03:00</td>
    <td align="right">       13.29</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.80</td>
    <td align="right">22-APR-02:00</td>
    <td align="right">       16.39</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.90</td>
    <td align="right">23-MAY-05:00</td>
    <td align="right">       17.45</td>
    <td align="right">       16.70</td>
    <td align="right">        2.10</td>
    <td align="right">        9.33</td>
    <td align="right">      110.00</td>
    <td align="right">      159.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.10</td>
    <td align="right">06-JUN-04:00</td>
    <td align="right">       19.20</td>
    <td align="right">       18.30</td>
    <td align="right">        2.60</td>
    <td align="right">        9.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">09-JUL-03:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.90</td>
    <td align="right">        1.50</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.10</td>
    <td align="right">18-AUG-05:00</td>
    <td align="right">       19.93</td>
    <td align="right">       19.40</td>
    <td align="right">        2.10</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.20</td>
    <td align="right">19-SEP-04:00</td>
    <td align="right">       20.25</td>
    <td align="right">       19.40</td>
    <td align="right">        2.60</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.40</td>
    <td align="right">19-OCT-05:00</td>
    <td align="right">       17.58</td>
    <td align="right">       16.70</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">27-NOV-06:00</td>
    <td align="right">       15.39</td>
    <td align="right">       15.00</td>
    <td align="right">        2.60</td>
    <td align="right">        5.74</td>
    <td align="right">       50.00</td>
    <td align="right">      566.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.70</td>
    <td align="right">26-DEC-01:00</td>
    <td align="right">       15.01</td>
    <td align="right">       13.90</td>
    <td align="right">        2.60</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.64</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.25</td>
    <td align="right">       19.40</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      110.00</td>
    <td align="right">      566.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.03</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.10</td>
    <td align="right">        4.10</td>
    <td align="right">       20.92</td>
    <td align="right">       91.00</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.57</td>
    <td align="right">18-FEB-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       23.30</td>
    <td align="right">        4.10</td>
    <td align="right">       21.44</td>
    <td align="right">      268.00</td>
    <td align="right">      307.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.81</td>
    <td align="right">13-MAR-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       22.20</td>
    <td align="right">        5.70</td>
    <td align="right">       22.47</td>
    <td align="right">      468.50</td>
    <td align="right">      259.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.82</td>
    <td align="right">24-APR-11:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.60</td>
    <td align="right">        4.60</td>
    <td align="right">       19.87</td>
    <td align="right">      357.00</td>
    <td align="right">      446.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.35</td>
    <td align="right">08-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       21.10</td>
    <td align="right">        6.20</td>
    <td align="right">       22.13</td>
    <td align="right">      182.00</td>
    <td align="right">      323.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.02</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.60</td>
    <td align="right">        7.70</td>
    <td align="right">       21.96</td>
    <td align="right">      370.50</td>
    <td align="right">      346.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.68</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.90</td>
    <td align="right">        8.20</td>
    <td align="right">       25.33</td>
    <td align="right">      309.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.47</td>
    <td align="right">19-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.30</td>
    <td align="right">        5.20</td>
    <td align="right">       25.33</td>
    <td align="right">      229.00</td>
    <td align="right">      409.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.16</td>
    <td align="right">23-SEP-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       24.40</td>
    <td align="right">        4.10</td>
    <td align="right">       23.82</td>
    <td align="right">      288.00</td>
    <td align="right">      450.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.72</td>
    <td align="right">15-OCT-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       22.20</td>
    <td align="right">        5.20</td>
    <td align="right">       22.98</td>
    <td align="right">      151.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.46</td>
    <td align="right">02-NOV-09:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.10</td>
    <td align="right">        6.20</td>
    <td align="right">       20.57</td>
    <td align="right">      236.50</td>
    <td align="right">      546.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.69</td>
    <td align="right">03-DEC-10:00</td>
    <td align="right">       26.10</td>
    <td align="right">       22.80</td>
    <td align="right">        6.70</td>
    <td align="right">       24.50</td>
    <td align="right">      251.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       20.60</td>
    <td align="right">        4.10</td>
    <td align="right">       19.87</td>
    <td align="right">       91.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.40</td>
    <td align="right">        8.20</td>
    <td align="right">       25.33</td>
    <td align="right">      468.50</td>
    <td align="right">      546.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       23.03</td>
    <td align="right">        4.10</td>
    <td align="right">       20.92</td>
    <td align="right">       91.00</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.30</td>
    <td align="right">16-FEB-17:00</td>
    <td align="right">       24.40</td>
    <td align="right">       23.65</td>
    <td align="right">        3.10</td>
    <td align="right">       22.98</td>
    <td align="right">       29.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.20</td>
    <td align="right">13-MAR-10:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.57</td>
    <td align="right">        4.60</td>
    <td align="right">       21.78</td>
    <td align="right">      336.00</td>
    <td align="right">      148.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.10</td>
    <td align="right">24-APR-23:00</td>
    <td align="right">       22.80</td>
    <td align="right">       21.58</td>
    <td align="right">        1.50</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.20</td>
    <td align="right">09-MAY-23:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.88</td>
    <td align="right">        1.50</td>
    <td align="right">       22.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.80</td>
    <td align="right">09-JUN-00:10</td>
    <td align="right">       22.15</td>
    <td align="right">       21.03</td>
    <td align="right">        3.78</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       24.68</td>
    <td align="right">        8.20</td>
    <td align="right">       25.33</td>
    <td align="right">      309.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.30</td>
    <td align="right">19-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.47</td>
    <td align="right">        5.20</td>
    <td align="right">       25.33</td>
    <td align="right">      229.00</td>
    <td align="right">      409.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.40</td>
    <td align="right">23-SEP-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.16</td>
    <td align="right">        4.10</td>
    <td align="right">       23.82</td>
    <td align="right">      288.00</td>
    <td align="right">      450.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.80</td>
    <td align="right">24-OCT-12:00</td>
    <td align="right">       26.10</td>
    <td align="right">       23.69</td>
    <td align="right">        4.10</td>
    <td align="right">       19.70</td>
    <td align="right">      259.00</td>
    <td align="right">      474.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.70</td>
    <td align="right">29-NOV-17:00</td>
    <td align="right">       26.10</td>
    <td align="right">       22.98</td>
    <td align="right">        3.10</td>
    <td align="right">       22.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.80</td>
    <td align="right">03-DEC-10:00</td>
    <td align="right">       26.10</td>
    <td align="right">       23.69</td>
    <td align="right">        6.70</td>
    <td align="right">       24.50</td>
    <td align="right">      251.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
    <td align="right">       21.03</td>
    <td align="right">        1.50</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       25.47</td>
    <td align="right">        8.20</td>
    <td align="right">       25.33</td>
    <td align="right">      336.00</td>
    <td align="right">      474.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.59</td>
    <td align="right">       31.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.78</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       43.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.17</td>
    <td align="right">       47.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.01</td>
    <td align="right">       50.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.64</td>
    <td align="right">       52.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.90</td>
    <td align="right">       53.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.71</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.13</td>
    <td align="right">       48.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.31</td>
    <td align="right">       39.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.47</td>
    <td align="right">       33.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.84</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.25</td>
    <td align="right">       43.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.59</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.90</td>
    <td align="right">       53.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-179492472.9</td>
    <td align="right">-.311869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-962203935.4</td>
    <td align="right">       72.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-158236109.3</td>
    <td align="right">-.281890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-871117569.8</td>
    <td align="right">       72.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> -42595814.6</td>
    <td align="right">-.327281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-946129548.2</td>
    <td align="right">       71.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-305077485.2</td>
    <td align="right">-.288721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-937695482.6</td>
    <td align="right">       72.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">-305991470.1</td>
    <td align="right">-.300112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-962521155.8</td>
    <td align="right">       72.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-277426447.5</td>
    <td align="right">-.292779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-928279496.4</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-544711556.2</td>
    <td align="right">-.274369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-985544099.9</td>
    <td align="right">       73.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-269541952.2</td>
    <td align="right">-.304325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-958258082.0</td>
    <td align="right">       72.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-404568327.6</td>
    <td align="right">-.278801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-941208415.1</td>
    <td align="right">       72.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-336272705.3</td>
    <td align="right">-.296361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-968046223.4</td>
    <td align="right">       72.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-214397570.1</td>
    <td align="right">-.298414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-927599264.1</td>
    <td align="right">       72.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-278420246.3</td>
    <td align="right">-.301264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-971309171.1</td>
    <td align="right">       72.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">-.331673E+10</td>
    <td align="right">-.355619E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.113599E+11</td>
    <td align="right">       72.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">-544711556.2</td>
    <td align="right">-.327281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-985544099.9</td>
    <td align="right">       71.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> -42595814.6</td>
    <td align="right">-.274369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-871117569.8</td>
    <td align="right">       73.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      326.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     6534.02</td>
    <td align="right">       33.52</td>
    <td align="right">      302.33</td>
    <td align="right">      296.33</td>
    <td align="right">     1021.25</td>
    <td align="right">       21.92</td>
    <td align="right">      127.17</td>
    <td align="right">      266.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     3698.56</td>
    <td align="right">       27.09</td>
    <td align="right">      188.83</td>
    <td align="right">      284.33</td>
    <td align="right">      880.95</td>
    <td align="right">       20.52</td>
    <td align="right">      109.83</td>
    <td align="right">      254.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      336.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1662.78</td>
    <td align="right">       16.00</td>
    <td align="right">        7.33</td>
    <td align="right">      328.50</td>
    <td align="right">      685.86</td>
    <td align="right">       20.29</td>
    <td align="right">       96.17</td>
    <td align="right">      269.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      360.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     1179.80</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
    <td align="right">      312.83</td>
    <td align="right">      502.64</td>
    <td align="right">       19.42</td>
    <td align="right">       46.00</td>
    <td align="right">      251.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      384.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:00</td>
    <td align="right">      982.84</td>
    <td align="right">       14.04</td>
    <td align="right">        0.00</td>
    <td align="right">      337.00</td>
    <td align="right">      436.33</td>
    <td align="right">       18.73</td>
    <td align="right">       11.00</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.83</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:49</td>
    <td align="right">      897.96</td>
    <td align="right">       13.62</td>
    <td align="right">        0.00</td>
    <td align="right">      329.83</td>
    <td align="right">      414.04</td>
    <td align="right">       18.33</td>
    <td align="right">        1.33</td>
    <td align="right">      247.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      398.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">      855.60</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">      329.50</td>
    <td align="right">      400.61</td>
    <td align="right">       17.97</td>
    <td align="right">        1.50</td>
    <td align="right">      243.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      382.17</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">      996.24</td>
    <td align="right">       14.21</td>
    <td align="right">        0.00</td>
    <td align="right">      324.33</td>
    <td align="right">      458.64</td>
    <td align="right">       18.89</td>
    <td align="right">       20.67</td>
    <td align="right">      256.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:39</td>
    <td align="right">     1453.15</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">      323.17</td>
    <td align="right">      615.78</td>
    <td align="right">       20.07</td>
    <td align="right">       90.17</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      346.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2563.74</td>
    <td align="right">       17.43</td>
    <td align="right">       41.17</td>
    <td align="right">      317.17</td>
    <td align="right">      768.07</td>
    <td align="right">       20.10</td>
    <td align="right">       98.33</td>
    <td align="right">      272.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     6597.48</td>
    <td align="right">       33.95</td>
    <td align="right">      305.83</td>
    <td align="right">      299.17</td>
    <td align="right">      959.26</td>
    <td align="right">       22.05</td>
    <td align="right">      156.67</td>
    <td align="right">      267.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      318.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     6642.75</td>
    <td align="right">       34.43</td>
    <td align="right">      309.67</td>
    <td align="right">      291.33</td>
    <td align="right">     1072.55</td>
    <td align="right">       24.37</td>
    <td align="right">      169.67</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4207.17</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2671.93</td>
    <td align="right">       20.01</td>
    <td align="right">     1155.17</td>
    <td align="right">     3773.50</td>
    <td align="right">      664.25</td>
    <td align="right">       20.09</td>
    <td align="right">      928.50</td>
    <td align="right">     3129.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      285.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      855.60</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">      284.33</td>
    <td align="right">      400.61</td>
    <td align="right">       17.97</td>
    <td align="right">        1.33</td>
    <td align="right">      243.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      398.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6642.75</td>
    <td align="right">       34.43</td>
    <td align="right">      309.67</td>
    <td align="right">      337.00</td>
    <td align="right">     1072.55</td>
    <td align="right">       24.37</td>
    <td align="right">      169.67</td>
    <td align="right">      273.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      326.83</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2200.76</td>
    <td align="right">       16.82</td>
    <td align="right">       87.00</td>
    <td align="right">      263.00</td>
    <td align="right">      781.63</td>
    <td align="right">       19.92</td>
    <td align="right">       49.83</td>
    <td align="right">      199.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2147.39</td>
    <td align="right">       17.01</td>
    <td align="right">       73.33</td>
    <td align="right">      264.50</td>
    <td align="right">      757.88</td>
    <td align="right">       20.91</td>
    <td align="right">       42.33</td>
    <td align="right">      208.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      336.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2689.76</td>
    <td align="right">       18.73</td>
    <td align="right">      106.67</td>
    <td align="right">      322.00</td>
    <td align="right">      919.99</td>
    <td align="right">       20.66</td>
    <td align="right">       51.50</td>
    <td align="right">      256.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      360.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     2983.18</td>
    <td align="right">       17.65</td>
    <td align="right">      114.67</td>
    <td align="right">      301.50</td>
    <td align="right">     1146.14</td>
    <td align="right">       21.32</td>
    <td align="right">       75.33</td>
    <td align="right">      245.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      384.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2573.64</td>
    <td align="right">       15.65</td>
    <td align="right">       84.67</td>
    <td align="right">      334.17</td>
    <td align="right">      932.63</td>
    <td align="right">       19.54</td>
    <td align="right">       54.33</td>
    <td align="right">      275.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     2501.86</td>
    <td align="right">       15.47</td>
    <td align="right">       86.00</td>
    <td align="right">      328.50</td>
    <td align="right">      911.17</td>
    <td align="right">       19.39</td>
    <td align="right">       55.00</td>
    <td align="right">      277.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      398.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3154.61</td>
    <td align="right">       16.69</td>
    <td align="right">      117.33</td>
    <td align="right">      328.17</td>
    <td align="right">      879.22</td>
    <td align="right">       19.06</td>
    <td align="right">       53.83</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      382.17</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     3391.54</td>
    <td align="right">       17.55</td>
    <td align="right">      118.83</td>
    <td align="right">      317.17</td>
    <td align="right">      979.72</td>
    <td align="right">       19.63</td>
    <td align="right">       52.33</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     2910.50</td>
    <td align="right">       18.58</td>
    <td align="right">      114.50</td>
    <td align="right">      326.67</td>
    <td align="right">     1065.53</td>
    <td align="right">       22.29</td>
    <td align="right">       74.17</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      346.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     3179.44</td>
    <td align="right">       18.91</td>
    <td align="right">      118.83</td>
    <td align="right">      289.00</td>
    <td align="right">     1216.55</td>
    <td align="right">       21.36</td>
    <td align="right">       69.83</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     2282.04</td>
    <td align="right">       18.68</td>
    <td align="right">      110.50</td>
    <td align="right">      259.67</td>
    <td align="right">      869.02</td>
    <td align="right">       20.67</td>
    <td align="right">       57.00</td>
    <td align="right">      210.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      318.17</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     2077.69</td>
    <td align="right">       16.50</td>
    <td align="right">       85.50</td>
    <td align="right">      250.33</td>
    <td align="right">      731.32</td>
    <td align="right">       20.09</td>
    <td align="right">       53.17</td>
    <td align="right">      189.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4207.17</td>
    <td align="right">        0.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2701.89</td>
    <td align="right">       17.32</td>
    <td align="right">     1217.83</td>
    <td align="right">     3584.67</td>
    <td align="right">      938.22</td>
    <td align="right">       20.36</td>
    <td align="right">      688.67</td>
    <td align="right">     2916.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      285.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2077.69</td>
    <td align="right">       15.47</td>
    <td align="right">       73.33</td>
    <td align="right">      250.33</td>
    <td align="right">      731.32</td>
    <td align="right">       19.06</td>
    <td align="right">       42.33</td>
    <td align="right">      189.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      398.67</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3391.54</td>
    <td align="right">       18.91</td>
    <td align="right">      118.83</td>
    <td align="right">      334.17</td>
    <td align="right">     1216.55</td>
    <td align="right">       22.29</td>
    <td align="right">       75.33</td>
    <td align="right">      277.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      326.83</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:00</td>
    <td align="right">      565.04</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      287.08</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">       98.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.50</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:39</td>
    <td align="right">      679.89</td>
    <td align="right">       12.95</td>
    <td align="right">        0.00</td>
    <td align="right">      258.83</td>
    <td align="right">      341.29</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">      140.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      336.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">      798.76</td>
    <td align="right">       14.08</td>
    <td align="right">        0.00</td>
    <td align="right">      318.67</td>
    <td align="right">      388.67</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      360.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:49</td>
    <td align="right">      934.50</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">      316.67</td>
    <td align="right">      426.34</td>
    <td align="right">       19.20</td>
    <td align="right">       23.67</td>
    <td align="right">      240.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      384.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1154.48</td>
    <td align="right">       15.01</td>
    <td align="right">        3.00</td>
    <td align="right">      362.67</td>
    <td align="right">      478.98</td>
    <td align="right">       19.56</td>
    <td align="right">       64.17</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">     1261.31</td>
    <td align="right">       19.07</td>
    <td align="right">       90.83</td>
    <td align="right">      363.50</td>
    <td align="right">      513.04</td>
    <td align="right">       19.88</td>
    <td align="right">       76.33</td>
    <td align="right">      308.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      398.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1119.87</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      360.83</td>
    <td align="right">      469.76</td>
    <td align="right">       19.28</td>
    <td align="right">       54.17</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      382.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">      960.85</td>
    <td align="right">       14.56</td>
    <td align="right">        0.00</td>
    <td align="right">      347.50</td>
    <td align="right">      438.18</td>
    <td align="right">       19.21</td>
    <td align="right">       43.33</td>
    <td align="right">      272.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:50</td>
    <td align="right">      889.59</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">      321.67</td>
    <td align="right">      422.63</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">      248.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      346.17</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:00</td>
    <td align="right">      692.45</td>
    <td align="right">       12.95</td>
    <td align="right">        0.00</td>
    <td align="right">      285.83</td>
    <td align="right">      345.64</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">      175.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.83</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      641.06</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">      253.83</td>
    <td align="right">      318.99</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">      128.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      318.17</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">      547.95</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">      234.17</td>
    <td align="right">      276.56</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">       80.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4207.17</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      873.15</td>
    <td align="right">       14.08</td>
    <td align="right">       93.83</td>
    <td align="right">     3672.17</td>
    <td align="right">      398.46</td>
    <td align="right">       18.52</td>
    <td align="right">      261.67</td>
    <td align="right">     2490.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      285.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      547.95</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">      234.17</td>
    <td align="right">      276.56</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">       80.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      398.67</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1261.31</td>
    <td align="right">       19.07</td>
    <td align="right">       90.83</td>
    <td align="right">      363.50</td>
    <td align="right">      513.04</td>
    <td align="right">       19.88</td>
    <td align="right">       76.33</td>
    <td align="right">      308.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      326.83</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">     1587.73</td>
    <td align="right">       16.50</td>
    <td align="right">       82.83</td>
    <td align="right">      275.33</td>
    <td align="right">      526.75</td>
    <td align="right">       20.10</td>
    <td align="right">       44.50</td>
    <td align="right">      207.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:00</td>
    <td align="right">     2587.22</td>
    <td align="right">       19.18</td>
    <td align="right">       98.83</td>
    <td align="right">      269.00</td>
    <td align="right">      903.99</td>
    <td align="right">       21.69</td>
    <td align="right">       56.00</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      336.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     2750.91</td>
    <td align="right">       18.61</td>
    <td align="right">      110.83</td>
    <td align="right">      315.17</td>
    <td align="right">      969.71</td>
    <td align="right">       22.15</td>
    <td align="right">       71.50</td>
    <td align="right">      255.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      360.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2536.70</td>
    <td align="right">       16.00</td>
    <td align="right">       84.50</td>
    <td align="right">      330.00</td>
    <td align="right">      654.15</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">      270.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      384.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">     1747.96</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">      351.67</td>
    <td align="right">      622.57</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">      286.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">     1934.93</td>
    <td align="right">       10.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.67</td>
    <td align="right">      658.49</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">      297.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      398.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:30</td>
    <td align="right">     2034.04</td>
    <td align="right">        9.84</td>
    <td align="right">        0.00</td>
    <td align="right">      351.67</td>
    <td align="right">      660.87</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      382.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:00</td>
    <td align="right">     2097.55</td>
    <td align="right">       10.90</td>
    <td align="right">       11.50</td>
    <td align="right">      344.33</td>
    <td align="right">      713.75</td>
    <td align="right">       17.27</td>
    <td align="right">        5.50</td>
    <td align="right">      295.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">     2905.62</td>
    <td align="right">       18.20</td>
    <td align="right">      110.83</td>
    <td align="right">      314.83</td>
    <td align="right">     1017.87</td>
    <td align="right">       20.37</td>
    <td align="right">       54.00</td>
    <td align="right">      262.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      346.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:09</td>
    <td align="right">     1804.27</td>
    <td align="right">       16.64</td>
    <td align="right">       86.50</td>
    <td align="right">      305.00</td>
    <td align="right">      600.64</td>
    <td align="right">       20.28</td>
    <td align="right">       44.17</td>
    <td align="right">      247.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">     1780.85</td>
    <td align="right">       17.80</td>
    <td align="right">       84.33</td>
    <td align="right">      287.50</td>
    <td align="right">      571.25</td>
    <td align="right">       20.52</td>
    <td align="right">       39.33</td>
    <td align="right">      227.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      318.17</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1526.37</td>
    <td align="right">       16.98</td>
    <td align="right">       86.00</td>
    <td align="right">      272.67</td>
    <td align="right">      497.21</td>
    <td align="right">       19.85</td>
    <td align="right">       41.00</td>
    <td align="right">      195.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4207.17</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2105.74</td>
    <td align="right">       14.86</td>
    <td align="right">      756.17</td>
    <td align="right">     3767.83</td>
    <td align="right">      698.57</td>
    <td align="right">       19.05</td>
    <td align="right">      356.00</td>
    <td align="right">     3048.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      285.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1526.37</td>
    <td align="right">        9.84</td>
    <td align="right">        0.00</td>
    <td align="right">      269.00</td>
    <td align="right">      497.21</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">      195.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      398.67</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2905.62</td>
    <td align="right">       19.18</td>
    <td align="right">      110.83</td>
    <td align="right">      351.67</td>
    <td align="right">     1017.87</td>
    <td align="right">       22.15</td>
    <td align="right">       71.50</td>
    <td align="right">      297.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      326.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     6393.45</td>
    <td align="right">       33.24</td>
    <td align="right">      301.00</td>
    <td align="right">      294.17</td>
    <td align="right">      944.35</td>
    <td align="right">       19.32</td>
    <td align="right">       46.67</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     3570.74</td>
    <td align="right">       25.40</td>
    <td align="right">      188.50</td>
    <td align="right">      283.17</td>
    <td align="right">      815.31</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">      251.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      336.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1567.67</td>
    <td align="right">       11.99</td>
    <td align="right">        7.33</td>
    <td align="right">      324.67</td>
    <td align="right">      643.00</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      360.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     1117.00</td>
    <td align="right">       10.78</td>
    <td align="right">        0.00</td>
    <td align="right">      309.33</td>
    <td align="right">      479.16</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">      245.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      384.17</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">      932.57</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">      333.83</td>
    <td align="right">      419.20</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">      245.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.83</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      851.89</td>
    <td align="right">        9.79</td>
    <td align="right">        0.00</td>
    <td align="right">      325.83</td>
    <td align="right">      398.36</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">      239.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      398.67</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">      812.39</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">      326.50</td>
    <td align="right">      386.09</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">      236.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      382.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">      944.52</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">      321.00</td>
    <td align="right">      440.01</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">      250.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:50</td>
    <td align="right">     1371.61</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">      320.67</td>
    <td align="right">      581.83</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">      266.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      346.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2453.07</td>
    <td align="right">       13.64</td>
    <td align="right">       41.17</td>
    <td align="right">      315.33</td>
    <td align="right">      713.74</td>
    <td align="right">       17.91</td>
    <td align="right">        9.67</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     6456.89</td>
    <td align="right">       33.63</td>
    <td align="right">      305.33</td>
    <td align="right">      298.50</td>
    <td align="right">      886.04</td>
    <td align="right">       19.72</td>
    <td align="right">       40.83</td>
    <td align="right">      263.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      318.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     6495.76</td>
    <td align="right">       34.19</td>
    <td align="right">      307.33</td>
    <td align="right">      290.50</td>
    <td align="right">      992.68</td>
    <td align="right">       22.06</td>
    <td align="right">       92.33</td>
    <td align="right">      270.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4207.17</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2583.90</td>
    <td align="right">       17.08</td>
    <td align="right">     1150.67</td>
    <td align="right">     3743.50</td>
    <td align="right">      623.36</td>
    <td align="right">       18.00</td>
    <td align="right">      189.50</td>
    <td align="right">     3063.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      285.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      812.39</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">      283.17</td>
    <td align="right">      386.09</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">      236.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      398.67</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6495.76</td>
    <td align="right">       34.19</td>
    <td align="right">      307.33</td>
    <td align="right">      333.83</td>
    <td align="right">      992.68</td>
    <td align="right">       22.06</td>
    <td align="right">       92.33</td>
    <td align="right">      270.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
