    <td align="right">       26.83</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.17</td>
    <td align="right">       20.07</td>
    <td align="right">        6.17</td>
    <td align="right">       20.07</td>
    <td align="right">        5.83</td>
    <td align="right">       25.21</td>
    <td align="right">        5.83</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       20.27</td>
    <td align="right">        0.50</td>
    <td align="right">       20.27</td>
    <td align="right">        0.83</td>
    <td align="right">       24.61</td>
    <td align="right">        0.83</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.00</td>
    <td align="right">       20.05</td>
    <td align="right">        2.00</td>
    <td align="right">       20.05</td>
    <td align="right">        1.33</td>
    <td align="right">       24.83</td>
    <td align="right">        1.33</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.50</td>
    <td align="right">       18.92</td>
    <td align="right">       25.50</td>
    <td align="right">       18.92</td>
    <td align="right">        1.00</td>
    <td align="right">       27.69</td>
    <td align="right">        1.00</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.67</td>
    <td align="right">       17.66</td>
    <td align="right">       62.67</td>
    <td align="right">       17.66</td>
    <td align="right">        1.33</td>
    <td align="right">       27.85</td>
    <td align="right">        1.33</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      115.83</td>
    <td align="right">       16.64</td>
    <td align="right">      115.83</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      308.17</td>
    <td align="right">       15.39</td>
    <td align="right">      298.17</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1376.33</td>
    <td align="right">       15.81</td>
    <td align="right">     1341.67</td>
    <td align="right">       15.81</td>
    <td align="right">       10.33</td>
    <td align="right">       25.69</td>
    <td align="right">       10.33</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       14.82</td>
    <td align="right">        0.50</td>
    <td align="right">       14.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      347.50</td>
    <td align="right">       20.27</td>
    <td align="right">      326.17</td>
    <td align="right">       20.27</td>
    <td align="right">        5.83</td>
    <td align="right">       27.85</td>
    <td align="right">        5.83</td>
    <td align="right">       27.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.50</td>
    <td align="right">       17.22</td>
    <td align="right">       14.67</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.83</td>
    <td align="right">       18.15</td>
    <td align="right">        0.83</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       18.79</td>
    <td align="right">        0.33</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.48</td>
    <td align="right">        0.33</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.65</td>
    <td align="right">        0.17</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.73</td>
    <td align="right">        0.33</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.67</td>
    <td align="right">       16.88</td>
    <td align="right">        6.17</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       40.50</td>
    <td align="right">       17.17</td>
    <td align="right">       22.00</td>
    <td align="right">       18.56</td>
    <td align="right">        2.83</td>
    <td align="right">       27.60</td>
    <td align="right">        0.83</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.50</td>
    <td align="right">       18.79</td>
    <td align="right">       14.67</td>
    <td align="right">       19.82</td>
    <td align="right">        0.67</td>
    <td align="right">       27.73</td>
    <td align="right">        0.33</td>
    <td align="right">       27.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.33</td>
    <td align="right">       18.00</td>
    <td align="right">      112.50</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.50</td>
    <td align="right">       19.01</td>
    <td align="right">       26.17</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.50</td>
    <td align="right">       19.20</td>
    <td align="right">        7.67</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.72</td>
    <td align="right">        1.67</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.83</td>
    <td align="right">       19.44</td>
    <td align="right">        6.33</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.50</td>
    <td align="right">       18.26</td>
    <td align="right">       61.83</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      264.67</td>
    <td align="right">       18.27</td>
    <td align="right">      214.50</td>
    <td align="right">       18.94</td>
    <td align="right">        1.67</td>
    <td align="right">       24.72</td>
    <td align="right">        1.67</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      141.33</td>
    <td align="right">       19.44</td>
    <td align="right">      112.50</td>
    <td align="right">       19.62</td>
    <td align="right">        1.67</td>
    <td align="right">       24.72</td>
    <td align="right">        1.67</td>
    <td align="right">       24.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.17</td>
    <td align="right">       15.97</td>
    <td align="right">        8.50</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.67</td>
    <td align="right">       16.47</td>
    <td align="right">        0.33</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       17.32</td>
    <td align="right">        0.17</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.54</td>
    <td align="right">        0.83</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.88</td>
    <td align="right">        2.50</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.73</td>
    <td align="right">        1.17</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.83</td>
    <td align="right">        2.00</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.83</td>
    <td align="right">       15.63</td>
    <td align="right">        7.67</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.50</td>
    <td align="right">       15.88</td>
    <td align="right">       16.67</td>
    <td align="right">       16.79</td>
    <td align="right">        6.50</td>
    <td align="right">       27.80</td>
    <td align="right">        6.50</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.17</td>
    <td align="right">       17.32</td>
    <td align="right">        8.50</td>
    <td align="right">       19.21</td>
    <td align="right">        2.50</td>
    <td align="right">       27.88</td>
    <td align="right">        2.50</td>
    <td align="right">       27.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.67</td>
    <td align="right">       17.68</td>
    <td align="right">       21.00</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.50</td>
    <td align="right">       18.73</td>
    <td align="right">        5.67</td>
    <td align="right">       19.47</td>
    <td align="right">        0.33</td>
    <td align="right">       24.56</td>
    <td align="right">        0.33</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.67</td>
    <td align="right">       19.04</td>
    <td align="right">        2.17</td>
    <td align="right">       19.57</td>
    <td align="right">        3.33</td>
    <td align="right">       24.81</td>
    <td align="right">        3.33</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.62</td>
    <td align="right">        0.67</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.47</td>
    <td align="right">        1.00</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       25.66</td>
    <td align="right">        7.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       25.31</td>
    <td align="right">       12.67</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.67</td>
    <td align="right">       19.08</td>
    <td align="right">        1.33</td>
    <td align="right">       19.57</td>
    <td align="right">        1.67</td>
    <td align="right">       24.62</td>
    <td align="right">        1.67</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.67</td>
    <td align="right">       17.76</td>
    <td align="right">       14.83</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.17</td>
    <td align="right">       17.91</td>
    <td align="right">       45.00</td>
    <td align="right">       19.07</td>
    <td align="right">       27.17</td>
    <td align="right">       25.45</td>
    <td align="right">       27.17</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       34.67</td>
    <td align="right">       19.08</td>
    <td align="right">       21.00</td>
    <td align="right">       19.57</td>
    <td align="right">       12.67</td>
    <td align="right">       27.62</td>
    <td align="right">       12.67</td>
    <td align="right">       27.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.33</td>
    <td align="right">       15.97</td>
    <td align="right">        9.67</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.50</td>
    <td align="right">       16.58</td>
    <td align="right">        0.33</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">       16.73</td>
    <td align="right">        0.17</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       28.02</td>
    <td align="right">        0.67</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.94</td>
    <td align="right">        1.17</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.97</td>
    <td align="right">        0.17</td>
    <td align="right">       28.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.91</td>
    <td align="right">        2.50</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.76</td>
    <td align="right">        0.17</td>
    <td align="right">       28.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.84</td>
    <td align="right">        0.83</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.17</td>
    <td align="right">       15.68</td>
    <td align="right">        7.83</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       45.00</td>
    <td align="right">       15.90</td>
    <td align="right">       18.00</td>
    <td align="right">       16.75</td>
    <td align="right">       10.00</td>
    <td align="right">       27.91</td>
    <td align="right">        5.50</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.33</td>
    <td align="right">       17.02</td>
    <td align="right">        9.67</td>
    <td align="right">       19.19</td>
    <td align="right">        3.50</td>
    <td align="right">       28.02</td>
    <td align="right">        2.50</td>
    <td align="right">       28.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.05</td>
    <td align="right">      168.83</td>
    <td align="right">       20.58</td>
    <td align="right">      168.83</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.99</td>
    <td align="right">       16.50</td>
    <td align="right">       21.25</td>
    <td align="right">       16.50</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.00</td>
    <td align="right">       23.41</td>
    <td align="right">        2.83</td>
    <td align="right">       21.01</td>
    <td align="right">        2.83</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      395.83</td>
    <td align="right">       23.74</td>
    <td align="right">        0.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      107.67</td>
    <td align="right">       23.70</td>
    <td align="right">      169.17</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.33</td>
    <td align="right">       23.44</td>
    <td align="right">      327.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.17</td>
    <td align="right">       24.49</td>
    <td align="right">      447.50</td>
    <td align="right">       24.39</td>
    <td align="right">        1.17</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.17</td>
    <td align="right">       23.37</td>
    <td align="right">      426.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.17</td>
    <td align="right">       23.54</td>
    <td align="right">      209.67</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      239.33</td>
    <td align="right">       23.74</td>
    <td align="right">       31.83</td>
    <td align="right">       25.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.33</td>
    <td align="right">       23.52</td>
    <td align="right">        6.00</td>
    <td align="right">       22.86</td>
    <td align="right">        2.17</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.53</td>
    <td align="right">       70.17</td>
    <td align="right">       20.60</td>
    <td align="right">       70.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3227.00</td>
    <td align="right">       23.10</td>
    <td align="right">     1876.83</td>
    <td align="right">       23.90</td>
    <td align="right">      261.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       22.05</td>
    <td align="right">        0.17</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.00</td>
    <td align="right">       24.49</td>
    <td align="right">      447.50</td>
    <td align="right">       25.15</td>
    <td align="right">      168.83</td>
    <td align="right">       24.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.96</td>
    <td align="right">      341.50</td>
    <td align="right">       20.49</td>
    <td align="right">      341.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.61</td>
    <td align="right">      177.33</td>
    <td align="right">       20.74</td>
    <td align="right">      177.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.45</td>
    <td align="right">       50.00</td>
    <td align="right">       20.89</td>
    <td align="right">       50.00</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      459.00</td>
    <td align="right">       23.31</td>
    <td align="right">        0.33</td>
    <td align="right">       22.83</td>
    <td align="right">        0.17</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.33</td>
    <td align="right">       23.74</td>
    <td align="right">      133.50</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.00</td>
    <td align="right">       23.61</td>
    <td align="right">      277.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.83</td>
    <td align="right">       23.87</td>
    <td align="right">      433.00</td>
    <td align="right">       24.35</td>
    <td align="right">        1.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.33</td>
    <td align="right">       23.39</td>
    <td align="right">      381.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.33</td>
    <td align="right">       23.55</td>
    <td align="right">      102.33</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      397.17</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.36</td>
    <td align="right">       56.83</td>
    <td align="right">       20.66</td>
    <td align="right">       56.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.15</td>
    <td align="right">      295.67</td>
    <td align="right">       20.55</td>
    <td align="right">      295.67</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3665.00</td>
    <td align="right">       22.26</td>
    <td align="right">     2249.17</td>
    <td align="right">       22.81</td>
    <td align="right">      922.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.83</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.87</td>
    <td align="right">      433.00</td>
    <td align="right">       24.62</td>
    <td align="right">      341.50</td>
    <td align="right">       24.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.35</td>
    <td align="right">      446.67</td>
    <td align="right">       20.17</td>
    <td align="right">      446.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.82</td>
    <td align="right">      319.67</td>
    <td align="right">       20.35</td>
    <td align="right">      319.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.64</td>
    <td align="right">      197.17</td>
    <td align="right">       20.57</td>
    <td align="right">      197.17</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.50</td>
    <td align="right">       22.75</td>
    <td align="right">       40.83</td>
    <td align="right">       20.69</td>
    <td align="right">       40.83</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      211.83</td>
    <td align="right">       23.54</td>
    <td align="right">      122.33</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.00</td>
    <td align="right">       23.42</td>
    <td align="right">      253.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.83</td>
    <td align="right">       23.39</td>
    <td align="right">      410.33</td>
    <td align="right">       24.32</td>
    <td align="right">        1.50</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.50</td>
    <td align="right">       23.32</td>
    <td align="right">      322.67</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.33</td>
    <td align="right">       23.34</td>
    <td align="right">       64.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      471.83</td>
    <td align="right">       22.56</td>
    <td align="right">       30.00</td>
    <td align="right">       20.74</td>
    <td align="right">       30.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.35</td>
    <td align="right">      212.00</td>
    <td align="right">       20.33</td>
    <td align="right">      212.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.43</td>
    <td align="right">      413.17</td>
    <td align="right">       20.18</td>
    <td align="right">      413.17</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3974.83</td>
    <td align="right">       21.69</td>
    <td align="right">     2832.67</td>
    <td align="right">       21.95</td>
    <td align="right">     1661.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.83</td>
    <td align="right">       20.35</td>
    <td align="right">       30.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.54</td>
    <td align="right">      446.67</td>
    <td align="right">       24.56</td>
    <td align="right">      446.67</td>
    <td align="right">       24.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.12</td>
    <td align="right">      502.00</td>
    <td align="right">       19.12</td>
    <td align="right">      502.00</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.72</td>
    <td align="right">      445.17</td>
    <td align="right">       19.69</td>
    <td align="right">      445.17</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.45</td>
    <td align="right">      400.67</td>
    <td align="right">       20.16</td>
    <td align="right">      400.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      479.17</td>
    <td align="right">       21.52</td>
    <td align="right">      160.67</td>
    <td align="right">       20.20</td>
    <td align="right">      160.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      273.33</td>
    <td align="right">       22.95</td>
    <td align="right">      119.50</td>
    <td align="right">       24.21</td>
    <td align="right">        6.83</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.67</td>
    <td align="right">       23.22</td>
    <td align="right">      244.00</td>
    <td align="right">       24.22</td>
    <td align="right">        3.33</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.83</td>
    <td align="right">       24.10</td>
    <td align="right">      391.83</td>
    <td align="right">       24.32</td>
    <td align="right">       25.67</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      124.83</td>
    <td align="right">       23.08</td>
    <td align="right">      274.50</td>
    <td align="right">       24.11</td>
    <td align="right">        0.17</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      355.50</td>
    <td align="right">       22.74</td>
    <td align="right">       41.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.17</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.67</td>
    <td align="right">       21.37</td>
    <td align="right">      130.67</td>
    <td align="right">       20.06</td>
    <td align="right">      130.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.12</td>
    <td align="right">      377.17</td>
    <td align="right">       19.78</td>
    <td align="right">      377.17</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.32</td>
    <td align="right">      496.50</td>
    <td align="right">       19.32</td>
    <td align="right">      496.50</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4365.00</td>
    <td align="right">       20.82</td>
    <td align="right">     3584.33</td>
    <td align="right">       21.01</td>
    <td align="right">     2549.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.83</td>
    <td align="right">       19.12</td>
    <td align="right">       41.67</td>
    <td align="right">       19.12</td>
    <td align="right">        0.17</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.10</td>
    <td align="right">      502.00</td>
    <td align="right">       24.32</td>
    <td align="right">      502.00</td>
    <td align="right">       25.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      436.17</td>
    <td align="right">       19.97</td>
    <td align="right">      436.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.83</td>
    <td align="right">       20.72</td>
    <td align="right">      355.33</td>
    <td align="right">       20.35</td>
    <td align="right">      355.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      439.33</td>
    <td align="right">       21.52</td>
    <td align="right">      117.83</td>
    <td align="right">       20.20</td>
    <td align="right">      113.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      277.00</td>
    <td align="right">       22.50</td>
    <td align="right">      141.17</td>
    <td align="right">       24.58</td>
    <td align="right">        3.33</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      160.17</td>
    <td align="right">       22.87</td>
    <td align="right">      260.67</td>
    <td align="right">       24.29</td>
    <td align="right">       11.50</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      113.50</td>
    <td align="right">       23.40</td>
    <td align="right">      344.83</td>
    <td align="right">       24.29</td>
    <td align="right">       27.50</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      239.00</td>
    <td align="right">       22.54</td>
    <td align="right">      217.33</td>
    <td align="right">       24.19</td>
    <td align="right">        7.00</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      366.00</td>
    <td align="right">       22.08</td>
    <td align="right">       66.67</td>
    <td align="right">       24.30</td>
    <td align="right">        2.17</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      488.50</td>
    <td align="right">       21.11</td>
    <td align="right">      133.17</td>
    <td align="right">       20.38</td>
    <td align="right">      126.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.17</td>
    <td align="right">      369.50</td>
    <td align="right">       19.89</td>
    <td align="right">      369.50</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.77</td>
    <td align="right">      497.00</td>
    <td align="right">       19.77</td>
    <td align="right">      497.00</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4538.33</td>
    <td align="right">       20.95</td>
    <td align="right">     3441.67</td>
    <td align="right">       21.26</td>
    <td align="right">     2451.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      113.50</td>
    <td align="right">       19.74</td>
    <td align="right">       66.67</td>
    <td align="right">       19.74</td>
    <td align="right">        2.17</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.83</td>
    <td align="right">       23.40</td>
    <td align="right">      502.00</td>
    <td align="right">       24.58</td>
    <td align="right">      502.00</td>
    <td align="right">       26.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.83</td>
    <td align="right">       19.93</td>
    <td align="right">      426.83</td>
    <td align="right">       19.52</td>
    <td align="right">      426.83</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      432.00</td>
    <td align="right">       20.53</td>
    <td align="right">      313.50</td>
    <td align="right">       19.85</td>
    <td align="right">      313.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.50</td>
    <td align="right">       21.02</td>
    <td align="right">      291.83</td>
    <td align="right">       20.50</td>
    <td align="right">      280.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      412.50</td>
    <td align="right">       21.69</td>
    <td align="right">      135.67</td>
    <td align="right">       20.62</td>
    <td align="right">      127.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      261.17</td>
    <td align="right">       22.72</td>
    <td align="right">      133.17</td>
    <td align="right">       24.32</td>
    <td align="right">        7.17</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      163.00</td>
    <td align="right">       22.88</td>
    <td align="right">      233.67</td>
    <td align="right">       24.23</td>
    <td align="right">        3.67</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      107.00</td>
    <td align="right">       23.63</td>
    <td align="right">      347.67</td>
    <td align="right">       24.35</td>
    <td align="right">       27.67</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.17</td>
    <td align="right">       22.91</td>
    <td align="right">      265.00</td>
    <td align="right">       24.26</td>
    <td align="right">        4.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      295.50</td>
    <td align="right">       22.59</td>
    <td align="right">      128.00</td>
    <td align="right">       24.66</td>
    <td align="right">        7.50</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      429.83</td>
    <td align="right">       21.44</td>
    <td align="right">      156.17</td>
    <td align="right">       21.76</td>
    <td align="right">      108.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.17</td>
    <td align="right">       20.51</td>
    <td align="right">      287.83</td>
    <td align="right">       19.82</td>
    <td align="right">      287.83</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      448.00</td>
    <td align="right">       19.71</td>
    <td align="right">      448.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4188.67</td>
    <td align="right">       21.20</td>
    <td align="right">     3167.33</td>
    <td align="right">       21.54</td>
    <td align="right">     2041.50</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      107.00</td>
    <td align="right">       19.93</td>
    <td align="right">      128.00</td>
    <td align="right">       19.52</td>
    <td align="right">        3.67</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.63</td>
    <td align="right">      448.00</td>
    <td align="right">       24.66</td>
    <td align="right">      448.00</td>
    <td align="right">       26.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.75</td>
    <td align="right">      492.67</td>
    <td align="right">       19.73</td>
    <td align="right">      492.67</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.10</td>
    <td align="right">      410.67</td>
    <td align="right">       19.95</td>
    <td align="right">      410.67</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      497.33</td>
    <td align="right">       20.61</td>
    <td align="right">      360.00</td>
    <td align="right">       20.30</td>
    <td align="right">      357.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.17</td>
    <td align="right">       21.22</td>
    <td align="right">      169.17</td>
    <td align="right">       20.64</td>
    <td align="right">      153.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.00</td>
    <td align="right">       22.34</td>
    <td align="right">      133.83</td>
    <td align="right">       24.29</td>
    <td align="right">       10.83</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      240.67</td>
    <td align="right">       22.50</td>
    <td align="right">      188.33</td>
    <td align="right">       24.24</td>
    <td align="right">        4.33</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      171.33</td>
    <td align="right">       23.13</td>
    <td align="right">      265.00</td>
    <td align="right">       24.41</td>
    <td align="right">       32.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      284.67</td>
    <td align="right">       22.37</td>
    <td align="right">      159.33</td>
    <td align="right">       24.25</td>
    <td align="right">        4.83</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      396.50</td>
    <td align="right">       22.01</td>
    <td align="right">       62.50</td>
    <td align="right">       24.43</td>
    <td align="right">        4.33</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      479.17</td>
    <td align="right">       21.03</td>
    <td align="right">      145.50</td>
    <td align="right">       20.37</td>
    <td align="right">      137.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.19</td>
    <td align="right">      371.67</td>
    <td align="right">       19.90</td>
    <td align="right">      371.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      496.33</td>
    <td align="right">       19.77</td>
    <td align="right">      496.33</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4768.83</td>
    <td align="right">       20.96</td>
    <td align="right">     3255.00</td>
    <td align="right">       21.06</td>
    <td align="right">     2475.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      171.33</td>
    <td align="right">       19.75</td>
    <td align="right">       62.50</td>
    <td align="right">       19.73</td>
    <td align="right">        4.33</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.13</td>
    <td align="right">      496.33</td>
    <td align="right">       24.43</td>
    <td align="right">      496.33</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.30</td>
    <td align="right">      502.00</td>
    <td align="right">       19.30</td>
    <td align="right">      502.00</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.09</td>
    <td align="right">      453.33</td>
    <td align="right">       20.09</td>
    <td align="right">      453.33</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.52</td>
    <td align="right">      459.83</td>
    <td align="right">       20.42</td>
    <td align="right">      459.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.27</td>
    <td align="right">      208.50</td>
    <td align="right">       20.58</td>
    <td align="right">      208.50</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      377.83</td>
    <td align="right">       22.91</td>
    <td align="right">       66.17</td>
    <td align="right">       23.82</td>
    <td align="right">        9.17</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      174.33</td>
    <td align="right">       23.40</td>
    <td align="right">      168.83</td>
    <td align="right">       24.18</td>
    <td align="right">        1.00</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.17</td>
    <td align="right">       24.50</td>
    <td align="right">      376.33</td>
    <td align="right">       24.30</td>
    <td align="right">       24.17</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.33</td>
    <td align="right">       23.42</td>
    <td align="right">      316.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.17</td>
    <td align="right">       23.37</td>
    <td align="right">       61.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.17</td>
    <td align="right">       22.34</td>
    <td align="right">       17.17</td>
    <td align="right">       20.84</td>
    <td align="right">       17.17</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.88</td>
    <td align="right">      305.33</td>
    <td align="right">       20.43</td>
    <td align="right">      305.33</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4367.00</td>
    <td align="right">       21.16</td>
    <td align="right">     3433.00</td>
    <td align="right">       21.23</td>
    <td align="right">     2477.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.17</td>
    <td align="right">       19.30</td>
    <td align="right">       17.17</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.50</td>
    <td align="right">      502.00</td>
    <td align="right">       24.30</td>
    <td align="right">      502.00</td>
    <td align="right">       25.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.32</td>
    <td align="right">      453.17</td>
    <td align="right">       20.32</td>
    <td align="right">      453.17</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.79</td>
    <td align="right">      393.00</td>
    <td align="right">       20.56</td>
    <td align="right">      393.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      464.00</td>
    <td align="right">       21.68</td>
    <td align="right">      125.00</td>
    <td align="right">       20.47</td>
    <td align="right">      125.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.50</td>
    <td align="right">       22.67</td>
    <td align="right">      105.17</td>
    <td align="right">       24.67</td>
    <td align="right">        0.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      150.17</td>
    <td align="right">       22.86</td>
    <td align="right">      241.00</td>
    <td align="right">       24.36</td>
    <td align="right">        1.50</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.67</td>
    <td align="right">       24.10</td>
    <td align="right">      393.67</td>
    <td align="right">       24.37</td>
    <td align="right">       23.83</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.00</td>
    <td align="right">       22.92</td>
    <td align="right">      291.00</td>
    <td align="right">       24.30</td>
    <td align="right">        1.83</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      282.67</td>
    <td align="right">       22.68</td>
    <td align="right">       97.00</td>
    <td align="right">       24.51</td>
    <td align="right">        0.17</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      482.33</td>
    <td align="right">       21.80</td>
    <td align="right">       34.00</td>
    <td align="right">       21.76</td>
    <td align="right">       26.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.73</td>
    <td align="right">      311.83</td>
    <td align="right">       20.47</td>
    <td align="right">      311.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.06</td>
    <td align="right">      497.00</td>
    <td align="right">       20.06</td>
    <td align="right">      497.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4350.33</td>
    <td align="right">       21.20</td>
    <td align="right">     3443.83</td>
    <td align="right">       21.62</td>
    <td align="right">     2336.50</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       59.67</td>
    <td align="right">       19.95</td>
    <td align="right">       34.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.10</td>
    <td align="right">      502.00</td>
    <td align="right">       24.67</td>
    <td align="right">      502.00</td>
    <td align="right">       26.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       16.01</td>
    <td align="right">      497.00</td>
    <td align="right">       15.95</td>
    <td align="right">      497.00</td>
    <td align="right">       15.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.97</td>
    <td align="right">      396.50</td>
    <td align="right">       17.45</td>
    <td align="right">      396.50</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.33</td>
    <td align="right">       19.02</td>
    <td align="right">      399.67</td>
    <td align="right">       18.33</td>
    <td align="right">      399.67</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      471.50</td>
    <td align="right">       20.73</td>
    <td align="right">      216.83</td>
    <td align="right">       19.49</td>
    <td align="right">      211.00</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      386.33</td>
    <td align="right">       22.02</td>
    <td align="right">       95.67</td>
    <td align="right">       22.85</td>
    <td align="right">       27.67</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      298.67</td>
    <td align="right">       22.67</td>
    <td align="right">      141.33</td>
    <td align="right">       24.15</td>
    <td align="right">       31.50</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      109.50</td>
    <td align="right">       23.32</td>
    <td align="right">      338.00</td>
    <td align="right">       24.35</td>
    <td align="right">       43.67</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      137.83</td>
    <td align="right">       22.47</td>
    <td align="right">      316.33</td>
    <td align="right">       24.28</td>
    <td align="right">       19.83</td>
    <td align="right">       23.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      265.50</td>
    <td align="right">       21.96</td>
    <td align="right">      152.83</td>
    <td align="right">       24.35</td>
    <td align="right">       16.67</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      430.83</td>
    <td align="right">       21.10</td>
    <td align="right">      136.17</td>
    <td align="right">       21.08</td>
    <td align="right">       93.00</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.50</td>
    <td align="right">       19.87</td>
    <td align="right">      312.00</td>
    <td align="right">       18.99</td>
    <td align="right">      312.00</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       16.84</td>
    <td align="right">      484.33</td>
    <td align="right">       16.69</td>
    <td align="right">      484.33</td>
    <td align="right">       16.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4548.00</td>
    <td align="right">       19.68</td>
    <td align="right">     3486.67</td>
    <td align="right">       19.65</td>
    <td align="right">     2532.83</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.50</td>
    <td align="right">       16.01</td>
    <td align="right">       95.67</td>
    <td align="right">       15.95</td>
    <td align="right">       16.67</td>
    <td align="right">       15.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.33</td>
    <td align="right">       23.32</td>
    <td align="right">      497.00</td>
    <td align="right">       24.35</td>
    <td align="right">      497.00</td>
    <td align="right">       24.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.96</td>
    <td align="right">      499.00</td>
    <td align="right">       19.95</td>
    <td align="right">      499.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.36</td>
    <td align="right">      434.00</td>
    <td align="right">       20.29</td>
    <td align="right">      434.00</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.00</td>
    <td align="right">       20.75</td>
    <td align="right">      399.83</td>
    <td align="right">       20.51</td>
    <td align="right">      399.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.50</td>
    <td align="right">       21.39</td>
    <td align="right">      177.17</td>
    <td align="right">       20.67</td>
    <td align="right">      174.17</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      345.83</td>
    <td align="right">       22.55</td>
    <td align="right">       91.83</td>
    <td align="right">       24.24</td>
    <td align="right">        6.33</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      249.83</td>
    <td align="right">       22.69</td>
    <td align="right">      151.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.50</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.00</td>
    <td align="right">       23.84</td>
    <td align="right">      335.67</td>
    <td align="right">       24.44</td>
    <td align="right">       25.50</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      139.33</td>
    <td align="right">       22.72</td>
    <td align="right">      265.00</td>
    <td align="right">       24.26</td>
    <td align="right">        1.67</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.33</td>
    <td align="right">       22.69</td>
    <td align="right">       74.67</td>
    <td align="right">       24.65</td>
    <td align="right">        1.00</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      480.17</td>
    <td align="right">       21.78</td>
    <td align="right">       41.33</td>
    <td align="right">       21.26</td>
    <td align="right">       35.33</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.72</td>
    <td align="right">      321.00</td>
    <td align="right">       20.48</td>
    <td align="right">      321.00</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.06</td>
    <td align="right">      497.00</td>
    <td align="right">       20.06</td>
    <td align="right">      497.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4535.00</td>
    <td align="right">       21.21</td>
    <td align="right">     3288.17</td>
    <td align="right">       21.42</td>
    <td align="right">     2395.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.00</td>
    <td align="right">       19.96</td>
    <td align="right">       41.33</td>
    <td align="right">       19.95</td>
    <td align="right">        0.50</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.00</td>
    <td align="right">       23.84</td>
    <td align="right">      499.00</td>
    <td align="right">       24.65</td>
    <td align="right">      499.00</td>
    <td align="right">       26.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.61</td>
    <td align="right">      497.67</td>
    <td align="right">       19.60</td>
    <td align="right">      497.67</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.17</td>
    <td align="right">      415.83</td>
    <td align="right">       20.08</td>
    <td align="right">      415.83</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.87</td>
    <td align="right">      321.83</td>
    <td align="right">       20.41</td>
    <td align="right">      321.83</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.17</td>
    <td align="right">       22.08</td>
    <td align="right">       86.17</td>
    <td align="right">       20.43</td>
    <td align="right">       86.17</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      235.00</td>
    <td align="right">       23.32</td>
    <td align="right">      122.17</td>
    <td align="right">       24.43</td>
    <td align="right">        1.17</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.17</td>
    <td align="right">       23.57</td>
    <td align="right">      263.17</td>
    <td align="right">       24.25</td>
    <td align="right">        2.17</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.33</td>
    <td align="right">       25.13</td>
    <td align="right">      439.17</td>
    <td align="right">       24.34</td>
    <td align="right">       23.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.17</td>
    <td align="right">       23.35</td>
    <td align="right">      334.83</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      273.67</td>
    <td align="right">       23.20</td>
    <td align="right">       62.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.67</td>
    <td align="right">       22.12</td>
    <td align="right">       53.17</td>
    <td align="right">       20.50</td>
    <td align="right">       53.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.71</td>
    <td align="right">      290.83</td>
    <td align="right">       20.15</td>
    <td align="right">      290.83</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
    <td align="right">      484.33</td>
    <td align="right">       19.78</td>
    <td align="right">      484.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4084.17</td>
    <td align="right">       21.19</td>
    <td align="right">     3371.33</td>
    <td align="right">       21.54</td>
    <td align="right">     2176.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.33</td>
    <td align="right">       19.61</td>
    <td align="right">       53.17</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.13</td>
    <td align="right">      497.67</td>
    <td align="right">       24.43</td>
    <td align="right">      497.67</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.74</td>
    <td align="right">      426.50</td>
    <td align="right">       19.74</td>
    <td align="right">      426.50</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.20</td>
    <td align="right">      349.83</td>
    <td align="right">       20.11</td>
    <td align="right">      349.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      429.83</td>
    <td align="right">       20.91</td>
    <td align="right">      242.33</td>
    <td align="right">       20.44</td>
    <td align="right">      242.33</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.33</td>
    <td align="right">       21.70</td>
    <td align="right">       83.50</td>
    <td align="right">       21.12</td>
    <td align="right">       68.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      248.83</td>
    <td align="right">       22.64</td>
    <td align="right">      119.83</td>
    <td align="right">       24.91</td>
    <td align="right">        0.83</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      144.83</td>
    <td align="right">       22.90</td>
    <td align="right">      204.67</td>
    <td align="right">       24.45</td>
    <td align="right">       10.00</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.33</td>
    <td align="right">       23.44</td>
    <td align="right">      285.83</td>
    <td align="right">       24.39</td>
    <td align="right">       23.50</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      205.83</td>
    <td align="right">       22.67</td>
    <td align="right">      167.67</td>
    <td align="right">       24.30</td>
    <td align="right">        8.83</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      307.83</td>
    <td align="right">       22.33</td>
    <td align="right">       60.17</td>
    <td align="right">       24.60</td>
    <td align="right">        1.00</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      409.33</td>
    <td align="right">       21.41</td>
    <td align="right">       62.17</td>
    <td align="right">       21.19</td>
    <td align="right">       53.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.48</td>
    <td align="right">      260.50</td>
    <td align="right">       20.09</td>
    <td align="right">      260.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.80</td>
    <td align="right">      419.33</td>
    <td align="right">       19.79</td>
    <td align="right">      419.33</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3867.17</td>
    <td align="right">       21.13</td>
    <td align="right">     2682.33</td>
    <td align="right">       21.45</td>
    <td align="right">     1864.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      103.33</td>
    <td align="right">       19.74</td>
    <td align="right">       60.17</td>
    <td align="right">       19.74</td>
    <td align="right">        0.83</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.83</td>
    <td align="right">       23.44</td>
    <td align="right">      426.50</td>
    <td align="right">       24.91</td>
    <td align="right">      426.50</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      488.83</td>
    <td align="right">       20.30</td>
    <td align="right">      401.67</td>
    <td align="right">       19.83</td>
    <td align="right">      401.67</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      422.17</td>
    <td align="right">       21.01</td>
    <td align="right">      267.33</td>
    <td align="right">       20.23</td>
    <td align="right">      265.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      455.00</td>
    <td align="right">       21.37</td>
    <td align="right">      224.33</td>
    <td align="right">       20.95</td>
    <td align="right">      203.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      399.17</td>
    <td align="right">       22.14</td>
    <td align="right">       85.50</td>
    <td align="right">       21.48</td>
    <td align="right">       69.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      229.67</td>
    <td align="right">       23.06</td>
    <td align="right">      138.50</td>
    <td align="right">       24.56</td>
    <td align="right">        0.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      126.33</td>
    <td align="right">       23.16</td>
    <td align="right">      250.67</td>
    <td align="right">       24.26</td>
    <td align="right">        1.50</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.50</td>
    <td align="right">       24.17</td>
    <td align="right">      381.17</td>
    <td align="right">       24.36</td>
    <td align="right">       23.17</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.67</td>
    <td align="right">       23.26</td>
    <td align="right">      316.67</td>
    <td align="right">       24.27</td>
    <td align="right">        4.83</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      240.17</td>
    <td align="right">       23.05</td>
    <td align="right">      153.83</td>
    <td align="right">       24.67</td>
    <td align="right">        8.83</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      411.83</td>
    <td align="right">       22.07</td>
    <td align="right">      102.83</td>
    <td align="right">       23.22</td>
    <td align="right">       47.83</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.33</td>
    <td align="right">       21.05</td>
    <td align="right">      212.83</td>
    <td align="right">       20.26</td>
    <td align="right">      208.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.67</td>
    <td align="right">       20.39</td>
    <td align="right">      409.17</td>
    <td align="right">       19.99</td>
    <td align="right">      409.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3874.33</td>
    <td align="right">       21.54</td>
    <td align="right">     2944.50</td>
    <td align="right">       22.09</td>
    <td align="right">     1644.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       59.50</td>
    <td align="right">       20.30</td>
    <td align="right">       85.50</td>
    <td align="right">       19.83</td>
    <td align="right">        0.83</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.67</td>
    <td align="right">       24.17</td>
    <td align="right">      409.17</td>
    <td align="right">       24.67</td>
    <td align="right">      409.17</td>
    <td align="right">       26.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      484.17</td>
    <td align="right">       19.89</td>
    <td align="right">      484.17</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.38</td>
    <td align="right">      379.83</td>
    <td align="right">       20.17</td>
    <td align="right">      379.83</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.67</td>
    <td align="right">       20.88</td>
    <td align="right">      289.67</td>
    <td align="right">       20.49</td>
    <td align="right">      285.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      430.17</td>
    <td align="right">       21.57</td>
    <td align="right">      110.50</td>
    <td align="right">       21.13</td>
    <td align="right">       93.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      300.83</td>
    <td align="right">       22.66</td>
    <td align="right">      131.17</td>
    <td align="right">       24.52</td>
    <td align="right">        5.50</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      202.83</td>
    <td align="right">       22.70</td>
    <td align="right">      199.33</td>
    <td align="right">       24.30</td>
    <td align="right">        3.17</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      128.67</td>
    <td align="right">       23.43</td>
    <td align="right">      283.83</td>
    <td align="right">       24.43</td>
    <td align="right">       28.83</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      236.00</td>
    <td align="right">       22.60</td>
    <td align="right">      178.00</td>
    <td align="right">       24.29</td>
    <td align="right">        4.00</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      367.50</td>
    <td align="right">       22.40</td>
    <td align="right">       73.00</td>
    <td align="right">       24.55</td>
    <td align="right">        2.50</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.00</td>
    <td align="right">       21.47</td>
    <td align="right">       70.50</td>
    <td align="right">       20.97</td>
    <td align="right">       61.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.58</td>
    <td align="right">      291.83</td>
    <td align="right">       20.19</td>
    <td align="right">      291.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      487.33</td>
    <td align="right">       19.97</td>
    <td align="right">      487.33</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4576.67</td>
    <td align="right">       21.20</td>
    <td align="right">     2979.17</td>
    <td align="right">       21.41</td>
    <td align="right">     2127.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.67</td>
    <td align="right">       19.95</td>
    <td align="right">       70.50</td>
    <td align="right">       19.89</td>
    <td align="right">        2.50</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.43</td>
    <td align="right">      487.33</td>
    <td align="right">       24.55</td>
    <td align="right">      487.33</td>
    <td align="right">       26.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.04130</td>
    <td align="right">     7.74705</td>
    <td align="right">     -0.4253</td>
    <td align="right">    10.96451</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.97803</td>
    <td align="right">     9.40301</td>
    <td align="right">     -0.1683</td>
    <td align="right">     6.40682</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.40906</td>
    <td align="right">    12.99646</td>
    <td align="right">     -0.0160</td>
    <td align="right">     5.66369</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86497</td>
    <td align="right">    16.77477</td>
    <td align="right">     0.15262</td>
    <td align="right">     5.81246</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.25853</td>
    <td align="right">    30.08493</td>
    <td align="right">     -0.4895</td>
    <td align="right">    10.90396</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18388</td>
    <td align="right">    41.16439</td>
    <td align="right">     -0.4034</td>
    <td align="right">     8.87213</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32157</td>
    <td align="right">    45.89706</td>
    <td align="right">     -0.3174</td>
    <td align="right">     7.71141</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15768</td>
    <td align="right">    45.96880</td>
    <td align="right">     -0.3663</td>
    <td align="right">     8.24354</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23720</td>
    <td align="right">    35.97917</td>
    <td align="right">     -0.4411</td>
    <td align="right">     9.64031</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01620</td>
    <td align="right">    27.31707</td>
    <td align="right">     0.27256</td>
    <td align="right">     6.85493</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.55482</td>
    <td align="right">    16.71856</td>
    <td align="right">     0.04625</td>
    <td align="right">     5.80213</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.51513</td>
    <td align="right">     9.24192</td>
    <td align="right">     -0.2873</td>
    <td align="right">     8.15601</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.63225</td>
    <td align="right">    25.07910</td>
    <td align="right">     -0.2046</td>
    <td align="right">     7.93540</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.04130</td>
    <td align="right">     7.74705</td>
    <td align="right">     -0.4895</td>
    <td align="right">     5.66369</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32157</td>
    <td align="right">    45.96880</td>
    <td align="right">     0.27256</td>
    <td align="right">    10.96451</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.95053</td>
    <td align="right">    12.99538</td>
    <td align="right">     -0.6561</td>
    <td align="right">    15.82393</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.59770</td>
    <td align="right">    15.30209</td>
    <td align="right">     -0.4660</td>
    <td align="right">    10.78313</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.43946</td>
    <td align="right">    19.39885</td>
    <td align="right">     -0.2256</td>
    <td align="right">     7.30441</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.36194</td>
    <td align="right">    20.31530</td>
    <td align="right">     0.02528</td>
    <td align="right">     5.75467</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13769</td>
    <td align="right">    31.69794</td>
    <td align="right">     -0.5610</td>
    <td align="right">    12.57032</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13802</td>
    <td align="right">    42.19322</td>
    <td align="right">     -0.4578</td>
    <td align="right">     9.80238</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29264</td>
    <td align="right">    46.77550</td>
    <td align="right">     -0.3647</td>
    <td align="right">     8.18348</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12475</td>
    <td align="right">    46.97185</td>
    <td align="right">     -0.4259</td>
    <td align="right">     9.18511</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05066</td>
    <td align="right">    37.73386</td>
    <td align="right">     -0.5528</td>
    <td align="right">    11.92889</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.40999</td>
    <td align="right">    31.27537</td>
    <td align="right">     0.11000</td>
    <td align="right">     5.94277</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.35178</td>
    <td align="right">    23.10593</td>
    <td align="right">     -0.2297</td>
    <td align="right">     7.54337</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.13676</td>
    <td align="right">    15.03414</td>
    <td align="right">     -0.5871</td>
    <td align="right">    13.84619</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.00964</td>
    <td align="right">    28.68720</td>
    <td align="right">     -0.3658</td>
    <td align="right">     9.88722</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.95053</td>
    <td align="right">    12.99538</td>
    <td align="right">     -0.6561</td>
    <td align="right">     5.75467</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29264</td>
    <td align="right">    46.97185</td>
    <td align="right">     0.11000</td>
    <td align="right">    15.82393</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.33201</td>
    <td align="right">    13.18057</td>
    <td align="right">     -0.8360</td>
    <td align="right">    22.00052</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.80202</td>
    <td align="right">    15.40388</td>
    <td align="right">     -0.6859</td>
    <td align="right">    16.86818</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.62199</td>
    <td align="right">    19.77782</td>
    <td align="right">     -0.4378</td>
    <td align="right">    11.06806</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.76397</td>
    <td align="right">    21.13785</td>
    <td align="right">     -0.1229</td>
    <td align="right">     6.90824</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96971</td>
    <td align="right">    31.85125</td>
    <td align="right">     -0.6220</td>
    <td align="right">    14.58076</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04492</td>
    <td align="right">    42.47275</td>
    <td align="right">     -0.4863</td>
    <td align="right">    10.55899</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23482</td>
    <td align="right">    46.96458</td>
    <td align="right">     -0.3821</td>
    <td align="right">     8.49628</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01821</td>
    <td align="right">    47.35748</td>
    <td align="right">     -0.4673</td>
    <td align="right">    10.01107</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.75959</td>
    <td align="right">    38.69227</td>
    <td align="right">     -0.6665</td>
    <td align="right">    15.23345</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.63796</td>
    <td align="right">    33.15285</td>
    <td align="right">     -0.0834</td>
    <td align="right">     6.64439</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.33995</td>
    <td align="right">    24.03095</td>
    <td align="right">     -0.4873</td>
    <td align="right">    12.26896</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.42191</td>
    <td align="right">    15.17834</td>
    <td align="right">     -0.7937</td>
    <td align="right">    20.56616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.50893</td>
    <td align="right">    29.22110</td>
    <td align="right">     -0.5050</td>
    <td align="right">    12.90579</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.33201</td>
    <td align="right">    13.18057</td>
    <td align="right">     -0.8360</td>
    <td align="right">     6.64439</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23482</td>
    <td align="right">    47.35748</td>
    <td align="right">     -0.0834</td>
    <td align="right">    22.00052</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.12059</td>
    <td align="right">    13.99775</td>
    <td align="right">     -1.1734</td>
    <td align="right">    35.86091</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.71263</td>
    <td align="right">    16.27543</td>
    <td align="right">     -0.9872</td>
    <td align="right">    28.00764</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.43645</td>
    <td align="right">    20.67398</td>
    <td align="right">     -0.7451</td>
    <td align="right">    18.91609</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.53688</td>
    <td align="right">    22.23788</td>
    <td align="right">     -0.4025</td>
    <td align="right">    10.89528</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.52302</td>
    <td align="right">    32.87684</td>
    <td align="right">     -0.7580</td>
    <td align="right">    19.95781</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.92218</td>
    <td align="right">    43.85021</td>
    <td align="right">     -0.5095</td>
    <td align="right">    11.57951</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17039</td>
    <td align="right">    49.00282</td>
    <td align="right">     -0.3775</td>
    <td align="right">     8.97251</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79468</td>
    <td align="right">    49.31775</td>
    <td align="right">     -0.5335</td>
    <td align="right">    11.84577</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07058</td>
    <td align="right">    41.19685</td>
    <td align="right">     -0.8866</td>
    <td align="right">    23.51145</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.37060</td>
    <td align="right">    33.87875</td>
    <td align="right">     -0.3808</td>
    <td align="right">    10.03250</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.11014</td>
    <td align="right">    24.59134</td>
    <td align="right">     -0.7970</td>
    <td align="right">    21.22063</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.31678</td>
    <td align="right">    15.98255</td>
    <td align="right">     -1.1072</td>
    <td align="right">    33.09847</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.69066</td>
    <td align="right">    30.44568</td>
    <td align="right">     -0.7195</td>
    <td align="right">    19.42133</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.12059</td>
    <td align="right">    13.99775</td>
    <td align="right">     -1.1734</td>
    <td align="right">     8.97251</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17039</td>
    <td align="right">    49.31775</td>
    <td align="right">     -0.3775</td>
    <td align="right">    35.86091</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.74326</td>
    <td align="right">    12.40287</td>
    <td align="right">     -1.0498</td>
    <td align="right">    30.46055</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01105</td>
    <td align="right">    14.88908</td>
    <td align="right">     -0.9079</td>
    <td align="right">    24.60953</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71539</td>
    <td align="right">    19.14208</td>
    <td align="right">     -0.6554</td>
    <td align="right">    16.15014</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.74386</td>
    <td align="right">    20.74586</td>
    <td align="right">     -0.3023</td>
    <td align="right">    10.03284</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.31823</td>
    <td align="right">    32.44816</td>
    <td align="right">     -0.7290</td>
    <td align="right">    20.00041</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.65188</td>
    <td align="right">    43.72733</td>
    <td align="right">     -0.4861</td>
    <td align="right">    12.84400</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88419</td>
    <td align="right">    48.77827</td>
    <td align="right">     -0.3567</td>
    <td align="right">    10.05409</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.29566</td>
    <td align="right">    49.71264</td>
    <td align="right">     -0.5942</td>
    <td align="right">    15.18383</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.57655</td>
    <td align="right">    41.07277</td>
    <td align="right">     -0.9599</td>
    <td align="right">    27.65276</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.19542</td>
    <td align="right">    32.89321</td>
    <td align="right">     -0.3986</td>
    <td align="right">    10.29106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.16584</td>
    <td align="right">    23.38611</td>
    <td align="right">     -0.7818</td>
    <td align="right">    20.34946</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.77346</td>
    <td align="right">    14.56425</td>
    <td align="right">     -1.0204</td>
    <td align="right">    29.27853</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.68757</td>
    <td align="right">    29.60813</td>
    <td align="right">     -0.6852</td>
    <td align="right">    18.85298</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.74326</td>
    <td align="right">    12.40287</td>
    <td align="right">     -1.0498</td>
    <td align="right">    10.03284</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88419</td>
    <td align="right">    49.71264</td>
    <td align="right">     -0.3023</td>
    <td align="right">    30.46055</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.98905</td>
    <td align="right">    12.61686</td>
    <td align="right">     -0.9202</td>
    <td align="right">    27.35335</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68692</td>
    <td align="right">    14.57134</td>
    <td align="right">     -0.6911</td>
    <td align="right">    20.04954</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.32636</td>
    <td align="right">    18.77374</td>
    <td align="right">     -0.4952</td>
    <td align="right">    14.67117</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.04608</td>
    <td align="right">    20.52229</td>
    <td align="right">     -0.2473</td>
    <td align="right">    10.18666</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.46510</td>
    <td align="right">    32.25298</td>
    <td align="right">     -0.7332</td>
    <td align="right">    19.85416</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.69611</td>
    <td align="right">    43.88734</td>
    <td align="right">     -0.5493</td>
    <td align="right">    13.31459</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02077</td>
    <td align="right">    48.82185</td>
    <td align="right">     -0.3858</td>
    <td align="right">     9.83312</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70661</td>
    <td align="right">    48.71187</td>
    <td align="right">     -0.5000</td>
    <td align="right">    12.36707</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24756</td>
    <td align="right">    39.63191</td>
    <td align="right">     -0.7559</td>
    <td align="right">    21.56529</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87265</td>
    <td align="right">    31.78142</td>
    <td align="right">     -0.2304</td>
    <td align="right">    10.33126</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.68198</td>
    <td align="right">    23.01260</td>
    <td align="right">     -0.6302</td>
    <td align="right">    17.59630</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.99344</td>
    <td align="right">    14.78145</td>
    <td align="right">     -0.9156</td>
    <td align="right">    26.21777</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.07351</td>
    <td align="right">    29.24152</td>
    <td align="right">     -0.5871</td>
    <td align="right">    16.91559</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98905</td>
    <td align="right">    12.61686</td>
    <td align="right">     -0.9202</td>
    <td align="right">     9.83312</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02077</td>
    <td align="right">    48.82185</td>
    <td align="right">     -0.2304</td>
    <td align="right">    27.35335</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.76161</td>
    <td align="right">    12.30166</td>
    <td align="right">     -1.0471</td>
    <td align="right">    30.39846</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10038</td>
    <td align="right">    14.71489</td>
    <td align="right">     -0.8916</td>
    <td align="right">    24.34135</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71662</td>
    <td align="right">    19.01836</td>
    <td align="right">     -0.6616</td>
    <td align="right">    17.23198</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.48902</td>
    <td align="right">    20.94056</td>
    <td align="right">     -0.3691</td>
    <td align="right">    11.33084</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.02933</td>
    <td align="right">    32.79086</td>
    <td align="right">     -0.8128</td>
    <td align="right">    23.64481</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.26957</td>
    <td align="right">    44.68056</td>
    <td align="right">     -0.6174</td>
    <td align="right">    16.27203</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65660</td>
    <td align="right">    49.56756</td>
    <td align="right">     -0.4379</td>
    <td align="right">    12.09180</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04767</td>
    <td align="right">    50.34551</td>
    <td align="right">     -0.6673</td>
    <td align="right">    17.46417</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.40070</td>
    <td align="right">    41.37699</td>
    <td align="right">     -1.0144</td>
    <td align="right">    30.05686</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.15857</td>
    <td align="right">    32.86836</td>
    <td align="right">     -0.4053</td>
    <td align="right">    10.61201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.18355</td>
    <td align="right">    23.28767</td>
    <td align="right">     -0.7806</td>
    <td align="right">    20.39249</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.77972</td>
    <td align="right">    14.48031</td>
    <td align="right">     -1.0211</td>
    <td align="right">    29.30332</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.56269</td>
    <td align="right">    29.82866</td>
    <td align="right">     -0.7259</td>
    <td align="right">    20.22091</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.76161</td>
    <td align="right">    12.30166</td>
    <td align="right">     -1.0471</td>
    <td align="right">    10.61201</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65660</td>
    <td align="right">    50.34551</td>
    <td align="right">     -0.3691</td>
    <td align="right">    30.39846</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.30257</td>
    <td align="right">    11.59636</td>
    <td align="right">     -1.1337</td>
    <td align="right">    33.66919</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.08857</td>
    <td align="right">    13.50259</td>
    <td align="right">     -0.9127</td>
    <td align="right">    23.97856</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.51571</td>
    <td align="right">    17.95911</td>
    <td align="right">     -0.7624</td>
    <td align="right">    18.42576</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.26627</td>
    <td align="right">    22.04949</td>
    <td align="right">     -0.4962</td>
    <td align="right">    11.21410</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21528</td>
    <td align="right">    34.34846</td>
    <td align="right">     -0.9093</td>
    <td align="right">    24.64639</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83431</td>
    <td align="right">    44.90575</td>
    <td align="right">     -0.5888</td>
    <td align="right">    13.04039</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19309</td>
    <td align="right">    49.17024</td>
    <td align="right">     -0.4083</td>
    <td align="right">     8.99166</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00188</td>
    <td align="right">    48.79865</td>
    <td align="right">     -0.4858</td>
    <td align="right">    10.28722</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67562</td>
    <td align="right">    40.00091</td>
    <td align="right">     -0.6994</td>
    <td align="right">    16.15085</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.35053</td>
    <td align="right">    31.88074</td>
    <td align="right">     -0.1499</td>
    <td align="right">     6.53588</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.87526</td>
    <td align="right">    21.87976</td>
    <td align="right">     -0.5992</td>
    <td align="right">    13.97455</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.80540</td>
    <td align="right">    13.09231</td>
    <td align="right">     -0.9854</td>
    <td align="right">    27.31388</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.94167</td>
    <td align="right">    29.23264</td>
    <td align="right">     -0.6764</td>
    <td align="right">    17.32551</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.30257</td>
    <td align="right">    11.59636</td>
    <td align="right">     -1.1337</td>
    <td align="right">     6.53588</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19309</td>
    <td align="right">    49.17024</td>
    <td align="right">     -0.1499</td>
    <td align="right">    33.66919</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94837</td>
    <td align="right">     9.58603</td>
    <td align="right">     -1.0117</td>
    <td align="right">    28.17997</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.31597</td>
    <td align="right">    11.59693</td>
    <td align="right">     -0.8531</td>
    <td align="right">    21.41784</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.77822</td>
    <td align="right">    15.80503</td>
    <td align="right">     -0.6748</td>
    <td align="right">    15.75356</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.77771</td>
    <td align="right">    19.75561</td>
    <td align="right">     -0.3274</td>
    <td align="right">     9.34437</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.28962</td>
    <td align="right">    32.78966</td>
    <td align="right">     -0.7931</td>
    <td align="right">    21.01826</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77810</td>
    <td align="right">    43.64332</td>
    <td align="right">     -0.4996</td>
    <td align="right">    12.15740</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14104</td>
    <td align="right">    48.08362</td>
    <td align="right">     -0.3167</td>
    <td align="right">     8.37575</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78017</td>
    <td align="right">    48.37749</td>
    <td align="right">     -0.4665</td>
    <td align="right">    11.13311</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.30104</td>
    <td align="right">    39.37302</td>
    <td align="right">     -0.7396</td>
    <td align="right">    18.75679</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.91607</td>
    <td align="right">    30.72363</td>
    <td align="right">     -0.2183</td>
    <td align="right">     7.40350</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.72755</td>
    <td align="right">    20.36069</td>
    <td align="right">     -0.6270</td>
    <td align="right">    14.27663</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.05580</td>
    <td align="right">    11.24310</td>
    <td align="right">     -0.9450</td>
    <td align="right">    25.42991</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.99769</td>
    <td align="right">    27.74923</td>
    <td align="right">     -0.6214</td>
    <td align="right">    16.07361</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94837</td>
    <td align="right">     9.58603</td>
    <td align="right">     -1.0117</td>
    <td align="right">     7.40350</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14104</td>
    <td align="right">    48.37749</td>
    <td align="right">     -0.2183</td>
    <td align="right">    28.17997</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    16.01154</td>
    <td align="right">     9.79920</td>
    <td align="right">     -1.6835</td>
    <td align="right">    54.88774</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.96427</td>
    <td align="right">    11.25999</td>
    <td align="right">     -1.2140</td>
    <td align="right">    36.92978</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.07636</td>
    <td align="right">    15.72824</td>
    <td align="right">     -0.9546</td>
    <td align="right">    28.03228</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.83809</td>
    <td align="right">    19.46873</td>
    <td align="right">     -0.5122</td>
    <td align="right">    14.55347</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.54998</td>
    <td align="right">    33.45261</td>
    <td align="right">     -1.0388</td>
    <td align="right">    30.97680</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.23983</td>
    <td align="right">    46.71274</td>
    <td align="right">     -0.7194</td>
    <td align="right">    18.32092</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96799</td>
    <td align="right">    51.07822</td>
    <td align="right">     -0.4178</td>
    <td align="right">    10.16213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71135</td>
    <td align="right">    50.81443</td>
    <td align="right">     -0.4818</td>
    <td align="right">    12.14672</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07749</td>
    <td align="right">    39.43694</td>
    <td align="right">     -0.7684</td>
    <td align="right">    22.66682</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.60526</td>
    <td align="right">    29.93765</td>
    <td align="right">     -0.2376</td>
    <td align="right">    10.85854</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.88790</td>
    <td align="right">    19.99745</td>
    <td align="right">     -0.7397</td>
    <td align="right">    20.29285</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    16.84314</td>
    <td align="right">    11.72446</td>
    <td align="right">     -1.5034</td>
    <td align="right">    48.35806</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.75080</td>
    <td align="right">    28.43467</td>
    <td align="right">     -0.8541</td>
    <td align="right">    25.62775</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    16.01154</td>
    <td align="right">     9.79920</td>
    <td align="right">     -1.6835</td>
    <td align="right">    10.16213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96799</td>
    <td align="right">    51.07822</td>
    <td align="right">     -0.2376</td>
    <td align="right">    54.88774</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95980</td>
    <td align="right">     9.43345</td>
    <td align="right">     -1.0114</td>
    <td align="right">    28.20119</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34833</td>
    <td align="right">    11.41241</td>
    <td align="right">     -0.8471</td>
    <td align="right">    21.49277</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.76243</td>
    <td align="right">    15.65147</td>
    <td align="right">     -0.6829</td>
    <td align="right">    16.37546</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.51689</td>
    <td align="right">    19.88726</td>
    <td align="right">     -0.3951</td>
    <td align="right">    10.36193</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.06976</td>
    <td align="right">    32.94441</td>
    <td align="right">     -0.8554</td>
    <td align="right">    23.47479</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.35486</td>
    <td align="right">    44.67886</td>
    <td align="right">     -0.6465</td>
    <td align="right">    15.97956</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04082</td>
    <td align="right">    48.56972</td>
    <td align="right">     -0.3588</td>
    <td align="right">     9.27526</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.64344</td>
    <td align="right">    48.73416</td>
    <td align="right">     -0.5070</td>
    <td align="right">    12.17945</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.15715</td>
    <td align="right">    39.61741</td>
    <td align="right">     -0.7842</td>
    <td align="right">    20.16179</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87119</td>
    <td align="right">    30.62448</td>
    <td align="right">     -0.2251</td>
    <td align="right">     7.41923</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.71076</td>
    <td align="right">    20.24434</td>
    <td align="right">     -0.6328</td>
    <td align="right">    14.43385</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.06133</td>
    <td align="right">    11.09689</td>
    <td align="right">     -0.9468</td>
    <td align="right">    25.49148</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.88770</td>
    <td align="right">    27.88063</td>
    <td align="right">     -0.6566</td>
    <td align="right">    17.04672</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95980</td>
    <td align="right">     9.43345</td>
    <td align="right">     -1.0114</td>
    <td align="right">     7.41923</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04082</td>
    <td align="right">    48.73416</td>
    <td align="right">     -0.2251</td>
    <td align="right">    28.20119</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.61371</td>
    <td align="right">    14.48281</td>
    <td align="right">     -1.0248</td>
    <td align="right">    29.27540</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16179</td>
    <td align="right">    16.68876</td>
    <td align="right">     -0.8406</td>
    <td align="right">    21.69089</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.85748</td>
    <td align="right">    20.88623</td>
    <td align="right">     -0.6092</td>
    <td align="right">    14.43152</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.10102</td>
    <td align="right">    21.95853</td>
    <td align="right">     -0.2596</td>
    <td align="right">     8.22088</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.80538</td>
    <td align="right">    32.71225</td>
    <td align="right">     -0.6670</td>
    <td align="right">    16.26209</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08150</td>
    <td align="right">    43.39091</td>
    <td align="right">     -0.4637</td>
    <td align="right">    10.09682</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28719</td>
    <td align="right">    48.52449</td>
    <td align="right">     -0.3456</td>
    <td align="right">     8.14090</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00133</td>
    <td align="right">    48.59714</td>
    <td align="right">     -0.4679</td>
    <td align="right">     9.99355</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57684</td>
    <td align="right">    40.07588</td>
    <td align="right">     -0.7190</td>
    <td align="right">    17.00187</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.15297</td>
    <td align="right">    32.84971</td>
    <td align="right">     -0.1845</td>
    <td align="right">     7.21089</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.70125</td>
    <td align="right">    24.43600</td>
    <td align="right">     -0.6203</td>
    <td align="right">    15.05495</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.80907</td>
    <td align="right">    16.36139</td>
    <td align="right">     -0.9528</td>
    <td align="right">    26.43589</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.11136</td>
    <td align="right">    30.19955</td>
    <td align="right">     -0.5947</td>
    <td align="right">    15.27293</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.61371</td>
    <td align="right">    14.48281</td>
    <td align="right">     -1.0248</td>
    <td align="right">     7.21089</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28719</td>
    <td align="right">    48.59714</td>
    <td align="right">     -0.1845</td>
    <td align="right">    29.27540</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.74284</td>
    <td align="right">    12.31677</td>
    <td align="right">     -1.0041</td>
    <td align="right">    28.42854</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.18829</td>
    <td align="right">    14.64303</td>
    <td align="right">     -0.8253</td>
    <td align="right">    20.88322</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.91175</td>
    <td align="right">    18.55406</td>
    <td align="right">     -0.5769</td>
    <td align="right">    13.61766</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.96735</td>
    <td align="right">    19.97631</td>
    <td align="right">     -0.2394</td>
    <td align="right">     8.71789</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.41575</td>
    <td align="right">    31.91010</td>
    <td align="right">     -0.7029</td>
    <td align="right">    19.12971</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.70347</td>
    <td align="right">    43.26464</td>
    <td align="right">     -0.4821</td>
    <td align="right">    12.79409</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.91812</td>
    <td align="right">    48.40445</td>
    <td align="right">     -0.3612</td>
    <td align="right">    10.09631</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.34127</td>
    <td align="right">    49.09640</td>
    <td align="right">     -0.5850</td>
    <td align="right">    14.79053</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.80433</td>
    <td align="right">    40.09921</td>
    <td align="right">     -0.8814</td>
    <td align="right">    24.24793</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.54908</td>
    <td align="right">    31.56243</td>
    <td align="right">     -0.2944</td>
    <td align="right">     8.41137</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.46747</td>
    <td align="right">    22.43840</td>
    <td align="right">     -0.6716</td>
    <td align="right">    16.07444</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.79685</td>
    <td align="right">    14.30879</td>
    <td align="right">     -0.9630</td>
    <td align="right">    26.79897</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.82788</td>
    <td align="right">    28.98795</td>
    <td align="right">     -0.6312</td>
    <td align="right">    16.97139</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.74284</td>
    <td align="right">    12.31677</td>
    <td align="right">     -1.0041</td>
    <td align="right">     8.41137</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.91812</td>
    <td align="right">    49.09640</td>
    <td align="right">     -0.2394</td>
    <td align="right">    28.42854</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.39181</td>
    <td align="right">    12.79361</td>
    <td align="right">     -0.7891</td>
    <td align="right">    22.28970</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.21163</td>
    <td align="right">    14.59496</td>
    <td align="right">     -0.5321</td>
    <td align="right">    15.17073</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.73649</td>
    <td align="right">    18.65692</td>
    <td align="right">     -0.3640</td>
    <td align="right">    11.73351</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.50674</td>
    <td align="right">    20.02981</td>
    <td align="right">     -0.1260</td>
    <td align="right">     8.27116</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.73008</td>
    <td align="right">    32.03311</td>
    <td align="right">     -0.6471</td>
    <td align="right">    16.35125</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88382</td>
    <td align="right">    43.37194</td>
    <td align="right">     -0.4959</td>
    <td align="right">    11.40825</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16023</td>
    <td align="right">    48.27102</td>
    <td align="right">     -0.3480</td>
    <td align="right">     8.66584</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92941</td>
    <td align="right">    48.00266</td>
    <td align="right">     -0.4296</td>
    <td align="right">    10.25382</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67616</td>
    <td align="right">    38.61327</td>
    <td align="right">     -0.6092</td>
    <td align="right">    16.07834</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.51103</td>
    <td align="right">    30.71026</td>
    <td align="right">     -0.0630</td>
    <td align="right">     8.43150</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.26914</td>
    <td align="right">    22.57597</td>
    <td align="right">     -0.4571</td>
    <td align="right">    12.78684</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.40188</td>
    <td align="right">    14.91834</td>
    <td align="right">     -0.7770</td>
    <td align="right">    20.94944</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.46130</td>
    <td align="right">    28.84066</td>
    <td align="right">     -0.4696</td>
    <td align="right">    13.52129</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.39181</td>
    <td align="right">    12.79361</td>
    <td align="right">     -0.7891</td>
    <td align="right">     8.27116</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16023</td>
    <td align="right">    48.27102</td>
    <td align="right">     -0.0630</td>
    <td align="right">    22.28970</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94616</td>
    <td align="right">    12.60510</td>
    <td align="right">     -0.9593</td>
    <td align="right">    26.58868</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.37547</td>
    <td align="right">    14.91178</td>
    <td align="right">     -0.7809</td>
    <td align="right">    19.87092</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.99133</td>
    <td align="right">    18.98936</td>
    <td align="right">     -0.5561</td>
    <td align="right">    13.85468</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.84946</td>
    <td align="right">    20.57029</td>
    <td align="right">     -0.2659</td>
    <td align="right">     9.14347</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.30296</td>
    <td align="right">    32.53316</td>
    <td align="right">     -0.7242</td>
    <td align="right">    19.84921</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.46768</td>
    <td align="right">    44.12730</td>
    <td align="right">     -0.5606</td>
    <td align="right">    14.05972</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81726</td>
    <td align="right">    48.98086</td>
    <td align="right">     -0.3939</td>
    <td align="right">    10.60767</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.29603</td>
    <td align="right">    49.58064</td>
    <td align="right">     -0.5897</td>
    <td align="right">    14.67312</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82001</td>
    <td align="right">    40.35972</td>
    <td align="right">     -0.8699</td>
    <td align="right">    23.73930</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.61026</td>
    <td align="right">    32.04630</td>
    <td align="right">     -0.2719</td>
    <td align="right">     8.15166</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.57377</td>
    <td align="right">    23.10471</td>
    <td align="right">     -0.6438</td>
    <td align="right">    15.29151</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.98625</td>
    <td align="right">    14.66555</td>
    <td align="right">     -0.9231</td>
    <td align="right">    25.07652</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.84906</td>
    <td align="right">    29.50117</td>
    <td align="right">     -0.6272</td>
    <td align="right">    16.71581</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94616</td>
    <td align="right">    12.60510</td>
    <td align="right">     -0.9593</td>
    <td align="right">     8.15166</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81726</td>
    <td align="right">    49.58064</td>
    <td align="right">     -0.2659</td>
    <td align="right">    26.58868</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208270E+10</td>
    <td align="right">0.559865E+09</td>
    <td align="right">       55.44</td>
    <td align="right">0.205589E+10</td>
    <td align="right"> 26805837.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">23-APR-18:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    33407.66</td>
    <td align="right">23-APR-18:02</td>
    <td align="right">    33407.66</td>
    <td align="right">23-APR-18:02</td>
    <td align="right">     5543.17</td>
    <td align="right">23-APR-12:58</td>
    <td align="right">     8211.46</td>
    <td align="right">23-APR-18:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214057E+11</td>
    <td align="right">0.531007E+10</td>
    <td align="right">      230.55</td>
    <td align="right">0.188484E+11</td>
    <td align="right">0.255729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    76167.49</td>
    <td align="right">26-MAY-11:20</td>
    <td align="right">    60434.11</td>
    <td align="right">25-MAY-17:00</td>
    <td align="right">    31472.31</td>
    <td align="right">26-MAY-11:20</td>
    <td align="right">    18592.64</td>
    <td align="right">25-MAY-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.512549E+11</td>
    <td align="right">0.125259E+11</td>
    <td align="right">      361.74</td>
    <td align="right">0.350904E+11</td>
    <td align="right">0.161645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUN-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   129354.45</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    79349.85</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">    58803.54</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">    33538.98</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.671100E+11</td>
    <td align="right">0.160763E+11</td>
    <td align="right">      390.74</td>
    <td align="right">0.435394E+11</td>
    <td align="right">0.235706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   138298.99</td>
    <td align="right">05-JUL-10:25</td>
    <td align="right">    67770.11</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    90541.72</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    31129.92</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.568836E+11</td>
    <td align="right">0.136082E+11</td>
    <td align="right">      401.50</td>
    <td align="right">0.352278E+11</td>
    <td align="right">0.216558E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   107141.07</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    68399.89</td>
    <td align="right">08-AUG-16:00</td>
    <td align="right">    60397.12</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    26977.33</td>
    <td align="right">08-AUG-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133120E+11</td>
    <td align="right">0.331059E+10</td>
    <td align="right">      175.13</td>
    <td align="right">0.102447E+11</td>
    <td align="right">0.306723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    71172.30</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">    59197.04</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">    27584.80</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">    16427.46</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202828E+10</td>
    <td align="right">0.527514E+09</td>
    <td align="right">       41.85</td>
    <td align="right">0.187229E+10</td>
    <td align="right">0.155992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    35000.83</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">    35000.83</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">     4381.06</td>
    <td align="right">22-OCT-13:04</td>
    <td align="right">     8249.45</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.442264E+09</td>
    <td align="right">0.117995E+09</td>
    <td align="right">       10.17</td>
    <td align="right">0.310295E+09</td>
    <td align="right">0.131969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    19756.21</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">    14791.43</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">     5098.49</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     5111.12</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214519E+12</td>
    <td align="right">0.520365E+11</td>
    <td align="right">     1667.11</td>
    <td align="right">0.147189E+12</td>
    <td align="right">0.673301E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671100E+11</td>
    <td align="right">0.160763E+11</td>
    <td align="right">      401.50</td>
    <td align="right">0.435394E+11</td>
    <td align="right">0.235706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   138298.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79349.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90541.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33538.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5709052.14</td>
    <td align="right">  1685268.75</td>
    <td align="right">        4.67</td>
    <td align="right">  5709052.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">22-FEB-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      508.06</td>
    <td align="right">22-FEB-11:10</td>
    <td align="right">      508.06</td>
    <td align="right">22-FEB-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-12:30</td>
    <td align="right">      149.77</td>
    <td align="right">22-FEB-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 19885104.35</td>
    <td align="right">  5867783.28</td>
    <td align="right">       15.88</td>
    <td align="right"> 19697813.45</td>
    <td align="right">   187290.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">30-MAR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     1219.95</td>
    <td align="right">30-MAR-12:05</td>
    <td align="right">     1163.26</td>
    <td align="right">30-MAR-12:05</td>
    <td align="right">       56.69</td>
    <td align="right">30-MAR-12:05</td>
    <td align="right">      357.23</td>
    <td align="right">30-MAR-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198141E+10</td>
    <td align="right">0.526236E+09</td>
    <td align="right">       83.57</td>
    <td align="right">0.193438E+10</td>
    <td align="right"> 47030827.84</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    31409.10</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">    31409.10</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">     4394.71</td>
    <td align="right">23-APR-12:15</td>
    <td align="right">     7627.77</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.174026E+11</td>
    <td align="right">0.430547E+10</td>
    <td align="right">      250.93</td>
    <td align="right">0.154065E+11</td>
    <td align="right">0.199607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAY-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    59704.04</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    46358.41</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    24878.01</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    13943.15</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.389935E+11</td>
    <td align="right">0.953755E+10</td>
    <td align="right">      370.37</td>
    <td align="right">0.281982E+11</td>
    <td align="right">0.107953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUN-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   101828.18</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    61917.38</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">    47962.16</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    24022.50</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.510104E+11</td>
    <td align="right">0.122346E+11</td>
    <td align="right">      399.00</td>
    <td align="right">0.347509E+11</td>
    <td align="right">0.162595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   107363.40</td>
    <td align="right">05-JUL-10:30</td>
    <td align="right">    50580.31</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    70349.88</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    24166.59</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424992E+11</td>
    <td align="right">0.101761E+11</td>
    <td align="right">      402.36</td>
    <td align="right">0.274437E+11</td>
    <td align="right">0.150556E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    83668.78</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    48008.35</td>
    <td align="right">08-AUG-16:00</td>
    <td align="right">    47175.79</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    18989.44</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104743E+11</td>
    <td align="right">0.260897E+10</td>
    <td align="right">      188.49</td>
    <td align="right">0.812913E+10</td>
    <td align="right">0.234522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    57577.59</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">    47841.78</td>
    <td align="right">01-SEP-15:20</td>
    <td align="right">    23895.69</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">    13238.06</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163968E+10</td>
    <td align="right">0.427035E+09</td>
    <td align="right">       67.47</td>
    <td align="right">0.151347E+10</td>
    <td align="right">0.126205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    27889.23</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    27889.23</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     3409.50</td>
    <td align="right">22-OCT-13:06</td>
    <td align="right">     6538.03</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.312992E+09</td>
    <td align="right"> 84728075.48</td>
    <td align="right">       17.82</td>
    <td align="right">0.213109E+09</td>
    <td align="right"> 99882644.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13642.89</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     9604.62</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     4038.28</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     3579.59</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164340E+12</td>
    <td align="right">0.399083E+11</td>
    <td align="right">     1800.54</td>
    <td align="right">0.117615E+12</td>
    <td align="right">0.467250E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.510104E+11</td>
    <td align="right">0.122346E+11</td>
    <td align="right">      402.36</td>
    <td align="right">0.347509E+11</td>
    <td align="right">0.162595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107363.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61917.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70349.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24166.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5923560.05</td>
    <td align="right">  1748454.13</td>
    <td align="right">        4.68</td>
    <td align="right">  5923560.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">08-FEB-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      572.57</td>
    <td align="right">08-FEB-11:10</td>
    <td align="right">      572.57</td>
    <td align="right">08-FEB-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-11:20</td>
    <td align="right">      168.71</td>
    <td align="right">08-FEB-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 18214962.72</td>
    <td align="right">  5375085.59</td>
    <td align="right">       13.97</td>
    <td align="right"> 18018740.85</td>
    <td align="right">   196221.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">31-MAR-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      847.55</td>
    <td align="right">31-MAR-12:30</td>
    <td align="right">      847.55</td>
    <td align="right">31-MAR-12:30</td>
    <td align="right">       38.57</td>
    <td align="right">28-MAR-11:50</td>
    <td align="right">      249.10</td>
    <td align="right">31-MAR-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199323E+10</td>
    <td align="right">0.528361E+09</td>
    <td align="right">       79.56</td>
    <td align="right">0.193289E+10</td>
    <td align="right"> 60345935.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    33729.57</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">    33729.57</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">     4506.14</td>
    <td align="right">23-APR-12:02</td>
    <td align="right">     8204.62</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182992E+11</td>
    <td align="right">0.452886E+10</td>
    <td align="right">      253.58</td>
    <td align="right">0.162550E+11</td>
    <td align="right">0.204422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    65142.12</td>
    <td align="right">26-MAY-12:10</td>
    <td align="right">    53442.89</td>
    <td align="right">18-MAY-15:30</td>
    <td align="right">    25980.55</td>
    <td align="right">26-MAY-12:10</td>
    <td align="right">    15735.81</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.409602E+11</td>
    <td align="right">0.100231E+11</td>
    <td align="right">      369.99</td>
    <td align="right">0.297600E+11</td>
    <td align="right">0.112002E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   105594.00</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    61863.63</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">    50513.45</td>
    <td align="right">19-JUN-16:00</td>
    <td align="right">    24814.12</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.534928E+11</td>
    <td align="right">0.128364E+11</td>
    <td align="right">      396.00</td>
    <td align="right">0.365084E+11</td>
    <td align="right">0.169844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   110493.27</td>
    <td align="right">05-JUL-10:35</td>
    <td align="right">    58081.11</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    72364.72</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    24875.73</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435943E+11</td>
    <td align="right">0.104542E+11</td>
    <td align="right">      399.55</td>
    <td align="right">0.278890E+11</td>
    <td align="right">0.157054E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    89738.35</td>
    <td align="right">29-AUG-14:30</td>
    <td align="right">    54978.90</td>
    <td align="right">08-AUG-15:20</td>
    <td align="right">    44687.90</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    21024.23</td>
    <td align="right">29-AUG-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101843E+11</td>
    <td align="right">0.254804E+10</td>
    <td align="right">      190.06</td>
    <td align="right">0.786505E+10</td>
    <td align="right">0.231925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    62880.08</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">    52990.29</td>
    <td align="right">01-SEP-14:50</td>
    <td align="right">    21939.16</td>
    <td align="right">01-SEP-09:10</td>
    <td align="right">    15051.44</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156681E+10</td>
    <td align="right">0.409510E+09</td>
    <td align="right">       54.47</td>
    <td align="right">0.143456E+10</td>
    <td align="right">0.132254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    26736.63</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    26736.63</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     3578.38</td>
    <td align="right">22-OCT-12:53</td>
    <td align="right">     6358.87</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.319021E+09</td>
    <td align="right"> 86436967.42</td>
    <td align="right">       17.33</td>
    <td align="right">0.216533E+09</td>
    <td align="right">0.102488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13907.17</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     9763.20</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     4143.97</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     3652.97</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170434E+12</td>
    <td align="right">0.414220E+11</td>
    <td align="right">     1779.19</td>
    <td align="right">0.121885E+12</td>
    <td align="right">0.485487E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.534928E+11</td>
    <td align="right">0.128364E+11</td>
    <td align="right">      399.55</td>
    <td align="right">0.365084E+11</td>
    <td align="right">0.169844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110493.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61863.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72364.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24875.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        3.69</td>
    <td align="right">     2597.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">       39.93</td>
    <td align="right">     2068.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">       91.09</td>
    <td align="right">     1624.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">      351.45</td>
    <td align="right">      981.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">      870.84</td>
    <td align="right">      531.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">     1170.81</td>
    <td align="right">      359.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">     1186.83</td>
    <td align="right">      338.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">      855.16</td>
    <td align="right">      400.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">      497.00</td>
    <td align="right">      655.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">      169.69</td>
    <td align="right">      998.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">       25.33</td>
    <td align="right">     1522.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.36</td>
    <td align="right">     2492.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">      440.99</td>
    <td align="right">     1210.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.36</td>
    <td align="right">      338.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">     1186.83</td>
    <td align="right">     2597.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">      148.84</td>
    <td align="right">     1589.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">      387.12</td>
    <td align="right">     1242.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">      728.29</td>
    <td align="right">      989.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">     1295.70</td>
    <td align="right">      608.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">     1586.30</td>
    <td align="right">      346.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">     1967.85</td>
    <td align="right">      240.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">     1976.06</td>
    <td align="right">      224.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">     1462.96</td>
    <td align="right">      256.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">     1033.08</td>
    <td align="right">      409.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">      451.56</td>
    <td align="right">      623.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">      161.59</td>
    <td align="right">      937.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">       91.87</td>
    <td align="right">     1541.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">      943.58</td>
    <td align="right">      748.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">       91.87</td>
    <td align="right">      224.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">     1976.06</td>
    <td align="right">     1589.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">     1984.39</td>
    <td align="right">     2087.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">     2719.98</td>
    <td align="right">     1766.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">     2271.21</td>
    <td align="right">     1504.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">     2028.91</td>
    <td align="right">      988.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">     1694.53</td>
    <td align="right">      574.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">     1597.41</td>
    <td align="right">      390.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">     1833.35</td>
    <td align="right">      362.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">     2058.73</td>
    <td align="right">      415.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">     2211.82</td>
    <td align="right">      660.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">     1793.25</td>
    <td align="right">      958.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">     1504.80</td>
    <td align="right">     1335.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">     1418.18</td>
    <td align="right">     2020.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">     1920.85</td>
    <td align="right">     1085.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">     1418.18</td>
    <td align="right">      362.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">     2719.98</td>
    <td align="right">     2087.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">      175.26</td>
    <td align="right">     1622.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">      466.23</td>
    <td align="right">     1289.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">      776.25</td>
    <td align="right">     1029.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">     1208.64</td>
    <td align="right">      644.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">     1745.25</td>
    <td align="right">      375.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">     1776.84</td>
    <td align="right">      256.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">     1948.10</td>
    <td align="right">      242.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">     1558.44</td>
    <td align="right">      272.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">     1085.92</td>
    <td align="right">      428.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">      520.46</td>
    <td align="right">      644.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">      180.42</td>
    <td align="right">      958.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">       91.83</td>
    <td align="right">     1562.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">      964.09</td>
    <td align="right">      775.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">       91.83</td>
    <td align="right">      242.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">     1948.10</td>
    <td align="right">     1622.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">      117.60</td>
    <td align="right">        0.87</td>
    <td align="right">      872.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      180.64</td>
    <td align="right">        0.00</td>
    <td align="right">      180.64</td>
    <td align="right">       12.69</td>
    <td align="right">      701.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.24</td>
    <td align="right">        0.00</td>
    <td align="right">      222.24</td>
    <td align="right">       32.65</td>
    <td align="right">      540.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      291.40</td>
    <td align="right">        2.33</td>
    <td align="right">      289.07</td>
    <td align="right">      125.54</td>
    <td align="right">      321.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      410.18</td>
    <td align="right">       22.49</td>
    <td align="right">      387.70</td>
    <td align="right">      302.07</td>
    <td align="right">      170.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      458.03</td>
    <td align="right">       50.99</td>
    <td align="right">      407.03</td>
    <td align="right">      398.35</td>
    <td align="right">      116.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      437.39</td>
    <td align="right">       38.08</td>
    <td align="right">      399.31</td>
    <td align="right">      399.81</td>
    <td align="right">      111.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      331.90</td>
    <td align="right">        5.83</td>
    <td align="right">      326.06</td>
    <td align="right">      285.50</td>
    <td align="right">      136.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.53</td>
    <td align="right">        0.06</td>
    <td align="right">      258.47</td>
    <td align="right">      162.60</td>
    <td align="right">      230.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.51</td>
    <td align="right">        0.00</td>
    <td align="right">      179.51</td>
    <td align="right">       51.40</td>
    <td align="right">      359.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.86</td>
    <td align="right">        0.00</td>
    <td align="right">      118.86</td>
    <td align="right">        7.22</td>
    <td align="right">      541.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      850.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      259.22</td>
    <td align="right">       10.03</td>
    <td align="right">      249.19</td>
    <td align="right">      149.06</td>
    <td align="right">      411.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      111.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      458.03</td>
    <td align="right">       50.99</td>
    <td align="right">      407.03</td>
    <td align="right">      399.81</td>
    <td align="right">      872.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">      117.60</td>
    <td align="right">        0.87</td>
    <td align="right">      872.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      180.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.65</td>
    <td align="right">       12.69</td>
    <td align="right">      701.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.25</td>
    <td align="right">        0.00</td>
    <td align="right">      222.25</td>
    <td align="right">       32.65</td>
    <td align="right">      540.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      291.42</td>
    <td align="right">        2.33</td>
    <td align="right">      289.09</td>
    <td align="right">      125.55</td>
    <td align="right">      321.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      410.21</td>
    <td align="right">       22.49</td>
    <td align="right">      387.72</td>
    <td align="right">      302.09</td>
    <td align="right">      170.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      458.06</td>
    <td align="right">       51.00</td>
    <td align="right">      407.06</td>
    <td align="right">      398.37</td>
    <td align="right">      116.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      437.42</td>
    <td align="right">       38.08</td>
    <td align="right">      399.34</td>
    <td align="right">      399.84</td>
    <td align="right">      111.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      331.92</td>
    <td align="right">        5.83</td>
    <td align="right">      326.08</td>
    <td align="right">      285.52</td>
    <td align="right">      136.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.55</td>
    <td align="right">        0.06</td>
    <td align="right">      258.48</td>
    <td align="right">      162.61</td>
    <td align="right">      230.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.52</td>
    <td align="right">        0.00</td>
    <td align="right">      179.52</td>
    <td align="right">       51.40</td>
    <td align="right">      359.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.87</td>
    <td align="right">        0.00</td>
    <td align="right">      118.87</td>
    <td align="right">        7.22</td>
    <td align="right">      541.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      850.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      259.23</td>
    <td align="right">       10.03</td>
    <td align="right">      249.21</td>
    <td align="right">      149.07</td>
    <td align="right">      411.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      111.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      458.06</td>
    <td align="right">       51.00</td>
    <td align="right">      407.06</td>
    <td align="right">      399.84</td>
    <td align="right">      872.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">      117.60</td>
    <td align="right">        0.87</td>
    <td align="right">      872.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      180.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.65</td>
    <td align="right">       12.69</td>
    <td align="right">      701.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.25</td>
    <td align="right">        0.00</td>
    <td align="right">      222.25</td>
    <td align="right">       32.65</td>
    <td align="right">      540.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      291.42</td>
    <td align="right">        2.33</td>
    <td align="right">      289.09</td>
    <td align="right">      125.55</td>
    <td align="right">      321.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      410.21</td>
    <td align="right">       22.49</td>
    <td align="right">      387.72</td>
    <td align="right">      302.09</td>
    <td align="right">      170.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      458.06</td>
    <td align="right">       51.00</td>
    <td align="right">      407.06</td>
    <td align="right">      398.37</td>
    <td align="right">      116.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      437.42</td>
    <td align="right">       38.08</td>
    <td align="right">      399.34</td>
    <td align="right">      399.84</td>
    <td align="right">      111.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      331.92</td>
    <td align="right">        5.83</td>
    <td align="right">      326.08</td>
    <td align="right">      285.52</td>
    <td align="right">      136.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.55</td>
    <td align="right">        0.06</td>
    <td align="right">      258.48</td>
    <td align="right">      162.61</td>
    <td align="right">      230.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.52</td>
    <td align="right">        0.00</td>
    <td align="right">      179.52</td>
    <td align="right">       51.40</td>
    <td align="right">      359.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.87</td>
    <td align="right">        0.00</td>
    <td align="right">      118.87</td>
    <td align="right">        7.22</td>
    <td align="right">      541.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      850.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      259.23</td>
    <td align="right">       10.03</td>
    <td align="right">      249.21</td>
    <td align="right">      149.07</td>
    <td align="right">      411.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      111.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      458.06</td>
    <td align="right">       51.00</td>
    <td align="right">      407.06</td>
    <td align="right">      399.84</td>
    <td align="right">      872.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.10</td>
    <td align="right">      208.12</td>
    <td align="right">      288.98</td>
    <td align="right">      143.22</td>
    <td align="right">     1542.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      780.22</td>
    <td align="right">      333.23</td>
    <td align="right">      446.99</td>
    <td align="right">      371.59</td>
    <td align="right">     1217.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1061.39</td>
    <td align="right">      532.05</td>
    <td align="right">      529.33</td>
    <td align="right">      707.67</td>
    <td align="right">      959.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1470.56</td>
    <td align="right">      792.35</td>
    <td align="right">      678.21</td>
    <td align="right">     1258.34</td>
    <td align="right">      591.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1591.74</td>
    <td align="right">      698.74</td>
    <td align="right">      893.00</td>
    <td align="right">     1541.97</td>
    <td align="right">      331.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1801.65</td>
    <td align="right">      860.60</td>
    <td align="right">      941.05</td>
    <td align="right">     1903.55</td>
    <td align="right">      233.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1764.84</td>
    <td align="right">      827.38</td>
    <td align="right">      937.46</td>
    <td align="right">     1904.34</td>
    <td align="right">      222.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1361.10</td>
    <td align="right">      594.07</td>
    <td align="right">      767.02</td>
    <td align="right">     1403.58</td>
    <td align="right">      261.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1090.50</td>
    <td align="right">      487.73</td>
    <td align="right">      602.77</td>
    <td align="right">      984.88</td>
    <td align="right">      420.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      660.81</td>
    <td align="right">      250.63</td>
    <td align="right">      410.18</td>
    <td align="right">      423.94</td>
    <td align="right">      643.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      421.25</td>
    <td align="right">      141.25</td>
    <td align="right">      280.00</td>
    <td align="right">      151.33</td>
    <td align="right">      958.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      384.62</td>
    <td align="right">      142.66</td>
    <td align="right">      241.95</td>
    <td align="right">       87.37</td>
    <td align="right">     1511.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1074.89</td>
    <td align="right">      489.46</td>
    <td align="right">      585.43</td>
    <td align="right">      909.38</td>
    <td align="right">      739.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      384.62</td>
    <td align="right">      141.25</td>
    <td align="right">      241.95</td>
    <td align="right">       87.37</td>
    <td align="right">      222.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1801.65</td>
    <td align="right">      860.60</td>
    <td align="right">      941.05</td>
    <td align="right">     1904.34</td>
    <td align="right">     1542.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.65</td>
    <td align="right">        8.23</td>
    <td align="right">       11.43</td>
    <td align="right">        5.66</td>
    <td align="right">       60.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.85</td>
    <td align="right">       13.18</td>
    <td align="right">       17.67</td>
    <td align="right">       14.69</td>
    <td align="right">       48.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.97</td>
    <td align="right">       21.04</td>
    <td align="right">       20.93</td>
    <td align="right">       27.98</td>
    <td align="right">       37.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.14</td>
    <td align="right">       31.33</td>
    <td align="right">       26.82</td>
    <td align="right">       49.75</td>
    <td align="right">       23.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.94</td>
    <td align="right">       27.63</td>
    <td align="right">       35.31</td>
    <td align="right">       60.97</td>
    <td align="right">       13.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.24</td>
    <td align="right">       34.03</td>
    <td align="right">       37.21</td>
    <td align="right">       75.26</td>
    <td align="right">        9.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.78</td>
    <td align="right">       32.71</td>
    <td align="right">       37.07</td>
    <td align="right">       75.30</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.82</td>
    <td align="right">       23.49</td>
    <td align="right">       30.33</td>
    <td align="right">       55.50</td>
    <td align="right">       10.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.12</td>
    <td align="right">       19.28</td>
    <td align="right">       23.83</td>
    <td align="right">       38.94</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.13</td>
    <td align="right">        9.91</td>
    <td align="right">       16.22</td>
    <td align="right">       16.76</td>
    <td align="right">       25.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.66</td>
    <td align="right">        5.58</td>
    <td align="right">       11.07</td>
    <td align="right">        5.98</td>
    <td align="right">       37.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.21</td>
    <td align="right">        5.64</td>
    <td align="right">        9.57</td>
    <td align="right">        3.45</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.50</td>
    <td align="right">       19.35</td>
    <td align="right">       23.15</td>
    <td align="right">       35.96</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.21</td>
    <td align="right">        5.58</td>
    <td align="right">        9.57</td>
    <td align="right">        3.45</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.24</td>
    <td align="right">       34.03</td>
    <td align="right">       37.21</td>
    <td align="right">       75.30</td>
    <td align="right">       60.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      806.85</td>
    <td align="right">      560.40</td>
    <td align="right">      246.45</td>
    <td align="right">      690.15</td>
    <td align="right">      661.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1023.57</td>
    <td align="right">      690.75</td>
    <td align="right">      332.82</td>
    <td align="right">      930.98</td>
    <td align="right">      576.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      904.89</td>
    <td align="right">      573.17</td>
    <td align="right">      331.72</td>
    <td align="right">      778.14</td>
    <td align="right">      486.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      821.45</td>
    <td align="right">      447.18</td>
    <td align="right">      374.27</td>
    <td align="right">      691.76</td>
    <td align="right">      324.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      690.81</td>
    <td align="right">      237.89</td>
    <td align="right">      452.92</td>
    <td align="right">      580.29</td>
    <td align="right">      184.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      619.89</td>
    <td align="right">      166.98</td>
    <td align="right">      452.91</td>
    <td align="right">      543.17</td>
    <td align="right">      125.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.91</td>
    <td align="right">      216.66</td>
    <td align="right">      461.25</td>
    <td align="right">      615.14</td>
    <td align="right">      121.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      723.50</td>
    <td align="right">      304.08</td>
    <td align="right">      419.41</td>
    <td align="right">      688.53</td>
    <td align="right">      144.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      774.04</td>
    <td align="right">      413.05</td>
    <td align="right">      360.99</td>
    <td align="right">      740.69</td>
    <td align="right">      230.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      659.48</td>
    <td align="right">      387.87</td>
    <td align="right">      271.61</td>
    <td align="right">      599.75</td>
    <td align="right">      337.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      585.71</td>
    <td align="right">      366.94</td>
    <td align="right">      218.77</td>
    <td align="right">      507.09</td>
    <td align="right">      460.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      622.88</td>
    <td align="right">      407.60</td>
    <td align="right">      215.28</td>
    <td align="right">      489.98</td>
    <td align="right">      646.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      740.74</td>
    <td align="right">      395.84</td>
    <td align="right">      344.89</td>
    <td align="right">      652.74</td>
    <td align="right">      357.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      585.71</td>
    <td align="right">      166.98</td>
    <td align="right">      215.28</td>
    <td align="right">      489.98</td>
    <td align="right">      121.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1023.57</td>
    <td align="right">      690.75</td>
    <td align="right">      461.25</td>
    <td align="right">      930.98</td>
    <td align="right">      661.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      806.85</td>
    <td align="right">      560.40</td>
    <td align="right">      246.45</td>
    <td align="right">      690.15</td>
    <td align="right">      661.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1023.57</td>
    <td align="right">      690.75</td>
    <td align="right">      332.82</td>
    <td align="right">      930.98</td>
    <td align="right">      576.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      904.89</td>
    <td align="right">      573.17</td>
    <td align="right">      331.72</td>
    <td align="right">      778.14</td>
    <td align="right">      486.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      821.45</td>
    <td align="right">      447.18</td>
    <td align="right">      374.27</td>
    <td align="right">      691.76</td>
    <td align="right">      324.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      690.81</td>
    <td align="right">      237.89</td>
    <td align="right">      452.92</td>
    <td align="right">      580.29</td>
    <td align="right">      184.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      619.89</td>
    <td align="right">      166.98</td>
    <td align="right">      452.91</td>
    <td align="right">      543.17</td>
    <td align="right">      125.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.91</td>
    <td align="right">      216.66</td>
    <td align="right">      461.25</td>
    <td align="right">      615.14</td>
    <td align="right">      121.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      723.50</td>
    <td align="right">      304.08</td>
    <td align="right">      419.41</td>
    <td align="right">      688.53</td>
    <td align="right">      144.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      774.04</td>
    <td align="right">      413.05</td>
    <td align="right">      360.99</td>
    <td align="right">      740.69</td>
    <td align="right">      230.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      659.48</td>
    <td align="right">      387.87</td>
    <td align="right">      271.61</td>
    <td align="right">      599.75</td>
    <td align="right">      337.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      585.71</td>
    <td align="right">      366.94</td>
    <td align="right">      218.77</td>
    <td align="right">      507.09</td>
    <td align="right">      460.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      622.88</td>
    <td align="right">      407.60</td>
    <td align="right">      215.28</td>
    <td align="right">      489.98</td>
    <td align="right">      646.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      740.74</td>
    <td align="right">      395.84</td>
    <td align="right">      344.89</td>
    <td align="right">      652.74</td>
    <td align="right">      357.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      585.71</td>
    <td align="right">      166.98</td>
    <td align="right">      215.28</td>
    <td align="right">      489.98</td>
    <td align="right">      121.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1023.57</td>
    <td align="right">      690.75</td>
    <td align="right">      461.25</td>
    <td align="right">      930.98</td>
    <td align="right">      661.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      806.80</td>
    <td align="right">      560.37</td>
    <td align="right">      246.43</td>
    <td align="right">      690.11</td>
    <td align="right">      661.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1023.50</td>
    <td align="right">      690.71</td>
    <td align="right">      332.80</td>
    <td align="right">      930.92</td>
    <td align="right">      576.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      904.83</td>
    <td align="right">      573.13</td>
    <td align="right">      331.70</td>
    <td align="right">      778.09</td>
    <td align="right">      486.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      821.40</td>
    <td align="right">      447.15</td>
    <td align="right">      374.25</td>
    <td align="right">      691.72</td>
    <td align="right">      324.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      690.77</td>
    <td align="right">      237.88</td>
    <td align="right">      452.89</td>
    <td align="right">      580.26</td>
    <td align="right">      184.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      619.85</td>
    <td align="right">      166.97</td>
    <td align="right">      452.88</td>
    <td align="right">      543.14</td>
    <td align="right">      125.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.87</td>
    <td align="right">      216.64</td>
    <td align="right">      461.22</td>
    <td align="right">      615.10</td>
    <td align="right">      121.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      723.45</td>
    <td align="right">      304.06</td>
    <td align="right">      419.39</td>
    <td align="right">      688.49</td>
    <td align="right">      144.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      773.99</td>
    <td align="right">      413.02</td>
    <td align="right">      360.97</td>
    <td align="right">      740.64</td>
    <td align="right">      230.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      659.44</td>
    <td align="right">      387.85</td>
    <td align="right">      271.59</td>
    <td align="right">      599.71</td>
    <td align="right">      337.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      585.67</td>
    <td align="right">      366.92</td>
    <td align="right">      218.76</td>
    <td align="right">      507.06</td>
    <td align="right">      459.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      622.84</td>
    <td align="right">      407.58</td>
    <td align="right">      215.26</td>
    <td align="right">      489.95</td>
    <td align="right">      646.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      740.69</td>
    <td align="right">      395.82</td>
    <td align="right">      344.87</td>
    <td align="right">      652.70</td>
    <td align="right">      357.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      585.67</td>
    <td align="right">      166.97</td>
    <td align="right">      215.26</td>
    <td align="right">      489.95</td>
    <td align="right">      121.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1023.50</td>
    <td align="right">      690.71</td>
    <td align="right">      461.22</td>
    <td align="right">      930.92</td>
    <td align="right">      661.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.28</td>
    <td align="right">      210.86</td>
    <td align="right">      291.41</td>
    <td align="right">      169.99</td>
    <td align="right">     1572.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      817.47</td>
    <td align="right">      373.70</td>
    <td align="right">      443.77</td>
    <td align="right">      451.30</td>
    <td align="right">     1263.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1074.06</td>
    <td align="right">      549.17</td>
    <td align="right">      524.89</td>
    <td align="right">      756.51</td>
    <td align="right">      998.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1371.45</td>
    <td align="right">      693.79</td>
    <td align="right">      677.66</td>
    <td align="right">     1176.63</td>
    <td align="right">      625.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1684.58</td>
    <td align="right">      802.21</td>
    <td align="right">      882.37</td>
    <td align="right">     1693.63</td>
    <td align="right">      360.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1626.29</td>
    <td align="right">      702.19</td>
    <td align="right">      924.10</td>
    <td align="right">     1720.70</td>
    <td align="right">      245.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1736.37</td>
    <td align="right">      806.30</td>
    <td align="right">      930.07</td>
    <td align="right">     1873.84</td>
    <td align="right">      241.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1428.98</td>
    <td align="right">      648.57</td>
    <td align="right">      780.41</td>
    <td align="right">     1493.29</td>
    <td align="right">      277.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1116.83</td>
    <td align="right">      501.20</td>
    <td align="right">      615.63</td>
    <td align="right">     1036.50</td>
    <td align="right">      439.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      706.24</td>
    <td align="right">      283.56</td>
    <td align="right">      422.68</td>
    <td align="right">      492.10</td>
    <td align="right">      665.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      429.49</td>
    <td align="right">      145.20</td>
    <td align="right">      284.29</td>
    <td align="right">      169.95</td>
    <td align="right">      976.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      383.08</td>
    <td align="right">      134.57</td>
    <td align="right">      248.51</td>
    <td align="right">       88.04</td>
    <td align="right">     1529.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1074.51</td>
    <td align="right">      488.30</td>
    <td align="right">      586.21</td>
    <td align="right">      929.70</td>
    <td align="right">      764.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      383.08</td>
    <td align="right">      134.57</td>
    <td align="right">      248.51</td>
    <td align="right">       88.04</td>
    <td align="right">      241.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1736.37</td>
    <td align="right">      806.30</td>
    <td align="right">      930.07</td>
    <td align="right">     1873.84</td>
    <td align="right">     1572.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.86</td>
    <td align="right">        8.34</td>
    <td align="right">       11.52</td>
    <td align="right">        6.72</td>
    <td align="right">       62.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.32</td>
    <td align="right">       14.78</td>
    <td align="right">       17.55</td>
    <td align="right">       17.84</td>
    <td align="right">       49.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.47</td>
    <td align="right">       21.71</td>
    <td align="right">       20.75</td>
    <td align="right">       29.91</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.23</td>
    <td align="right">       27.43</td>
    <td align="right">       26.79</td>
    <td align="right">       46.52</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       66.61</td>
    <td align="right">       31.72</td>
    <td align="right">       34.89</td>
    <td align="right">       66.96</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.30</td>
    <td align="right">       27.76</td>
    <td align="right">       36.54</td>
    <td align="right">       68.03</td>
    <td align="right">        9.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.65</td>
    <td align="right">       31.88</td>
    <td align="right">       36.77</td>
    <td align="right">       74.09</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.50</td>
    <td align="right">       25.64</td>
    <td align="right">       30.86</td>
    <td align="right">       59.04</td>
    <td align="right">       10.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.16</td>
    <td align="right">       19.82</td>
    <td align="right">       24.34</td>
    <td align="right">       40.98</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.92</td>
    <td align="right">       11.21</td>
    <td align="right">       16.71</td>
    <td align="right">       19.46</td>
    <td align="right">       26.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.98</td>
    <td align="right">        5.74</td>
    <td align="right">       11.24</td>
    <td align="right">        6.72</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.15</td>
    <td align="right">        5.32</td>
    <td align="right">        9.83</td>
    <td align="right">        3.48</td>
    <td align="right">       60.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.48</td>
    <td align="right">       19.31</td>
    <td align="right">       23.18</td>
    <td align="right">       36.76</td>
    <td align="right">       30.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.15</td>
    <td align="right">        5.32</td>
    <td align="right">        9.83</td>
    <td align="right">        3.48</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.65</td>
    <td align="right">       31.88</td>
    <td align="right">       36.77</td>
    <td align="right">       74.09</td>
    <td align="right">       62.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        2.50</td>
    <td align="right">     2667.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">       35.20</td>
    <td align="right">     2141.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">       83.80</td>
    <td align="right">     1689.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">      336.56</td>
    <td align="right">     1032.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">      862.98</td>
    <td align="right">      551.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">     1165.44</td>
    <td align="right">      370.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">     1183.68</td>
    <td align="right">      347.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">      850.10</td>
    <td align="right">      415.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">      484.45</td>
    <td align="right">      690.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">      153.60</td>
    <td align="right">     1067.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">       21.42</td>
    <td align="right">     1611.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.06</td>
    <td align="right">     2568.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">      434.14</td>
    <td align="right">     1259.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.06</td>
    <td align="right">      347.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">     1183.68</td>
    <td align="right">     2667.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">      146.01</td>
    <td align="right">     1620.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">      379.84</td>
    <td align="right">     1280.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">      719.61</td>
    <td align="right">     1024.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">     1286.05</td>
    <td align="right">      633.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">     1582.98</td>
    <td align="right">      356.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">     1967.34</td>
    <td align="right">      246.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">     1976.60</td>
    <td align="right">      228.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">     1461.87</td>
    <td align="right">      264.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">     1026.49</td>
    <td align="right">      426.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">      441.50</td>
    <td align="right">      658.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">      156.14</td>
    <td align="right">      986.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">       89.85</td>
    <td align="right">     1577.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">      938.87</td>
    <td align="right">      773.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">       89.85</td>
    <td align="right">      228.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">     1976.60</td>
    <td align="right">     1620.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">     1972.64</td>
    <td align="right">     2138.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">     2702.11</td>
    <td align="right">     1828.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">     2256.90</td>
    <td align="right">     1560.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">     2014.60</td>
    <td align="right">     1034.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">     1686.97</td>
    <td align="right">      594.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">     1592.04</td>
    <td align="right">      403.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">     1829.95</td>
    <td align="right">      372.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">     2053.13</td>
    <td align="right">      431.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">     2200.35</td>
    <td align="right">      691.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">     1773.92</td>
    <td align="right">     1015.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">     1487.49</td>
    <td align="right">     1408.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">     1405.99</td>
    <td align="right">     2077.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">     1909.20</td>
    <td align="right">     1126.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">     1405.99</td>
    <td align="right">      372.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">     2702.11</td>
    <td align="right">     2138.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">      173.31</td>
    <td align="right">     1653.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">      461.01</td>
    <td align="right">     1328.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">      770.66</td>
    <td align="right">     1066.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">     1200.79</td>
    <td align="right">      673.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">     1740.59</td>
    <td align="right">      388.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">     1773.55</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">     1945.99</td>
    <td align="right">      249.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">     1554.26</td>
    <td align="right">      282.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">     1078.06</td>
    <td align="right">      449.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">      511.12</td>
    <td align="right">      681.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">      175.02</td>
    <td align="right">     1007.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">       90.04</td>
    <td align="right">     1597.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">      959.17</td>
    <td align="right">      801.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">       90.04</td>
    <td align="right">      249.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">     1945.99</td>
    <td align="right">     1653.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">  9879731.02</td>
    <td align="right">0.695732E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right"> 96593752.43</td>
    <td align="right">0.500318E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">0.243967E+09</td>
    <td align="right">0.434976E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">0.910948E+09</td>
    <td align="right">0.254298E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">0.233246E+10</td>
    <td align="right">0.142405E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">0.303474E+10</td>
    <td align="right">0.930949E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.317880E+10</td>
    <td align="right">0.905913E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">0.229045E+10</td>
    <td align="right">0.107138E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">0.128821E+10</td>
    <td align="right">0.169858E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">0.454502E+09</td>
    <td align="right">0.267337E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right"> 65665717.59</td>
    <td align="right">0.394685E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">   974111.08</td>
    <td align="right">0.667708E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">0.139072E+11</td>
    <td align="right">0.381814E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">   974111.08</td>
    <td align="right">0.905913E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.317880E+10</td>
    <td align="right">0.695732E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">0.398661E+09</td>
    <td align="right">0.425598E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">0.936531E+09</td>
    <td align="right">0.300580E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">0.195065E+10</td>
    <td align="right">0.265103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">0.335845E+10</td>
    <td align="right">0.157693E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">0.424875E+10</td>
    <td align="right">0.929390E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">0.510066E+10</td>
    <td align="right">0.623526E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.529267E+10</td>
    <td align="right">0.600684E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">0.391838E+10</td>
    <td align="right">0.686865E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">0.267773E+10</td>
    <td align="right">0.106137E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">0.120945E+10</td>
    <td align="right">0.167060E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">0.418830E+09</td>
    <td align="right">0.242990E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.246077E+09</td>
    <td align="right">0.412774E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">0.297568E+11</td>
    <td align="right">0.236198E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.246077E+09</td>
    <td align="right">0.600684E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.529267E+10</td>
    <td align="right">0.425598E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">0.531500E+10</td>
    <td align="right">0.559052E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">0.658016E+10</td>
    <td align="right">0.427236E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">0.608321E+10</td>
    <td align="right">0.402950E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">0.525893E+10</td>
    <td align="right">0.256244E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">0.453862E+10</td>
    <td align="right">0.153909E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">0.414048E+10</td>
    <td align="right">0.101337E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.491046E+10</td>
    <td align="right">0.970331E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">0.551410E+10</td>
    <td align="right">0.111387E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
