    <td align="right">0.280701E+10</td>
    <td align="right">0.573305E+10</td>
    <td align="right">0.171083E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">0.480305E+10</td>
    <td align="right">0.256772E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.390044E+10</td>
    <td align="right">0.346254E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">0.379846E+10</td>
    <td align="right">0.541289E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">0.605760E+11</td>
    <td align="right">0.342455E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.379846E+10</td>
    <td align="right">0.970331E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.658016E+10</td>
    <td align="right">0.559052E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">0.469405E+09</td>
    <td align="right">0.434482E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">0.112790E+10</td>
    <td align="right">0.312027E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">0.207911E+10</td>
    <td align="right">0.275642E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">0.313280E+10</td>
    <td align="right">0.167049E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">0.467449E+10</td>
    <td align="right">0.100560E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">0.460556E+10</td>
    <td align="right">0.664869E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.521779E+10</td>
    <td align="right">0.650506E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">0.417412E+10</td>
    <td align="right">0.729617E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">0.281470E+10</td>
    <td align="right">0.111179E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">0.139399E+10</td>
    <td align="right">0.172566E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">0.467640E+09</td>
    <td align="right">0.248563E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.245947E+09</td>
    <td align="right">0.418392E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">0.304035E+11</td>
    <td align="right">0.244496E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.245947E+09</td>
    <td align="right">0.650506E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.521779E+10</td>
    <td align="right">0.434482E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314967E+09</td>
    <td align="right">  2317388.14</td>
    <td align="right">0.233634E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.436993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.436993E+09</td>
    <td align="right"> 30689379.75</td>
    <td align="right">0.169635E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.595248E+09</td>
    <td align="right"> 87448675.66</td>
    <td align="right">0.144867E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.755318E+09</td>
    <td align="right">  6050810.10</td>
    <td align="right">0.749267E+09</td>
    <td align="right">0.325394E+09</td>
    <td align="right">0.834509E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109864E+10</td>
    <td align="right"> 60227069.01</td>
    <td align="right">0.103841E+10</td>
    <td align="right">0.809078E+09</td>
    <td align="right">0.456924E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118721E+10</td>
    <td align="right">0.132177E+09</td>
    <td align="right">0.105503E+10</td>
    <td align="right">0.103252E+10</td>
    <td align="right">0.301672E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117150E+10</td>
    <td align="right">0.101991E+09</td>
    <td align="right">0.106951E+10</td>
    <td align="right">0.107086E+10</td>
    <td align="right">0.299285E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.888949E+09</td>
    <td align="right"> 15622896.80</td>
    <td align="right">0.873326E+09</td>
    <td align="right">0.764684E+09</td>
    <td align="right">0.366628E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670115E+09</td>
    <td align="right">   167335.03</td>
    <td align="right">0.669948E+09</td>
    <td align="right">0.421447E+09</td>
    <td align="right">0.598462E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.480801E+09</td>
    <td align="right">0.137661E+09</td>
    <td align="right">0.962412E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308082E+09</td>
    <td align="right"> 18713115.46</td>
    <td align="right">0.140229E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266865E+09</td>
    <td align="right">    31841.00</td>
    <td align="right">0.227784E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817469E+10</td>
    <td align="right">0.316236E+09</td>
    <td align="right">0.785845E+10</td>
    <td align="right">0.470084E+10</td>
    <td align="right">0.129814E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266865E+09</td>
    <td align="right">    31841.00</td>
    <td align="right">0.299285E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118721E+10</td>
    <td align="right">0.132177E+09</td>
    <td align="right">0.106951E+10</td>
    <td align="right">0.107086E+10</td>
    <td align="right">0.233634E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314987E+09</td>
    <td align="right">  2317534.59</td>
    <td align="right">0.233649E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437020E+09</td>
    <td align="right"> 30691319.27</td>
    <td align="right">0.169646E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.595286E+09</td>
    <td align="right"> 87454202.27</td>
    <td align="right">0.144876E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.755366E+09</td>
    <td align="right">  6051192.50</td>
    <td align="right">0.749315E+09</td>
    <td align="right">0.325415E+09</td>
    <td align="right">0.834562E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109871E+10</td>
    <td align="right"> 60230875.27</td>
    <td align="right">0.103848E+10</td>
    <td align="right">0.809129E+09</td>
    <td align="right">0.456953E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.105509E+10</td>
    <td align="right">0.103258E+10</td>
    <td align="right">0.301691E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117158E+10</td>
    <td align="right">0.101997E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107093E+10</td>
    <td align="right">0.299304E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.889005E+09</td>
    <td align="right"> 15623884.14</td>
    <td align="right">0.873381E+09</td>
    <td align="right">0.764732E+09</td>
    <td align="right">0.366651E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670157E+09</td>
    <td align="right">   167345.60</td>
    <td align="right">0.669990E+09</td>
    <td align="right">0.421474E+09</td>
    <td align="right">0.598500E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.480832E+09</td>
    <td align="right">0.137669E+09</td>
    <td align="right">0.962473E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308102E+09</td>
    <td align="right"> 18714298.10</td>
    <td align="right">0.140238E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    31843.02</td>
    <td align="right">0.227798E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817520E+10</td>
    <td align="right">0.316256E+09</td>
    <td align="right">0.785895E+10</td>
    <td align="right">0.470114E+10</td>
    <td align="right">0.129822E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    31843.02</td>
    <td align="right">0.299304E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107093E+10</td>
    <td align="right">0.233649E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314987E+09</td>
    <td align="right">  2317534.59</td>
    <td align="right">0.233649E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437020E+09</td>
    <td align="right"> 30691319.27</td>
    <td align="right">0.169646E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.595286E+09</td>
    <td align="right"> 87454202.27</td>
    <td align="right">0.144876E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.755366E+09</td>
    <td align="right">  6051192.50</td>
    <td align="right">0.749315E+09</td>
    <td align="right">0.325415E+09</td>
    <td align="right">0.834562E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109871E+10</td>
    <td align="right"> 60230875.27</td>
    <td align="right">0.103848E+10</td>
    <td align="right">0.809129E+09</td>
    <td align="right">0.456953E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.105509E+10</td>
    <td align="right">0.103258E+10</td>
    <td align="right">0.301691E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117158E+10</td>
    <td align="right">0.101997E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107093E+10</td>
    <td align="right">0.299304E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.889005E+09</td>
    <td align="right"> 15623884.14</td>
    <td align="right">0.873381E+09</td>
    <td align="right">0.764732E+09</td>
    <td align="right">0.366651E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670157E+09</td>
    <td align="right">   167345.60</td>
    <td align="right">0.669990E+09</td>
    <td align="right">0.421474E+09</td>
    <td align="right">0.598500E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.480832E+09</td>
    <td align="right">0.137669E+09</td>
    <td align="right">0.962473E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308102E+09</td>
    <td align="right"> 18714298.10</td>
    <td align="right">0.140238E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    31843.02</td>
    <td align="right">0.227798E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817520E+10</td>
    <td align="right">0.316256E+09</td>
    <td align="right">0.785895E+10</td>
    <td align="right">0.470114E+10</td>
    <td align="right">0.129822E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    31843.02</td>
    <td align="right">0.299304E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107093E+10</td>
    <td align="right">0.233649E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133142E+10</td>
    <td align="right">0.557421E+09</td>
    <td align="right">0.773998E+09</td>
    <td align="right">0.383592E+09</td>
    <td align="right">0.413018E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188750E+10</td>
    <td align="right">0.806141E+09</td>
    <td align="right">0.108136E+10</td>
    <td align="right">0.898959E+09</td>
    <td align="right">0.294529E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284282E+10</td>
    <td align="right">0.142506E+10</td>
    <td align="right">0.141777E+10</td>
    <td align="right">0.189541E+10</td>
    <td align="right">0.256871E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.381168E+10</td>
    <td align="right">0.205377E+10</td>
    <td align="right">0.175791E+10</td>
    <td align="right">0.326162E+10</td>
    <td align="right">0.153377E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.426332E+10</td>
    <td align="right">0.187150E+10</td>
    <td align="right">0.239182E+10</td>
    <td align="right">0.413002E+10</td>
    <td align="right">0.889018E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466988E+10</td>
    <td align="right">0.223069E+10</td>
    <td align="right">0.243919E+10</td>
    <td align="right">0.493400E+10</td>
    <td align="right">0.605920E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472695E+10</td>
    <td align="right">0.221605E+10</td>
    <td align="right">0.251091E+10</td>
    <td align="right">0.510060E+10</td>
    <td align="right">0.595997E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364556E+10</td>
    <td align="right">0.159116E+10</td>
    <td align="right">0.205440E+10</td>
    <td align="right">0.375934E+10</td>
    <td align="right">0.701331E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282658E+10</td>
    <td align="right">0.126419E+10</td>
    <td align="right">0.156239E+10</td>
    <td align="right">0.255281E+10</td>
    <td align="right">0.109072E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176991E+10</td>
    <td align="right">0.671283E+09</td>
    <td align="right">0.109863E+10</td>
    <td align="right">0.113548E+10</td>
    <td align="right">0.172435E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109187E+10</td>
    <td align="right">0.366109E+09</td>
    <td align="right">0.725760E+09</td>
    <td align="right">0.392246E+09</td>
    <td align="right">0.248384E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103016E+10</td>
    <td align="right">0.382113E+09</td>
    <td align="right">0.648043E+09</td>
    <td align="right">0.234021E+09</td>
    <td align="right">0.404730E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338977E+11</td>
    <td align="right">0.154355E+11</td>
    <td align="right">0.184622E+11</td>
    <td align="right">0.286781E+11</td>
    <td align="right">0.233165E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103016E+10</td>
    <td align="right">0.366109E+09</td>
    <td align="right">0.648043E+09</td>
    <td align="right">0.234021E+09</td>
    <td align="right">0.595997E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472695E+10</td>
    <td align="right">0.223069E+10</td>
    <td align="right">0.251091E+10</td>
    <td align="right">0.510060E+10</td>
    <td align="right">0.413018E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52643119.03</td>
    <td align="right"> 22039929.24</td>
    <td align="right"> 30603189.79</td>
    <td align="right"> 15166888.59</td>
    <td align="right">0.163304E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74630102.94</td>
    <td align="right"> 31874073.03</td>
    <td align="right"> 42756029.90</td>
    <td align="right"> 35544015.65</td>
    <td align="right">0.116454E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112403E+09</td>
    <td align="right"> 56345395.98</td>
    <td align="right"> 56057249.56</td>
    <td align="right"> 74942857.76</td>
    <td align="right">0.101565E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150710E+09</td>
    <td align="right"> 81204289.51</td>
    <td align="right"> 69506203.80</td>
    <td align="right">0.128962E+09</td>
    <td align="right"> 60644019.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168568E+09</td>
    <td align="right"> 73997286.94</td>
    <td align="right"> 94570424.78</td>
    <td align="right">0.163297E+09</td>
    <td align="right"> 35150987.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.184643E+09</td>
    <td align="right"> 88199400.44</td>
    <td align="right"> 96443545.57</td>
    <td align="right">0.195086E+09</td>
    <td align="right"> 23957546.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186899E+09</td>
    <td align="right"> 87620552.59</td>
    <td align="right"> 99278939.58</td>
    <td align="right">0.201673E+09</td>
    <td align="right"> 23565189.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144142E+09</td>
    <td align="right"> 62913160.72</td>
    <td align="right"> 81229090.02</td>
    <td align="right">0.148641E+09</td>
    <td align="right"> 27730008.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111760E+09</td>
    <td align="right"> 49984945.28</td>
    <td align="right"> 61775465.07</td>
    <td align="right">0.100936E+09</td>
    <td align="right"> 43126222.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 69980762.56</td>
    <td align="right"> 26541921.26</td>
    <td align="right"> 43438841.30</td>
    <td align="right"> 44895721.38</td>
    <td align="right"> 68179438.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43171511.72</td>
    <td align="right"> 14475602.11</td>
    <td align="right"> 28695909.62</td>
    <td align="right"> 15509035.05</td>
    <td align="right"> 98208992.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40731422.66</td>
    <td align="right"> 15108388.64</td>
    <td align="right"> 25623034.01</td>
    <td align="right">  9252989.14</td>
    <td align="right">0.160027E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134028E+10</td>
    <td align="right">0.610305E+09</td>
    <td align="right">0.729978E+09</td>
    <td align="right">0.113391E+10</td>
    <td align="right">0.921912E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40731422.66</td>
    <td align="right"> 14475602.11</td>
    <td align="right"> 25623034.01</td>
    <td align="right">  9252989.14</td>
    <td align="right"> 23565189.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.186899E+09</td>
    <td align="right"> 88199400.44</td>
    <td align="right"> 99278939.58</td>
    <td align="right">0.201673E+09</td>
    <td align="right">0.163304E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216106E+10</td>
    <td align="right">0.150098E+10</td>
    <td align="right">0.660081E+09</td>
    <td align="right">0.184850E+10</td>
    <td align="right">0.177114E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.805151E+09</td>
    <td align="right">0.225223E+10</td>
    <td align="right">0.139510E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242365E+10</td>
    <td align="right">0.153517E+10</td>
    <td align="right">0.888475E+09</td>
    <td align="right">0.208418E+10</td>
    <td align="right">0.130390E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212920E+10</td>
    <td align="right">0.115909E+10</td>
    <td align="right">0.970108E+09</td>
    <td align="right">0.179305E+10</td>
    <td align="right">0.840201E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185027E+10</td>
    <td align="right">0.637177E+09</td>
    <td align="right">0.121310E+10</td>
    <td align="right">0.155426E+10</td>
    <td align="right">0.493450E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160675E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.117395E+10</td>
    <td align="right">0.140790E+10</td>
    <td align="right">0.324855E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181571E+10</td>
    <td align="right">0.580291E+09</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.164759E+10</td>
    <td align="right">0.325604E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193781E+10</td>
    <td align="right">0.814454E+09</td>
    <td align="right">0.112336E+10</td>
    <td align="right">0.184417E+10</td>
    <td align="right">0.387387E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200632E+10</td>
    <td align="right">0.107063E+10</td>
    <td align="right">0.935696E+09</td>
    <td align="right">0.191986E+10</td>
    <td align="right">0.598430E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176636E+10</td>
    <td align="right">0.103887E+10</td>
    <td align="right">0.727485E+09</td>
    <td align="right">0.160636E+10</td>
    <td align="right">0.903819E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.951108E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131439E+10</td>
    <td align="right">0.119234E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166831E+10</td>
    <td align="right">0.109172E+10</td>
    <td align="right">0.576593E+09</td>
    <td align="right">0.131235E+10</td>
    <td align="right">0.173265E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233598E+11</td>
    <td align="right">0.124834E+11</td>
    <td align="right">0.108765E+11</td>
    <td align="right">0.205848E+11</td>
    <td align="right">0.112689E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131235E+10</td>
    <td align="right">0.324855E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.225223E+10</td>
    <td align="right">0.177114E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216106E+10</td>
    <td align="right">0.150098E+10</td>
    <td align="right">0.660081E+09</td>
    <td align="right">0.184850E+10</td>
    <td align="right">0.177114E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.805151E+09</td>
    <td align="right">0.225223E+10</td>
    <td align="right">0.139510E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242365E+10</td>
    <td align="right">0.153517E+10</td>
    <td align="right">0.888475E+09</td>
    <td align="right">0.208418E+10</td>
    <td align="right">0.130390E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212920E+10</td>
    <td align="right">0.115909E+10</td>
    <td align="right">0.970108E+09</td>
    <td align="right">0.179305E+10</td>
    <td align="right">0.840201E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185027E+10</td>
    <td align="right">0.637177E+09</td>
    <td align="right">0.121310E+10</td>
    <td align="right">0.155426E+10</td>
    <td align="right">0.493450E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160675E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.117395E+10</td>
    <td align="right">0.140790E+10</td>
    <td align="right">0.324855E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181571E+10</td>
    <td align="right">0.580291E+09</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.164759E+10</td>
    <td align="right">0.325604E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193781E+10</td>
    <td align="right">0.814454E+09</td>
    <td align="right">0.112336E+10</td>
    <td align="right">0.184417E+10</td>
    <td align="right">0.387387E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200632E+10</td>
    <td align="right">0.107063E+10</td>
    <td align="right">0.935696E+09</td>
    <td align="right">0.191986E+10</td>
    <td align="right">0.598430E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176636E+10</td>
    <td align="right">0.103887E+10</td>
    <td align="right">0.727485E+09</td>
    <td align="right">0.160636E+10</td>
    <td align="right">0.903819E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.951108E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131439E+10</td>
    <td align="right">0.119234E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166831E+10</td>
    <td align="right">0.109172E+10</td>
    <td align="right">0.576593E+09</td>
    <td align="right">0.131235E+10</td>
    <td align="right">0.173265E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233598E+11</td>
    <td align="right">0.124834E+11</td>
    <td align="right">0.108765E+11</td>
    <td align="right">0.205848E+11</td>
    <td align="right">0.112689E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131235E+10</td>
    <td align="right">0.324855E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.225223E+10</td>
    <td align="right">0.177114E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216092E+10</td>
    <td align="right">0.150089E+10</td>
    <td align="right">0.660039E+09</td>
    <td align="right">0.184838E+10</td>
    <td align="right">0.177103E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247606E+10</td>
    <td align="right">0.167096E+10</td>
    <td align="right">0.805100E+09</td>
    <td align="right">0.225209E+10</td>
    <td align="right">0.139501E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242350E+10</td>
    <td align="right">0.153508E+10</td>
    <td align="right">0.888419E+09</td>
    <td align="right">0.208405E+10</td>
    <td align="right">0.130382E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212906E+10</td>
    <td align="right">0.115902E+10</td>
    <td align="right">0.970046E+09</td>
    <td align="right">0.179293E+10</td>
    <td align="right">0.840148E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185016E+10</td>
    <td align="right">0.637137E+09</td>
    <td align="right">0.121302E+10</td>
    <td align="right">0.155416E+10</td>
    <td align="right">0.493419E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160665E+10</td>
    <td align="right">0.432776E+09</td>
    <td align="right">0.117388E+10</td>
    <td align="right">0.140781E+10</td>
    <td align="right">0.324835E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181560E+10</td>
    <td align="right">0.580254E+09</td>
    <td align="right">0.123534E+10</td>
    <td align="right">0.164748E+10</td>
    <td align="right">0.325583E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193769E+10</td>
    <td align="right">0.814403E+09</td>
    <td align="right">0.112329E+10</td>
    <td align="right">0.184405E+10</td>
    <td align="right">0.387363E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200619E+10</td>
    <td align="right">0.107056E+10</td>
    <td align="right">0.935636E+09</td>
    <td align="right">0.191974E+10</td>
    <td align="right">0.598392E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176624E+10</td>
    <td align="right">0.103881E+10</td>
    <td align="right">0.727439E+09</td>
    <td align="right">0.160626E+10</td>
    <td align="right">0.903762E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151806E+10</td>
    <td align="right">0.951048E+09</td>
    <td align="right">0.567016E+09</td>
    <td align="right">0.131430E+10</td>
    <td align="right">0.119226E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166821E+10</td>
    <td align="right">0.109165E+10</td>
    <td align="right">0.576557E+09</td>
    <td align="right">0.131227E+10</td>
    <td align="right">0.173254E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233584E+11</td>
    <td align="right">0.124826E+11</td>
    <td align="right">0.108758E+11</td>
    <td align="right">0.205835E+11</td>
    <td align="right">0.112682E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151806E+10</td>
    <td align="right">0.432776E+09</td>
    <td align="right">0.567016E+09</td>
    <td align="right">0.131227E+10</td>
    <td align="right">0.324835E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247606E+10</td>
    <td align="right">0.167096E+10</td>
    <td align="right">0.123534E+10</td>
    <td align="right">0.225209E+10</td>
    <td align="right">0.177103E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134530E+10</td>
    <td align="right">0.564772E+09</td>
    <td align="right">0.780526E+09</td>
    <td align="right">0.455297E+09</td>
    <td align="right">0.421180E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197762E+10</td>
    <td align="right">0.904055E+09</td>
    <td align="right">0.107356E+10</td>
    <td align="right">0.109179E+10</td>
    <td align="right">0.305721E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287677E+10</td>
    <td align="right">0.147091E+10</td>
    <td align="right">0.140586E+10</td>
    <td align="right">0.202624E+10</td>
    <td align="right">0.267353E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.355479E+10</td>
    <td align="right">0.179830E+10</td>
    <td align="right">0.175649E+10</td>
    <td align="right">0.304982E+10</td>
    <td align="right">0.162148E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451198E+10</td>
    <td align="right">0.214864E+10</td>
    <td align="right">0.236334E+10</td>
    <td align="right">0.453621E+10</td>
    <td align="right">0.965792E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421535E+10</td>
    <td align="right">0.182009E+10</td>
    <td align="right">0.239527E+10</td>
    <td align="right">0.446006E+10</td>
    <td align="right">0.636262E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465070E+10</td>
    <td align="right">0.215961E+10</td>
    <td align="right">0.249110E+10</td>
    <td align="right">0.501890E+10</td>
    <td align="right">0.645651E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382738E+10</td>
    <td align="right">0.173714E+10</td>
    <td align="right">0.209024E+10</td>
    <td align="right">0.399963E+10</td>
    <td align="right">0.743272E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289483E+10</td>
    <td align="right">0.129912E+10</td>
    <td align="right">0.159571E+10</td>
    <td align="right">0.268662E+10</td>
    <td align="right">0.113985E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189160E+10</td>
    <td align="right">0.759490E+09</td>
    <td align="right">0.113211E+10</td>
    <td align="right">0.131805E+10</td>
    <td align="right">0.178124E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111323E+10</td>
    <td align="right">0.376360E+09</td>
    <td align="right">0.736868E+09</td>
    <td align="right">0.440509E+09</td>
    <td align="right">0.253198E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102605E+10</td>
    <td align="right">0.360436E+09</td>
    <td align="right">0.665618E+09</td>
    <td align="right">0.235817E+09</td>
    <td align="right">0.409603E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338856E+11</td>
    <td align="right">0.153989E+11</td>
    <td align="right">0.184867E+11</td>
    <td align="right">0.293189E+11</td>
    <td align="right">0.241041E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102605E+10</td>
    <td align="right">0.360436E+09</td>
    <td align="right">0.665618E+09</td>
    <td align="right">0.235817E+09</td>
    <td align="right">0.636262E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465070E+10</td>
    <td align="right">0.215961E+10</td>
    <td align="right">0.249110E+10</td>
    <td align="right">0.501890E+10</td>
    <td align="right">0.421180E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 53191696.86</td>
    <td align="right"> 22330485.27</td>
    <td align="right"> 30861211.59</td>
    <td align="right"> 18001913.94</td>
    <td align="right">0.166531E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 78192924.18</td>
    <td align="right"> 35745390.85</td>
    <td align="right"> 42447533.33</td>
    <td align="right"> 43168304.19</td>
    <td align="right">0.120880E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113744E+09</td>
    <td align="right"> 58158254.27</td>
    <td align="right"> 55586158.49</td>
    <td align="right"> 80115189.13</td>
    <td align="right">0.105709E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140553E+09</td>
    <td align="right"> 71103036.33</td>
    <td align="right"> 69449948.34</td>
    <td align="right">0.120587E+09</td>
    <td align="right"> 64112018.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178399E+09</td>
    <td align="right"> 84955022.94</td>
    <td align="right"> 93444161.58</td>
    <td align="right">0.179357E+09</td>
    <td align="right"> 38186549.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166671E+09</td>
    <td align="right"> 71964334.51</td>
    <td align="right"> 94706480.41</td>
    <td align="right">0.176346E+09</td>
    <td align="right"> 25157218.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183884E+09</td>
    <td align="right"> 85388571.74</td>
    <td align="right"> 98495611.92</td>
    <td align="right">0.198442E+09</td>
    <td align="right"> 25528453.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151331E+09</td>
    <td align="right"> 68684717.67</td>
    <td align="right"> 82646143.50</td>
    <td align="right">0.158141E+09</td>
    <td align="right"> 29388308.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114459E+09</td>
    <td align="right"> 51365825.17</td>
    <td align="right"> 63092800.84</td>
    <td align="right">0.106226E+09</td>
    <td align="right"> 45068822.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74791875.58</td>
    <td align="right"> 30029451.43</td>
    <td align="right"> 44762424.16</td>
    <td align="right"> 52114215.61</td>
    <td align="right"> 70428616.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44015877.85</td>
    <td align="right"> 14880872.68</td>
    <td align="right"> 29135005.18</td>
    <td align="right"> 17417242.01</td>
    <td align="right">0.100112E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40569143.17</td>
    <td align="right"> 14251271.66</td>
    <td align="right"> 26317871.51</td>
    <td align="right">  9323926.59</td>
    <td align="right">0.161953E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133980E+10</td>
    <td align="right">0.608857E+09</td>
    <td align="right">0.730945E+09</td>
    <td align="right">0.115924E+10</td>
    <td align="right">0.953055E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40569143.17</td>
    <td align="right"> 14251271.66</td>
    <td align="right"> 26317871.51</td>
    <td align="right">  9323926.59</td>
    <td align="right"> 25157218.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183884E+09</td>
    <td align="right"> 85388571.74</td>
    <td align="right"> 98495611.92</td>
    <td align="right">0.198442E+09</td>
    <td align="right">0.166531E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">  6699006.61</td>
    <td align="right">0.714358E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right"> 85153146.80</td>
    <td align="right">0.518040E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">0.224450E+09</td>
    <td align="right">0.452642E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">0.872365E+09</td>
    <td align="right">0.267683E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">0.231141E+10</td>
    <td align="right">0.147784E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">0.302083E+10</td>
    <td align="right">0.960355E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.317036E+10</td>
    <td align="right">0.930131E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">0.227691E+10</td>
    <td align="right">0.111411E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">0.125569E+10</td>
    <td align="right">0.179048E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">0.411403E+09</td>
    <td align="right">0.285836E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right"> 55521430.49</td>
    <td align="right">0.417756E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">   163945.59</td>
    <td align="right">0.687903E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">0.136910E+11</td>
    <td align="right">0.397151E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">   163945.59</td>
    <td align="right">0.930131E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.317036E+10</td>
    <td align="right">0.714358E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">0.391067E+09</td>
    <td align="right">0.433943E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">0.918903E+09</td>
    <td align="right">0.309853E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">0.192739E+10</td>
    <td align="right">0.274452E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">0.333343E+10</td>
    <td align="right">0.164318E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">0.423985E+10</td>
    <td align="right">0.953949E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">0.509933E+10</td>
    <td align="right">0.639117E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.529413E+10</td>
    <td align="right">0.612916E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">0.391547E+10</td>
    <td align="right">0.707131E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">0.266066E+10</td>
    <td align="right">0.110519E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">0.118251E+10</td>
    <td align="right">0.176254E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">0.404717E+09</td>
    <td align="right">0.255732E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.240651E+09</td>
    <td align="right">0.422464E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">0.296081E+11</td>
    <td align="right">0.243885E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.240651E+09</td>
    <td align="right">0.612916E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.529413E+10</td>
    <td align="right">0.433943E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">0.528352E+10</td>
    <td align="right">0.572723E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">0.653695E+10</td>
    <td align="right">0.442462E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">0.604489E+10</td>
    <td align="right">0.417975E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">0.522186E+10</td>
    <td align="right">0.268141E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">0.451839E+10</td>
    <td align="right">0.159188E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">0.412656E+10</td>
    <td align="right">0.104667E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.490135E+10</td>
    <td align="right">0.996911E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">0.549909E+10</td>
    <td align="right">0.115552E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">0.570331E+10</td>
    <td align="right">0.179203E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">0.475126E+10</td>
    <td align="right">0.272095E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.385557E+10</td>
    <td align="right">0.364989E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">0.376581E+10</td>
    <td align="right">0.556434E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">0.602085E+11</td>
    <td align="right">0.355312E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.376581E+10</td>
    <td align="right">0.996911E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.653695E+10</td>
    <td align="right">0.572723E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">0.464189E+09</td>
    <td align="right">0.442798E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">0.111527E+10</td>
    <td align="right">0.321487E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">0.206415E+10</td>
    <td align="right">0.285533E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">0.311244E+10</td>
    <td align="right">0.174558E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">0.466200E+10</td>
    <td align="right">0.104044E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">0.459704E+10</td>
    <td align="right">0.686876E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.521214E+10</td>
    <td align="right">0.668332E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">0.416292E+10</td>
    <td align="right">0.757232E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">0.279434E+10</td>
    <td align="right">0.116498E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">0.136898E+10</td>
    <td align="right">0.182475E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">0.453663E+09</td>
    <td align="right">0.261264E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.241158E+09</td>
    <td align="right">0.427964E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">0.302483E+11</td>
    <td align="right">0.252786E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.241158E+09</td>
    <td align="right">0.668332E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.521214E+10</td>
    <td align="right">0.442798E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.69</td>
    <td align="right">     2597.56</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.93</td>
    <td align="right">     2068.11</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.09</td>
    <td align="right">     1624.01</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      351.45</td>
    <td align="right">      981.09</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      870.84</td>
    <td align="right">      531.68</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1170.81</td>
    <td align="right">      359.16</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1186.83</td>
    <td align="right">      338.23</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      855.16</td>
    <td align="right">      400.01</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      497.00</td>
    <td align="right">      655.32</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      169.69</td>
    <td align="right">      998.12</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.33</td>
    <td align="right">     1522.70</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.36</td>
    <td align="right">     2492.94</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      440.99</td>
    <td align="right">     1210.72</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.36</td>
    <td align="right">      338.23</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1186.83</td>
    <td align="right">     2597.56</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      148.84</td>
    <td align="right">     1589.00</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      387.12</td>
    <td align="right">     1242.48</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      728.29</td>
    <td align="right">      989.78</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1295.70</td>
    <td align="right">      608.38</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1586.30</td>
    <td align="right">      346.99</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1967.85</td>
    <td align="right">      240.56</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1976.06</td>
    <td align="right">      224.27</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1462.96</td>
    <td align="right">      256.45</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1033.08</td>
    <td align="right">      409.48</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      451.56</td>
    <td align="right">      623.73</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      161.59</td>
    <td align="right">      937.46</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.87</td>
    <td align="right">     1541.12</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      943.58</td>
    <td align="right">      748.98</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.87</td>
    <td align="right">      224.27</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1976.06</td>
    <td align="right">     1589.00</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1984.39</td>
    <td align="right">     2087.26</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2719.98</td>
    <td align="right">     1766.02</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2271.21</td>
    <td align="right">     1504.44</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2028.91</td>
    <td align="right">      988.60</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1694.53</td>
    <td align="right">      574.63</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1597.41</td>
    <td align="right">      390.96</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1833.35</td>
    <td align="right">      362.28</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2058.73</td>
    <td align="right">      415.87</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2211.82</td>
    <td align="right">      660.04</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1793.25</td>
    <td align="right">      958.68</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1504.80</td>
    <td align="right">     1335.86</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1418.18</td>
    <td align="right">     2020.94</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1920.85</td>
    <td align="right">     1085.92</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1418.18</td>
    <td align="right">      362.28</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2719.98</td>
    <td align="right">     2087.26</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      175.26</td>
    <td align="right">     1622.17</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      466.23</td>
    <td align="right">     1289.80</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      776.25</td>
    <td align="right">     1029.13</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1208.64</td>
    <td align="right">      644.48</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1745.25</td>
    <td align="right">      375.45</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1776.84</td>
    <td align="right">      256.51</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1948.10</td>
    <td align="right">      242.87</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.44</td>
    <td align="right">      272.41</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1085.92</td>
    <td align="right">      428.93</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      520.46</td>
    <td align="right">      644.29</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      180.42</td>
    <td align="right">      958.96</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.83</td>
    <td align="right">     1562.10</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      964.09</td>
    <td align="right">      775.29</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.83</td>
    <td align="right">      242.87</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1948.10</td>
    <td align="right">     1622.17</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.60</td>
    <td align="right">     2616.98</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.06</td>
    <td align="right">     2103.70</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       97.95</td>
    <td align="right">     1622.68</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      376.63</td>
    <td align="right">      965.91</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      906.26</td>
    <td align="right">      511.81</td>
    <td align="right">     1230.60</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1195.10</td>
    <td align="right">      349.17</td>
    <td align="right">     1374.14</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1199.49</td>
    <td align="right">      335.23</td>
    <td align="right">     1312.22</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      856.54</td>
    <td align="right">      410.67</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      487.81</td>
    <td align="right">      692.69</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      154.20</td>
    <td align="right">     1078.02</td>
    <td align="right">      538.55</td>
    <td align="right">        0.00</td>
    <td align="right">      538.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.66</td>
    <td align="right">     1623.09</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.04</td>
    <td align="right">     2551.45</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      447.21</td>
    <td align="right">     1234.96</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.04</td>
    <td align="right">      335.23</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1199.49</td>
    <td align="right">     2616.98</td>
    <td align="right">     1374.14</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      148.88</td>
    <td align="right">     1603.00</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      386.29</td>
    <td align="right">     1265.60</td>
    <td align="right">      811.07</td>
    <td align="right">      346.40</td>
    <td align="right">      464.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      735.65</td>
    <td align="right">      996.97</td>
    <td align="right">     1103.35</td>
    <td align="right">      553.09</td>
    <td align="right">      550.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1308.09</td>
    <td align="right">      615.13</td>
    <td align="right">     1528.70</td>
    <td align="right">      823.68</td>
    <td align="right">      705.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1602.94</td>
    <td align="right">      345.05</td>
    <td align="right">     1654.68</td>
    <td align="right">      726.36</td>
    <td align="right">      928.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1978.81</td>
    <td align="right">      243.01</td>
    <td align="right">     1872.89</td>
    <td align="right">      894.63</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1979.64</td>
    <td align="right">      231.32</td>
    <td align="right">     1834.62</td>
    <td align="right">      860.09</td>
    <td align="right">      974.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1459.07</td>
    <td align="right">      272.20</td>
    <td align="right">     1414.91</td>
    <td align="right">      617.56</td>
    <td align="right">      797.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1023.82</td>
    <td align="right">      437.44</td>
    <td align="right">     1133.62</td>
    <td align="right">      507.01</td>
    <td align="right">      626.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.70</td>
    <td align="right">      669.26</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.31</td>
    <td align="right">      996.16</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.83</td>
    <td align="right">     1570.84</td>
    <td align="right">      399.82</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      945.33</td>
    <td align="right">      768.59</td>
    <td align="right">     1117.39</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.83</td>
    <td align="right">      231.32</td>
    <td align="right">      399.82</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1979.64</td>
    <td align="right">     1603.00</td>
    <td align="right">     1872.89</td>
    <td align="right">      894.63</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2070.40</td>
    <td align="right">     1983.76</td>
    <td align="right">     2420.49</td>
    <td align="right">     1681.17</td>
    <td align="right">      739.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2792.89</td>
    <td align="right">     1730.00</td>
    <td align="right">     3070.64</td>
    <td align="right">     2072.21</td>
    <td align="right">      998.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2334.38</td>
    <td align="right">     1460.43</td>
    <td align="right">     2714.60</td>
    <td align="right">     1719.47</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2075.24</td>
    <td align="right">      972.43</td>
    <td align="right">     2464.30</td>
    <td align="right">     1341.51</td>
    <td align="right">     1122.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1740.84</td>
    <td align="right">      552.69</td>
    <td align="right">     2072.40</td>
    <td align="right">      713.67</td>
    <td align="right">     1358.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.48</td>
    <td align="right">      375.98</td>
    <td align="right">     1859.63</td>
    <td align="right">      500.92</td>
    <td align="right">     1358.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1845.38</td>
    <td align="right">      364.69</td>
    <td align="right">     2033.69</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2065.56</td>
    <td align="right">      433.89</td>
    <td align="right">     2170.44</td>
    <td align="right">      912.23</td>
    <td align="right">     1258.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2222.01</td>
    <td align="right">      692.61</td>
    <td align="right">     2322.08</td>
    <td align="right">     1239.12</td>
    <td align="right">     1082.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1799.20</td>
    <td align="right">     1012.32</td>
    <td align="right">     1978.40</td>
    <td align="right">     1163.59</td>
    <td align="right">      814.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1521.25</td>
    <td align="right">     1379.99</td>
    <td align="right">     1757.09</td>
    <td align="right">     1100.80</td>
    <td align="right">      656.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1469.90</td>
    <td align="right">     1940.65</td>
    <td align="right">     1868.59</td>
    <td align="right">     1222.78</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1958.18</td>
    <td align="right">     1071.98</td>
    <td align="right">     2222.16</td>
    <td align="right">     1187.51</td>
    <td align="right">     1034.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1469.90</td>
    <td align="right">      364.69</td>
    <td align="right">     1757.09</td>
    <td align="right">      500.92</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2792.89</td>
    <td align="right">     1983.76</td>
    <td align="right">     3070.64</td>
    <td align="right">     2072.21</td>
    <td align="right">     1383.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      176.71</td>
    <td align="right">     1634.68</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      469.15</td>
    <td align="right">     1313.70</td>
    <td align="right">      849.79</td>
    <td align="right">      388.48</td>
    <td align="right">      461.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      786.42</td>
    <td align="right">     1037.65</td>
    <td align="right">     1116.53</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1223.15</td>
    <td align="right">      650.31</td>
    <td align="right">     1425.67</td>
    <td align="right">      721.22</td>
    <td align="right">      704.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1760.59</td>
    <td align="right">      374.84</td>
    <td align="right">     1751.19</td>
    <td align="right">      833.93</td>
    <td align="right">      917.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1788.74</td>
    <td align="right">      255.18</td>
    <td align="right">     1690.60</td>
    <td align="right">      729.96</td>
    <td align="right">      960.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1947.93</td>
    <td align="right">      250.59</td>
    <td align="right">     1805.03</td>
    <td align="right">      838.18</td>
    <td align="right">      966.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1552.33</td>
    <td align="right">      288.48</td>
    <td align="right">     1485.48</td>
    <td align="right">      674.22</td>
    <td align="right">      811.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1077.49</td>
    <td align="right">      457.15</td>
    <td align="right">     1160.99</td>
    <td align="right">      521.02</td>
    <td align="right">      639.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      511.56</td>
    <td align="right">      691.33</td>
    <td align="right">      734.17</td>
    <td align="right">      294.77</td>
    <td align="right">      439.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      176.67</td>
    <td align="right">     1015.47</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.53</td>
    <td align="right">     1589.75</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      966.46</td>
    <td align="right">      794.56</td>
    <td align="right">     1116.99</td>
    <td align="right">      507.60</td>
    <td align="right">      609.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.53</td>
    <td align="right">      250.59</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1947.93</td>
    <td align="right">     1634.68</td>
    <td align="right">     1805.03</td>
    <td align="right">      838.18</td>
    <td align="right">      966.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.50</td>
    <td align="right">     2667.11</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.20</td>
    <td align="right">     2141.37</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       83.80</td>
    <td align="right">     1689.97</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.56</td>
    <td align="right">     1032.73</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      862.98</td>
    <td align="right">      551.76</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1165.44</td>
    <td align="right">      370.51</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1183.68</td>
    <td align="right">      347.27</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      850.10</td>
    <td align="right">      415.96</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      484.45</td>
    <td align="right">      690.77</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      153.60</td>
    <td align="right">     1067.19</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.42</td>
    <td align="right">     1611.71</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.06</td>
    <td align="right">     2568.34</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      434.14</td>
    <td align="right">     1259.36</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">      347.27</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1183.68</td>
    <td align="right">     2667.11</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.01</td>
    <td align="right">     1620.16</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      379.84</td>
    <td align="right">     1280.81</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      719.61</td>
    <td align="right">     1024.69</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1286.05</td>
    <td align="right">      633.94</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1582.98</td>
    <td align="right">      356.16</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1967.34</td>
    <td align="right">      246.57</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1976.60</td>
    <td align="right">      228.84</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1461.87</td>
    <td align="right">      264.01</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1026.49</td>
    <td align="right">      426.39</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      441.50</td>
    <td align="right">      658.06</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      156.14</td>
    <td align="right">      986.62</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.85</td>
    <td align="right">     1577.30</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      938.87</td>
    <td align="right">      773.35</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       89.85</td>
    <td align="right">      228.84</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1976.60</td>
    <td align="right">     1620.16</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1972.64</td>
    <td align="right">     2138.30</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2702.11</td>
    <td align="right">     1828.96</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2256.90</td>
    <td align="right">     1560.54</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2014.60</td>
    <td align="right">     1034.50</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1686.97</td>
    <td align="right">      594.34</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1592.04</td>
    <td align="right">      403.81</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1829.95</td>
    <td align="right">      372.20</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2053.13</td>
    <td align="right">      431.42</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2200.35</td>
    <td align="right">      691.37</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1773.92</td>
    <td align="right">     1015.89</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1487.49</td>
    <td align="right">     1408.14</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1405.99</td>
    <td align="right">     2077.49</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1909.20</td>
    <td align="right">     1126.69</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1405.99</td>
    <td align="right">      372.20</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2702.11</td>
    <td align="right">     2138.30</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      173.31</td>
    <td align="right">     1653.22</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      461.01</td>
    <td align="right">     1328.90</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      770.66</td>
    <td align="right">     1066.06</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1200.79</td>
    <td align="right">      673.45</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1740.59</td>
    <td align="right">      388.45</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1773.55</td>
    <td align="right">      265.00</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1945.99</td>
    <td align="right">      249.53</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1554.26</td>
    <td align="right">      282.72</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1078.06</td>
    <td align="right">      449.45</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      511.12</td>
    <td align="right">      681.28</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      175.02</td>
    <td align="right">     1007.96</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.04</td>
    <td align="right">     1597.83</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      959.17</td>
    <td align="right">      801.58</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.04</td>
    <td align="right">      249.53</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1945.99</td>
    <td align="right">     1653.22</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9879731.02</td>
    <td align="right">0.695732E+10</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 96593752.43</td>
    <td align="right">0.500318E+10</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243967E+09</td>
    <td align="right">0.434976E+10</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.910948E+09</td>
    <td align="right">0.254298E+10</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233246E+10</td>
    <td align="right">0.142405E+10</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303474E+10</td>
    <td align="right">0.930949E+09</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.317880E+10</td>
    <td align="right">0.905913E+09</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229045E+10</td>
    <td align="right">0.107138E+10</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128821E+10</td>
    <td align="right">0.169858E+10</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.454502E+09</td>
    <td align="right">0.267337E+10</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 65665717.59</td>
    <td align="right">0.394685E+10</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   974111.08</td>
    <td align="right">0.667708E+10</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139072E+11</td>
    <td align="right">0.381814E+11</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   974111.08</td>
    <td align="right">0.905913E+09</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317880E+10</td>
    <td align="right">0.695732E+10</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.398661E+09</td>
    <td align="right">0.425598E+10</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.936531E+09</td>
    <td align="right">0.300580E+10</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195065E+10</td>
    <td align="right">0.265103E+10</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335845E+10</td>
    <td align="right">0.157693E+10</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.424875E+10</td>
    <td align="right">0.929390E+09</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510066E+10</td>
    <td align="right">0.623526E+09</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529267E+10</td>
    <td align="right">0.600684E+09</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391838E+10</td>
    <td align="right">0.686865E+09</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267773E+10</td>
    <td align="right">0.106137E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120945E+10</td>
    <td align="right">0.167060E+10</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418830E+09</td>
    <td align="right">0.242990E+10</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246077E+09</td>
    <td align="right">0.412774E+10</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297568E+11</td>
    <td align="right">0.236198E+11</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246077E+09</td>
    <td align="right">0.600684E+09</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529267E+10</td>
    <td align="right">0.425598E+10</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.531500E+10</td>
    <td align="right">0.559052E+10</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.658016E+10</td>
    <td align="right">0.427236E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.608321E+10</td>
    <td align="right">0.402950E+10</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.525893E+10</td>
    <td align="right">0.256244E+10</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.453862E+10</td>
    <td align="right">0.153909E+10</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414048E+10</td>
    <td align="right">0.101337E+10</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491046E+10</td>
    <td align="right">0.970331E+09</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.551410E+10</td>
    <td align="right">0.111387E+10</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.573305E+10</td>
    <td align="right">0.171083E+10</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480305E+10</td>
    <td align="right">0.256772E+10</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390044E+10</td>
    <td align="right">0.346254E+10</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.379846E+10</td>
    <td align="right">0.541289E+10</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.605760E+11</td>
    <td align="right">0.342455E+11</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.379846E+10</td>
    <td align="right">0.970331E+09</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.658016E+10</td>
    <td align="right">0.559052E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469405E+09</td>
    <td align="right">0.434482E+10</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112790E+10</td>
    <td align="right">0.312027E+10</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207911E+10</td>
    <td align="right">0.275642E+10</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.313280E+10</td>
    <td align="right">0.167049E+10</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467449E+10</td>
    <td align="right">0.100560E+10</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460556E+10</td>
    <td align="right">0.664869E+09</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.521779E+10</td>
    <td align="right">0.650506E+09</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417412E+10</td>
    <td align="right">0.729617E+09</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281470E+10</td>
    <td align="right">0.111179E+10</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139399E+10</td>
    <td align="right">0.172566E+10</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467640E+09</td>
    <td align="right">0.248563E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245947E+09</td>
    <td align="right">0.418392E+10</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304035E+11</td>
    <td align="right">0.244496E+11</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245947E+09</td>
    <td align="right">0.650506E+09</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521779E+10</td>
    <td align="right">0.434482E+10</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6952457.32</td>
    <td align="right">0.700931E+10</td>
    <td align="right">0.944941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 92072018.29</td>
    <td align="right">0.508927E+10</td>
    <td align="right">0.131103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262357E+09</td>
    <td align="right">0.434619E+10</td>
    <td align="right">0.178582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.976224E+09</td>
    <td align="right">0.250363E+10</td>
    <td align="right">0.226605E+10</td>
    <td align="right"> 18153195.11</td>
    <td align="right">0.224790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242733E+10</td>
    <td align="right">0.137083E+10</td>
    <td align="right">0.329605E+10</td>
    <td align="right">0.180689E+09</td>
    <td align="right">0.311536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309769E+10</td>
    <td align="right">0.905055E+09</td>
    <td align="right">0.356177E+10</td>
    <td align="right">0.396549E+09</td>
    <td align="right">0.316522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321271E+10</td>
    <td align="right">0.897892E+09</td>
    <td align="right">0.351466E+10</td>
    <td align="right">0.305985E+09</td>
    <td align="right">0.320867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229415E+10</td>
    <td align="right">0.109993E+10</td>
    <td align="right">0.266696E+10</td>
    <td align="right"> 46870665.08</td>
    <td align="right">0.262009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126439E+10</td>
    <td align="right">0.179546E+10</td>
    <td align="right">0.201043E+10</td>
    <td align="right">   502026.23</td>
    <td align="right">0.200993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413000E+09</td>
    <td align="right">0.288736E+10</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 56141711.67</td>
    <td align="right">0.420705E+10</td>
    <td align="right">0.924285E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924285E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    95527.03</td>
    <td align="right">0.683380E+10</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141031E+11</td>
    <td align="right">0.389458E+11</td>
    <td align="right">0.245251E+11</td>
    <td align="right">0.948749E+09</td>
    <td align="right">0.235763E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    95527.03</td>
    <td align="right">0.897892E+09</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321271E+10</td>
    <td align="right">0.700931E+10</td>
    <td align="right">0.356177E+10</td>
    <td align="right">0.396549E+09</td>
    <td align="right">0.320867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.398759E+09</td>
    <td align="right">0.429349E+10</td>
    <td align="right">0.138406E+10</td>
    <td align="right">0.579461E+09</td>
    <td align="right">0.804601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.934503E+09</td>
    <td align="right">0.306175E+10</td>
    <td align="right">0.196213E+10</td>
    <td align="right">0.838015E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197035E+10</td>
    <td align="right">0.267028E+10</td>
    <td align="right">0.295523E+10</td>
    <td align="right">0.148140E+10</td>
    <td align="right">0.147382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339058E+10</td>
    <td align="right">0.159442E+10</td>
    <td align="right">0.396239E+10</td>
    <td align="right">0.213498E+10</td>
    <td align="right">0.182742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429332E+10</td>
    <td align="right">0.924169E+09</td>
    <td align="right">0.443188E+10</td>
    <td align="right">0.194549E+10</td>
    <td align="right">0.248639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.512909E+10</td>
    <td align="right">0.629878E+09</td>
    <td align="right">0.485453E+10</td>
    <td align="right">0.231889E+10</td>
    <td align="right">0.253564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.530227E+10</td>
    <td align="right">0.619562E+09</td>
    <td align="right">0.491385E+10</td>
    <td align="right">0.230367E+10</td>
    <td align="right">0.261018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390798E+10</td>
    <td align="right">0.729061E+09</td>
    <td align="right">0.378970E+10</td>
    <td align="right">0.165408E+10</td>
    <td align="right">0.213563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265374E+10</td>
    <td align="right">0.113385E+10</td>
    <td align="right">0.293834E+10</td>
    <td align="right">0.131418E+10</td>
    <td align="right">0.162416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118037E+10</td>
    <td align="right">0.179253E+10</td>
    <td align="right">0.183989E+10</td>
    <td align="right">0.697825E+09</td>
    <td align="right">0.114207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.407755E+09</td>
    <td align="right">0.258205E+10</td>
    <td align="right">0.113504E+10</td>
    <td align="right">0.380584E+09</td>
    <td align="right">0.754456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.243274E+09</td>
    <td align="right">0.420733E+10</td>
    <td align="right">0.107089E+10</td>
    <td align="right">0.397221E+09</td>
    <td align="right">0.673666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298120E+11</td>
    <td align="right">0.242384E+11</td>
    <td align="right">0.352379E+11</td>
    <td align="right">0.160458E+11</td>
    <td align="right">0.191922E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243274E+09</td>
    <td align="right">0.619562E+09</td>
    <td align="right">0.107089E+10</td>
    <td align="right">0.380584E+09</td>
    <td align="right">0.673666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.530227E+10</td>
    <td align="right">0.429349E+10</td>
    <td align="right">0.491385E+10</td>
    <td align="right">0.231889E+10</td>
    <td align="right">0.261018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.554537E+10</td>
    <td align="right">0.531331E+10</td>
    <td align="right">0.648305E+10</td>
    <td align="right">0.450285E+10</td>
    <td align="right">0.198020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.675655E+10</td>
    <td align="right">0.418521E+10</td>
    <td align="right">0.742850E+10</td>
    <td align="right">0.501309E+10</td>
    <td align="right">0.241540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.625241E+10</td>
    <td align="right">0.391161E+10</td>
    <td align="right">0.727079E+10</td>
    <td align="right">0.460542E+10</td>
    <td align="right">0.266537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.537903E+10</td>
    <td align="right">0.252055E+10</td>
    <td align="right">0.638746E+10</td>
    <td align="right">0.347720E+10</td>
    <td align="right">0.291026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466268E+10</td>
    <td align="right">0.148032E+10</td>
    <td align="right">0.555071E+10</td>
    <td align="right">0.191149E+10</td>
    <td align="right">0.363921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422360E+10</td>
    <td align="right">0.974545E+09</td>
    <td align="right">0.482016E+10</td>
    <td align="right">0.129838E+10</td>
    <td align="right">0.352178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.494265E+10</td>
    <td align="right">0.976790E+09</td>
    <td align="right">0.544703E+10</td>
    <td align="right">0.174083E+10</td>
    <td align="right">0.370619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.553238E+10</td>
    <td align="right">0.116214E+10</td>
    <td align="right">0.581331E+10</td>
    <td align="right">0.244331E+10</td>
    <td align="right">0.337000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.575946E+10</td>
    <td align="right">0.179525E+10</td>
    <td align="right">0.601884E+10</td>
    <td align="right">0.321181E+10</td>
    <td align="right">0.280703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481897E+10</td>
    <td align="right">0.271140E+10</td>
    <td align="right">0.529896E+10</td>
    <td align="right">0.311655E+10</td>
    <td align="right">0.218241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.394308E+10</td>
    <td align="right">0.357694E+10</td>
    <td align="right">0.455438E+10</td>
    <td align="right">0.285326E+10</td>
    <td align="right">0.170112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.393698E+10</td>
    <td align="right">0.519784E+10</td>
    <td align="right">0.500483E+10</td>
    <td align="right">0.327509E+10</td>
    <td align="right">0.172974E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.617532E+11</td>
    <td align="right">0.338059E+11</td>
    <td align="right">0.700780E+11</td>
    <td align="right">0.374493E+11</td>
    <td align="right">0.326287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393698E+10</td>
    <td align="right">0.974545E+09</td>
    <td align="right">0.455438E+10</td>
    <td align="right">0.129838E+10</td>
    <td align="right">0.170112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675655E+10</td>
    <td align="right">0.531331E+10</td>
    <td align="right">0.742850E+10</td>
    <td align="right">0.501309E+10</td>
    <td align="right">0.370619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473299E+09</td>
    <td align="right">0.437833E+10</td>
    <td align="right">0.139849E+10</td>
    <td align="right">0.587102E+09</td>
    <td align="right">0.811387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113496E+10</td>
    <td align="right">0.317809E+10</td>
    <td align="right">0.205581E+10</td>
    <td align="right">0.939800E+09</td>
    <td align="right">0.111601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210635E+10</td>
    <td align="right">0.277924E+10</td>
    <td align="right">0.299051E+10</td>
    <td align="right">0.152907E+10</td>
    <td align="right">0.146144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317041E+10</td>
    <td align="right">0.168560E+10</td>
    <td align="right">0.369535E+10</td>
    <td align="right">0.186941E+10</td>
    <td align="right">0.182594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.471556E+10</td>
    <td align="right">0.100398E+10</td>
    <td align="right">0.469038E+10</td>
    <td align="right">0.223360E+10</td>
    <td align="right">0.245679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.463641E+10</td>
    <td align="right">0.661419E+09</td>
    <td align="right">0.438202E+10</td>
    <td align="right">0.189205E+10</td>
    <td align="right">0.248997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.521734E+10</td>
    <td align="right">0.671180E+09</td>
    <td align="right">0.483459E+10</td>
    <td align="right">0.224499E+10</td>
    <td align="right">0.258960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.415777E+10</td>
    <td align="right">0.772661E+09</td>
    <td align="right">0.397871E+10</td>
    <td align="right">0.180582E+10</td>
    <td align="right">0.217289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279284E+10</td>
    <td align="right">0.118492E+10</td>
    <td align="right">0.300929E+10</td>
    <td align="right">0.135048E+10</td>
    <td align="right">0.165880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137016E+10</td>
    <td align="right">0.185167E+10</td>
    <td align="right">0.196639E+10</td>
    <td align="right">0.789519E+09</td>
    <td align="right">0.117687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.457926E+09</td>
    <td align="right">0.263209E+10</td>
    <td align="right">0.115724E+10</td>
    <td align="right">0.391241E+09</td>
    <td align="right">0.766003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245141E+09</td>
    <td align="right">0.425798E+10</td>
    <td align="right">0.106662E+10</td>
    <td align="right">0.374687E+09</td>
    <td align="right">0.691936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304782E+11</td>
    <td align="right">0.250572E+11</td>
    <td align="right">0.352254E+11</td>
    <td align="right">0.160078E+11</td>
    <td align="right">0.192176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245141E+09</td>
    <td align="right">0.661419E+09</td>
    <td align="right">0.106662E+10</td>
    <td align="right">0.374687E+09</td>
    <td align="right">0.691936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521734E+10</td>
    <td align="right">0.437833E+10</td>
    <td align="right">0.483459E+10</td>
    <td align="right">0.224499E+10</td>
    <td align="right">0.258960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6699006.61</td>
    <td align="right">0.714358E+10</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 85153146.80</td>
    <td align="right">0.518040E+10</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224450E+09</td>
    <td align="right">0.452642E+10</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.872365E+09</td>
    <td align="right">0.267683E+10</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231141E+10</td>
    <td align="right">0.147784E+10</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302083E+10</td>
    <td align="right">0.960355E+09</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.317036E+10</td>
    <td align="right">0.930131E+09</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.227691E+10</td>
    <td align="right">0.111411E+10</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125569E+10</td>
    <td align="right">0.179048E+10</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.411403E+09</td>
    <td align="right">0.285836E+10</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 55521430.49</td>
    <td align="right">0.417756E+10</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   163945.59</td>
    <td align="right">0.687903E+10</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136910E+11</td>
    <td align="right">0.397151E+11</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   163945.59</td>
    <td align="right">0.930131E+09</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317036E+10</td>
    <td align="right">0.714358E+10</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.391067E+09</td>
    <td align="right">0.433943E+10</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.918903E+09</td>
    <td align="right">0.309853E+10</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192739E+10</td>
    <td align="right">0.274452E+10</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333343E+10</td>
    <td align="right">0.164318E+10</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423985E+10</td>
    <td align="right">0.953949E+09</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509933E+10</td>
    <td align="right">0.639117E+09</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529413E+10</td>
    <td align="right">0.612916E+09</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391547E+10</td>
    <td align="right">0.707131E+09</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266066E+10</td>
    <td align="right">0.110519E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118251E+10</td>
    <td align="right">0.176254E+10</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.404717E+09</td>
    <td align="right">0.255732E+10</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240651E+09</td>
    <td align="right">0.422464E+10</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296081E+11</td>
    <td align="right">0.243885E+11</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240651E+09</td>
    <td align="right">0.612916E+09</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529413E+10</td>
    <td align="right">0.433943E+10</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.528352E+10</td>
    <td align="right">0.572723E+10</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.653695E+10</td>
    <td align="right">0.442462E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.604489E+10</td>
    <td align="right">0.417975E+10</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522186E+10</td>
    <td align="right">0.268141E+10</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451839E+10</td>
    <td align="right">0.159188E+10</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412656E+10</td>
    <td align="right">0.104667E+10</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.490135E+10</td>
    <td align="right">0.996911E+09</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.549909E+10</td>
    <td align="right">0.115552E+10</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570331E+10</td>
    <td align="right">0.179203E+10</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.475126E+10</td>
    <td align="right">0.272095E+10</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.385557E+10</td>
    <td align="right">0.364989E+10</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.376581E+10</td>
    <td align="right">0.556434E+10</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.602085E+11</td>
    <td align="right">0.355312E+11</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.376581E+10</td>
    <td align="right">0.996911E+09</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.653695E+10</td>
    <td align="right">0.572723E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.464189E+09</td>
    <td align="right">0.442798E+10</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111527E+10</td>
    <td align="right">0.321487E+10</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206415E+10</td>
    <td align="right">0.285533E+10</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311244E+10</td>
    <td align="right">0.174558E+10</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466200E+10</td>
    <td align="right">0.104044E+10</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459704E+10</td>
    <td align="right">0.686876E+09</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.521214E+10</td>
    <td align="right">0.668332E+09</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416292E+10</td>
    <td align="right">0.757232E+09</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279434E+10</td>
    <td align="right">0.116498E+10</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136898E+10</td>
    <td align="right">0.182475E+10</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.453663E+09</td>
    <td align="right">0.261264E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241158E+09</td>
    <td align="right">0.427964E+10</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302483E+11</td>
    <td align="right">0.252786E+11</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241158E+09</td>
    <td align="right">0.668332E+09</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521214E+10</td>
    <td align="right">0.442798E+10</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.73</td>
    <td align="right">       -31.9</td>
    <td align="right">       33.25</td>
    <td align="right">       98.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -11.6</td>
    <td align="right">       -12.6</td>
    <td align="right">       -16.7</td>
    <td align="right">        4.33</td>
    <td align="right">       -26.7</td>
    <td align="right">       48.91</td>
    <td align="right">      138.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.5</td>
    <td align="right">       -10.8</td>
    <td align="right">        3.55</td>
    <td align="right">       -19.4</td>
    <td align="right">       56.69</td>
    <td align="right">      163.76</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.97</td>
    <td align="right">        0.48</td>
    <td align="right">        -4.8</td>
    <td align="right">        4.72</td>
    <td align="right">        -9.1</td>
    <td align="right">       70.41</td>
    <td align="right">      207.70</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.43</td>
    <td align="right">        8.45</td>
    <td align="right">        3.53</td>
    <td align="right">        3.60</td>
    <td align="right">        2.20</td>
    <td align="right">      102.27</td>
    <td align="right">      202.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.03</td>
    <td align="right">       14.18</td>
    <td align="right">       11.55</td>
    <td align="right">        3.74</td>
    <td align="right">        7.84</td>
    <td align="right">      104.36</td>
    <td align="right">      210.60</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        3.14</td>
    <td align="right">        8.96</td>
    <td align="right">      101.67</td>
    <td align="right">      223.82</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.94</td>
    <td align="right">       15.19</td>
    <td align="right">       13.59</td>
    <td align="right">        3.45</td>
    <td align="right">        8.98</td>
    <td align="right">       87.39</td>
    <td align="right">      175.79</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.29</td>
    <td align="right">        9.87</td>
    <td align="right">        7.80</td>
    <td align="right">        3.78</td>
    <td align="right">        3.33</td>
    <td align="right">       70.27</td>
    <td align="right">      143.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.42</td>
    <td align="right">        3.48</td>
    <td align="right">        1.07</td>
    <td align="right">        3.53</td>
    <td align="right">        -4.7</td>
    <td align="right">       51.74</td>
    <td align="right">       90.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.6</td>
    <td align="right">        -6.9</td>
    <td align="right">        4.42</td>
    <td align="right">       -13.7</td>
    <td align="right">       34.68</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -14.6</td>
    <td align="right">       -15.1</td>
    <td align="right">       -18.1</td>
    <td align="right">        3.91</td>
    <td align="right">       -28.3</td>
    <td align="right">       29.58</td>
    <td align="right">       68.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.36</td>
    <td align="right">        1.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.82</td>
    <td align="right">        -8.5</td>
    <td align="right">       66.03</td>
    <td align="right">      149.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.14</td>
    <td align="right">       -31.9</td>
    <td align="right">       29.58</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        4.72</td>
    <td align="right">        8.98</td>
    <td align="right">      104.36</td>
    <td align="right">      223.82</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.10</td>
    <td align="right">29-JAN-14:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -4.4</td>
    <td align="right">        2.60</td>
    <td align="right">       -11.4</td>
    <td align="right">      145.00</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.90</td>
    <td align="right">20-FEB-15:00</td>
    <td align="right">        2.85</td>
    <td align="right">        -6.7</td>
    <td align="right">        8.80</td>
    <td align="right">        -9.0</td>
    <td align="right">       49.00</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">        5.46</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.70</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       16.93</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.40</td>
    <td align="right">25-MAY-17:00</td>
    <td align="right">       19.24</td>
    <td align="right">       13.90</td>
    <td align="right">        1.50</td>
    <td align="right">       16.49</td>
    <td align="right">       47.50</td>
    <td align="right">      582.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.00</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       24.70</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.10</td>
    <td align="right">15-JUL-14:20</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">        8.07</td>
    <td align="right">       19.92</td>
    <td align="right">      299.67</td>
    <td align="right">      518.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       23.35</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.10</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.30</td>
    <td align="right">        3.60</td>
    <td align="right">       14.28</td>
    <td align="right">      112.00</td>
    <td align="right">      751.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">19-OCT-14:00</td>
    <td align="right">       13.60</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        8.15</td>
    <td align="right">       35.50</td>
    <td align="right">      701.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.30</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       13.43</td>
    <td align="right">       10.00</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      105.00</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.10</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        0.43</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.9</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -11.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      299.67</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -35.6</td>
    <td align="right">06-JAN-08:00</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">       27.00</td>
    <td align="right">      381.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -33.3</td>
    <td align="right">14-FEB-06:00</td>
    <td align="right">       -33.4</td>
    <td align="right">       -36.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -55.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -28.9</td>
    <td align="right">05-MAR-06:00</td>
    <td align="right">       -29.1</td>
    <td align="right">       -32.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.6</td>
    <td align="right">       27.00</td>
    <td align="right">       41.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       -13.9</td>
    <td align="right">05-APR-05:00</td>
    <td align="right">       -14.3</td>
    <td align="right">       -16.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -32.5</td>
    <td align="right">       14.50</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -3.9</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">        -6.0</td>
    <td align="right">       -12.2</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.4</td>
    <td align="right">       35.00</td>
    <td align="right">      415.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.10</td>
    <td align="right">04-JUN-04:00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      169.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.10</td>
    <td align="right">02-JUL-04:00</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.8</td>
    <td align="right">       33.50</td>
    <td align="right">      204.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.40</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">        4.40</td>
    <td align="right">        4.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.10</td>
    <td align="right">06-SEP-03:00</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -10.0</td>
    <td align="right">30-OCT-03:00</td>
    <td align="right">       -10.6</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -28.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -20.6</td>
    <td align="right">29-NOV-05:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -22.2</td>
    <td align="right">        2.10</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -31.1</td>
    <td align="right">24-DEC-06:19</td>
    <td align="right">       -31.3</td>
    <td align="right">       -35.1</td>
    <td align="right">        3.33</td>
    <td align="right">       -53.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -35.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        3.33</td>
    <td align="right">        -8.8</td>
    <td align="right">       37.00</td>
    <td align="right">      415.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -0.4</td>
    <td align="right">16-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.70</td>
    <td align="right">        -6.6</td>
    <td align="right">      172.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.33</td>
    <td align="right">21-FEB-12:00</td>
    <td align="right">        6.70</td>
    <td align="right">        -1.1</td>
    <td align="right">        7.70</td>
    <td align="right">        -6.0</td>
    <td align="right">      270.00</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.46</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       16.93</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.90</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.20</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.70</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.75</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.90</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.35</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.67</td>
    <td align="right">01-SEP-00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       17.50</td>
    <td align="right">        2.80</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.70</td>
    <td align="right">19-OCT-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">        7.80</td>
    <td align="right">        5.70</td>
    <td align="right">        7.75</td>
    <td align="right">       54.50</td>
    <td align="right">      739.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.29</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.43</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        2.80</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      333.00</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -1.1</td>
    <td align="right">16-JAN-11:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">      164.50</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">21-FEB-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.24</td>
    <td align="right">        8.80</td>
    <td align="right">        -6.6</td>
    <td align="right">      123.00</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">29-MAR-20:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.95</td>
    <td align="right">        1.50</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.10</td>
    <td align="right">23-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.06</td>
    <td align="right">       10.80</td>
    <td align="right">        9.72</td>
    <td align="right">       98.50</td>
    <td align="right">      903.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.20</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.90</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">29-JUN-23:19</td>
    <td align="right">       26.30</td>
    <td align="right">       23.71</td>
    <td align="right">        5.20</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.35</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.92</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
    <td align="right">       18.15</td>
    <td align="right">        3.22</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.20</td>
    <td align="right">07-OCT-12:20</td>
    <td align="right">       14.47</td>
    <td align="right">       13.16</td>
    <td align="right">        3.43</td>
    <td align="right">        9.18</td>
    <td align="right">      163.17</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.29</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -0.0</td>
    <td align="right">06-DEC-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">       10.80</td>
    <td align="right">       22.64</td>
    <td align="right">      333.00</td>
    <td align="right">      903.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        1.89</td>
    <td align="right">       11.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.81</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.58</td>
    <td align="right">       37.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.43</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.61</td>
    <td align="right">       47.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.25</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.41</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.60</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.72</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.55</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.63</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224051E+10</td>
    <td align="right">-.542532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-959378877.7</td>
    <td align="right">       69.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214819E+10</td>
    <td align="right">-.504316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-842089917.1</td>
    <td align="right">       68.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271925E+10</td>
    <td align="right">-.594510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-899142349.9</td>
    <td align="right">       67.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205450E+10</td>
    <td align="right">-.519408E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-877839900.6</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203728E+10</td>
    <td align="right">-.529377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-899769648.3</td>
    <td align="right">       69.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178720E+10</td>
    <td align="right">-.495220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-869509372.7</td>
    <td align="right">       69.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115937E+10</td>
    <td align="right">-.442603E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-929219714.4</td>
    <td align="right">       70.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147572E+10</td>
    <td align="right">-.475816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-906147532.7</td>
    <td align="right">       69.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114332E+10</td>
    <td align="right">-.431094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-894700435.9</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135576E+10</td>
    <td align="right">-.461327E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-930018918.3</td>
    <td align="right">       70.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166746E+10</td>
    <td align="right">-.479980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-902704134.8</td>
    <td align="right">       69.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182791E+10</td>
    <td align="right">-.503652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-955635409.5</td>
    <td align="right">       69.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216165E+11</td>
    <td align="right">-.597984E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.108662E+11</td>
    <td align="right">       69.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114332E+10</td>
    <td align="right">-.594510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-959378877.7</td>
    <td align="right">       67.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271925E+10</td>
    <td align="right">-.431094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-842089917.1</td>
    <td align="right">       70.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     4847.77</td>
    <td align="right">       28.89</td>
    <td align="right">      171.17</td>
    <td align="right">      236.67</td>
    <td align="right">     4114.32</td>
    <td align="right">       36.64</td>
    <td align="right">      241.50</td>
    <td align="right">      219.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     8055.66</td>
    <td align="right">       33.10</td>
    <td align="right">      233.33</td>
    <td align="right">      257.00</td>
    <td align="right">     2215.34</td>
    <td align="right">       28.27</td>
    <td align="right">      227.17</td>
    <td align="right">      239.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">    11554.82</td>
    <td align="right">       33.89</td>
    <td align="right">      215.00</td>
    <td align="right">      324.83</td>
    <td align="right">     1647.17</td>
    <td align="right">       21.56</td>
    <td align="right">      169.50</td>
    <td align="right">      274.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     9358.74</td>
    <td align="right">       25.01</td>
    <td align="right">      130.83</td>
    <td align="right">      351.83</td>
    <td align="right">     1289.25</td>
    <td align="right">       20.58</td>
    <td align="right">      157.33</td>
    <td align="right">      300.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     2405.09</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">      413.33</td>
    <td align="right">     1005.57</td>
    <td align="right">       21.07</td>
    <td align="right">      228.83</td>
    <td align="right">      350.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     2276.90</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">      416.67</td>
    <td align="right">      967.59</td>
    <td align="right">       21.16</td>
    <td align="right">      225.83</td>
    <td align="right">      351.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     2460.61</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">      421.50</td>
    <td align="right">     1059.70</td>
    <td align="right">       21.46</td>
    <td align="right">      238.67</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3315.35</td>
    <td align="right">       18.07</td>
    <td align="right">       24.67</td>
    <td align="right">      381.67</td>
    <td align="right">     1235.61</td>
    <td align="right">       21.69</td>
    <td align="right">      218.00</td>
    <td align="right">      322.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     8287.38</td>
    <td align="right">       28.86</td>
    <td align="right">      251.17</td>
    <td align="right">      333.83</td>
    <td align="right">     1267.73</td>
    <td align="right">       21.49</td>
    <td align="right">      206.17</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     5844.46</td>
    <td align="right">       30.38</td>
    <td align="right">      256.83</td>
    <td align="right">      297.67</td>
    <td align="right">     1228.98</td>
    <td align="right">       22.47</td>
    <td align="right">      176.00</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     4086.33</td>
    <td align="right">       30.06</td>
    <td align="right">      209.50</td>
    <td align="right">      240.17</td>
    <td align="right">     3225.77</td>
    <td align="right">       35.59</td>
    <td align="right">      247.33</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     3462.72</td>
    <td align="right">       25.82</td>
    <td align="right">      138.83</td>
    <td align="right">      223.67</td>
    <td align="right">     3041.19</td>
    <td align="right">       35.13</td>
    <td align="right">      216.50</td>
    <td align="right">      196.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5177.25</td>
    <td align="right">       24.12</td>
    <td align="right">     1631.33</td>
    <td align="right">     3898.83</td>
    <td align="right">     1691.78</td>
    <td align="right">       24.65</td>
    <td align="right">     2552.83</td>
    <td align="right">     3372.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2276.90</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">      223.67</td>
    <td align="right">      967.59</td>
    <td align="right">       20.58</td>
    <td align="right">      157.33</td>
    <td align="right">      196.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11554.82</td>
    <td align="right">       33.89</td>
    <td align="right">      256.83</td>
    <td align="right">      421.50</td>
    <td align="right">     4114.32</td>
    <td align="right">       36.64</td>
    <td align="right">      247.33</td>
    <td align="right">      361.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1742.88</td>
    <td align="right">       18.69</td>
    <td align="right">       74.00</td>
    <td align="right">      219.67</td>
    <td align="right">      921.38</td>
    <td align="right">       23.73</td>
    <td align="right">      101.50</td>
    <td align="right">      169.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2839.70</td>
    <td align="right">       20.74</td>
    <td align="right">       99.17</td>
    <td align="right">      247.17</td>
    <td align="right">     1043.02</td>
    <td align="right">       22.38</td>
    <td align="right">      114.00</td>
    <td align="right">      203.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3523.32</td>
    <td align="right">       18.20</td>
    <td align="right">       60.83</td>
    <td align="right">      318.67</td>
    <td align="right">     1412.71</td>
    <td align="right">       22.38</td>
    <td align="right">       86.33</td>
    <td align="right">      257.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     5031.96</td>
    <td align="right">       19.03</td>
    <td align="right">       84.50</td>
    <td align="right">      357.50</td>
    <td align="right">     1496.71</td>
    <td align="right">       21.44</td>
    <td align="right">       65.67</td>
    <td align="right">      304.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     3832.38</td>
    <td align="right">       18.21</td>
    <td align="right">      107.33</td>
    <td align="right">      420.83</td>
    <td align="right">     1494.62</td>
    <td align="right">       22.42</td>
    <td align="right">      108.67</td>
    <td align="right">      370.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     4489.34</td>
    <td align="right">       18.41</td>
    <td align="right">       95.17</td>
    <td align="right">      421.17</td>
    <td align="right">     1489.27</td>
    <td align="right">       22.48</td>
    <td align="right">       77.00</td>
    <td align="right">      366.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     4416.83</td>
    <td align="right">       19.03</td>
    <td align="right">      104.33</td>
    <td align="right">      426.33</td>
    <td align="right">     1801.10</td>
    <td align="right">       23.12</td>
    <td align="right">      112.83</td>
    <td align="right">      379.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     4521.99</td>
    <td align="right">       20.48</td>
    <td align="right">      113.17</td>
    <td align="right">      382.50</td>
    <td align="right">     1449.01</td>
    <td align="right">       22.79</td>
    <td align="right">      102.67</td>
    <td align="right">      325.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3514.85</td>
    <td align="right">       18.87</td>
    <td align="right">       95.00</td>
    <td align="right">      331.67</td>
    <td align="right">     1372.89</td>
    <td align="right">       22.56</td>
    <td align="right">      119.67</td>
    <td align="right">      276.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2122.04</td>
    <td align="right">       17.21</td>
    <td align="right">       72.00</td>
    <td align="right">      287.00</td>
    <td align="right">      813.75</td>
    <td align="right">       21.42</td>
    <td align="right">       79.17</td>
    <td align="right">      222.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1499.34</td>
    <td align="right">       17.60</td>
    <td align="right">       71.50</td>
    <td align="right">      226.83</td>
    <td align="right">      663.48</td>
    <td align="right">       22.31</td>
    <td align="right">       79.00</td>
    <td align="right">      164.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     1408.65</td>
    <td align="right">       16.35</td>
    <td align="right">       44.83</td>
    <td align="right">      206.00</td>
    <td align="right">      575.69</td>
    <td align="right">       21.79</td>
    <td align="right">       62.00</td>
    <td align="right">      146.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3432.48</td>
    <td align="right">       18.63</td>
    <td align="right">     1021.83</td>
    <td align="right">     3845.33</td>
    <td align="right">     1273.20</td>
    <td align="right">       22.43</td>
    <td align="right">     1108.50</td>
    <td align="right">     3185.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1408.65</td>
    <td align="right">       16.35</td>
    <td align="right">       44.83</td>
    <td align="right">      206.00</td>
    <td align="right">      575.69</td>
    <td align="right">       21.42</td>
    <td align="right">       62.00</td>
    <td align="right">      146.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5031.96</td>
    <td align="right">       20.74</td>
    <td align="right">      113.17</td>
    <td align="right">      426.33</td>
    <td align="right">     1801.10</td>
    <td align="right">       23.73</td>
    <td align="right">      119.67</td>
    <td align="right">      379.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:30</td>
    <td align="right">      696.29</td>
    <td align="right">       12.53</td>
    <td align="right">        0.00</td>
    <td align="right">      206.17</td>
    <td align="right">      311.55</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">       87.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">      869.37</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">      238.50</td>
    <td align="right">      409.19</td>
    <td align="right">       19.01</td>
    <td align="right">        0.50</td>
    <td align="right">      165.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">      918.24</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">      313.33</td>
    <td align="right">      475.66</td>
    <td align="right">       19.66</td>
    <td align="right">        9.67</td>
    <td align="right">      214.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     1047.00</td>
    <td align="right">       15.15</td>
    <td align="right">        0.00</td>
    <td align="right">      356.67</td>
    <td align="right">      538.35</td>
    <td align="right">       19.95</td>
    <td align="right">       33.33</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     1487.36</td>
    <td align="right">       17.70</td>
    <td align="right">       30.00</td>
    <td align="right">      431.83</td>
    <td align="right">      651.12</td>
    <td align="right">       22.04</td>
    <td align="right">      173.17</td>
    <td align="right">      394.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1717.13</td>
    <td align="right">       18.64</td>
    <td align="right">       43.83</td>
    <td align="right">      439.50</td>
    <td align="right">      797.32</td>
    <td align="right">       24.42</td>
    <td align="right">      261.00</td>
    <td align="right">      395.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1648.45</td>
    <td align="right">       18.46</td>
    <td align="right">       38.33</td>
    <td align="right">      439.50</td>
    <td align="right">      745.35</td>
    <td align="right">       22.86</td>
    <td align="right">      245.33</td>
    <td align="right">      396.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:49</td>
    <td align="right">     1388.18</td>
    <td align="right">       16.48</td>
    <td align="right">        0.00</td>
    <td align="right">      389.33</td>
    <td align="right">      652.15</td>
    <td align="right">       21.20</td>
    <td align="right">      146.67</td>
    <td align="right">      327.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1069.62</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">      332.00</td>
    <td align="right">      487.48</td>
    <td align="right">       19.93</td>
    <td align="right">        5.67</td>
    <td align="right">      252.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">      893.67</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">      279.67</td>
    <td align="right">      380.04</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">      169.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">      690.26</td>
    <td align="right">       12.46</td>
    <td align="right">        0.00</td>
    <td align="right">      215.33</td>
    <td align="right">      291.53</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       74.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">      656.40</td>
    <td align="right">       12.30</td>
    <td align="right">        0.00</td>
    <td align="right">      193.17</td>
    <td align="right">      278.68</td>
    <td align="right">       17.32</td>
    <td align="right">        0.00</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1164.71</td>
    <td align="right">       15.56</td>
    <td align="right">      112.17</td>
    <td align="right">     3835.00</td>
    <td align="right">      534.70</td>
    <td align="right">       20.44</td>
    <td align="right">      875.33</td>
    <td align="right">     2804.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      656.40</td>
    <td align="right">       12.30</td>
    <td align="right">        0.00</td>
    <td align="right">      193.17</td>
    <td align="right">      278.68</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1717.13</td>
    <td align="right">       18.64</td>
    <td align="right">       43.83</td>
    <td align="right">      439.50</td>
    <td align="right">      797.32</td>
    <td align="right">       24.42</td>
    <td align="right">      261.00</td>
    <td align="right">      396.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     1697.46</td>
    <td align="right">       18.75</td>
    <td align="right">       73.83</td>
    <td align="right">      223.00</td>
    <td align="right">      863.12</td>
    <td align="right">       23.34</td>
    <td align="right">       93.00</td>
    <td align="right">      171.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">     2595.07</td>
    <td align="right">       18.47</td>
    <td align="right">       72.67</td>
    <td align="right">      248.33</td>
    <td align="right">     1068.70</td>
    <td align="right">       22.49</td>
    <td align="right">      106.83</td>
    <td align="right">      208.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3346.86</td>
    <td align="right">       18.38</td>
    <td align="right">       59.67</td>
    <td align="right">      319.00</td>
    <td align="right">     1911.13</td>
    <td align="right">       23.98</td>
    <td align="right">       96.00</td>
    <td align="right">      254.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:39</td>
    <td align="right">     4173.04</td>
    <td align="right">       19.07</td>
    <td align="right">       84.50</td>
    <td align="right">      352.33</td>
    <td align="right">     1680.46</td>
    <td align="right">       21.27</td>
    <td align="right">       62.50</td>
    <td align="right">      302.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     4139.81</td>
    <td align="right">       18.02</td>
    <td align="right">      105.83</td>
    <td align="right">      421.00</td>
    <td align="right">     1356.46</td>
    <td align="right">       19.10</td>
    <td align="right">       18.50</td>
    <td align="right">      372.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     4544.93</td>
    <td align="right">       16.69</td>
    <td align="right">       72.83</td>
    <td align="right">      430.50</td>
    <td align="right">     1443.83</td>
    <td align="right">       19.58</td>
    <td align="right">       21.00</td>
    <td align="right">      375.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     5076.73</td>
    <td align="right">       17.40</td>
    <td align="right">       82.17</td>
    <td align="right">      433.83</td>
    <td align="right">     1577.42</td>
    <td align="right">       19.80</td>
    <td align="right">       28.83</td>
    <td align="right">      378.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:00</td>
    <td align="right">     4445.30</td>
    <td align="right">       19.76</td>
    <td align="right">      103.00</td>
    <td align="right">      386.00</td>
    <td align="right">     1779.31</td>
    <td align="right">       22.07</td>
    <td align="right">       92.17</td>
    <td align="right">      325.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     2950.09</td>
    <td align="right">       17.28</td>
    <td align="right">       70.67</td>
    <td align="right">      333.33</td>
    <td align="right">     1173.90</td>
    <td align="right">       21.61</td>
    <td align="right">       88.17</td>
    <td align="right">      281.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     2272.34</td>
    <td align="right">       17.57</td>
    <td align="right">       75.33</td>
    <td align="right">      288.83</td>
    <td align="right">      848.92</td>
    <td align="right">       21.48</td>
    <td align="right">       77.17</td>
    <td align="right">      226.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">     1452.52</td>
    <td align="right">       17.42</td>
    <td align="right">       70.00</td>
    <td align="right">      228.00</td>
    <td align="right">      652.18</td>
    <td align="right">       22.03</td>
    <td align="right">       76.67</td>
    <td align="right">      167.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">     1258.87</td>
    <td align="right">       15.77</td>
    <td align="right">       39.17</td>
    <td align="right">      212.17</td>
    <td align="right">      590.43</td>
    <td align="right">       21.22</td>
    <td align="right">       57.50</td>
    <td align="right">      144.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3387.35</td>
    <td align="right">       17.88</td>
    <td align="right">      909.67</td>
    <td align="right">     3876.33</td>
    <td align="right">     1289.73</td>
    <td align="right">       21.25</td>
    <td align="right">      818.33</td>
    <td align="right">     3208.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1258.87</td>
    <td align="right">       15.77</td>
    <td align="right">       39.17</td>
    <td align="right">      212.17</td>
    <td align="right">      590.43</td>
    <td align="right">       19.10</td>
    <td align="right">       18.50</td>
    <td align="right">      144.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5076.73</td>
    <td align="right">       19.76</td>
    <td align="right">      105.83</td>
    <td align="right">      433.83</td>
    <td align="right">     1911.13</td>
    <td align="right">       23.98</td>
    <td align="right">      106.83</td>
    <td align="right">      378.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     4304.19</td>
    <td align="right">       24.41</td>
    <td align="right">      143.17</td>
    <td align="right">      233.50</td>
    <td align="right">     3989.14</td>
    <td align="right">       36.28</td>
    <td align="right">      231.33</td>
    <td align="right">      218.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     7766.29</td>
    <td align="right">       32.45</td>
    <td align="right">      232.33</td>
    <td align="right">      255.17</td>
    <td align="right">     2064.80</td>
    <td align="right">       26.25</td>
    <td align="right">      116.67</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">    11293.53</td>
    <td align="right">       33.19</td>
    <td align="right">      215.00</td>
    <td align="right">      323.00</td>
    <td align="right">     1503.42</td>
    <td align="right">       19.14</td>
    <td align="right">       22.50</td>
    <td align="right">      271.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     9169.75</td>
    <td align="right">       22.96</td>
    <td align="right">      130.83</td>
    <td align="right">      350.17</td>
    <td align="right">     1188.00</td>
    <td align="right">       18.49</td>
    <td align="right">       23.83</td>
    <td align="right">      295.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2257.41</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">      410.50</td>
    <td align="right">      942.46</td>
    <td align="right">       18.91</td>
    <td align="right">       14.17</td>
    <td align="right">      346.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     2142.38</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">      411.83</td>
    <td align="right">      911.65</td>
    <td align="right">       19.13</td>
    <td align="right">       31.33</td>
    <td align="right">      345.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     2311.98</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">      418.67</td>
    <td align="right">      995.64</td>
    <td align="right">       19.45</td>
    <td align="right">       43.50</td>
    <td align="right">      355.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3127.58</td>
    <td align="right">       14.25</td>
    <td align="right">       24.50</td>
    <td align="right">      379.33</td>
    <td align="right">     1151.16</td>
    <td align="right">       19.52</td>
    <td align="right">       46.83</td>
    <td align="right">      317.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     8082.12</td>
    <td align="right">       27.90</td>
    <td align="right">      240.83</td>
    <td align="right">      331.50</td>
    <td align="right">     1170.70</td>
    <td align="right">       19.03</td>
    <td align="right">       23.00</td>
    <td align="right">      281.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     5631.39</td>
    <td align="right">       29.34</td>
    <td align="right">      246.50</td>
    <td align="right">      295.67</td>
    <td align="right">     1135.75</td>
    <td align="right">       19.91</td>
    <td align="right">       37.00</td>
    <td align="right">      257.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     3499.53</td>
    <td align="right">       23.60</td>
