    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5043.281</td>
    <td align="right">    5043.281</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5043.28</td>
    <td align="right">     3440.77</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12405372</td>
    <td align="right">    0.105687</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5043.28</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00785098</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00785098</td>
    <td align="right">     49.4861</td>
    <td align="right">     2429.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6052.647</td>
    <td align="right">    6052.647</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6052.65</td>
    <td align="right">     6052.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21822228</td>
    <td align="right">    0.185913</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6052.65</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00782727</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782727</td>
    <td align="right">     49.3388</td>
    <td align="right">     4269.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5116.200</td>
    <td align="right">    5116.200</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5116.20</td>
    <td align="right">     4046.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14590826</td>
    <td align="right">    0.124306</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5116.20</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00783497</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783497</td>
    <td align="right">     49.3867</td>
    <td align="right">     2853.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6144.106</td>
    <td align="right">    6144.106</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6144.11</td>
    <td align="right">     6144.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22151973</td>
    <td align="right">    0.188723</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6144.11</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00783144</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783144</td>
    <td align="right">     49.3647</td>
    <td align="right">     4333.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5303.268</td>
    <td align="right">    5303.268</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5303.27</td>
    <td align="right">     4058.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14631349</td>
    <td align="right">    0.124651</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5303.27</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00783589</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783589</td>
    <td align="right">     49.3924</td>
    <td align="right">     2861.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  127196.804</td>
    <td align="right">   93847.637</td>
    <td align="right">    5.785394</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2627</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.785394</td>
    <td align="right">  6.79081178</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 08:00:00</td>
    <td align="right">   138059.69</td>
    <td align="right">   131341.11</td>
    <td align="right">      0.9213</td>
    <td align="right">  6.79081178</td>
    <td align="right">    5.785394</td>
    <td align="right">       27.56</td>
    <td align="right">       17.61</td>
    <td align="right">  0.00883437</td>
    <td align="right">     50238.0</td>
    <td align="right">       10.88</td>
    <td align="right">       10.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32365.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   13297.506</td>
    <td align="right">   124762.18</td>
    <td align="right">       42.00</td>
    <td align="right">  0.00911023</td>
    <td align="right">       22.20</td>
    <td align="right">  1.12448000</td>
    <td align="right">     19.4365</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876639</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874965</td>
    <td align="right">     45.8969</td>
    <td align="right">    76304.63</td>
    <td align="right">        0.00</td>
    <td align="right">   131092.18</td>
    <td align="right">    94686.03</td>
    <td align="right">  6.52195342</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.45</td>
    <td align="right">       12.45</td>
    <td align="right">  0.00899029</td>
    <td align="right">     35207.6</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2847.715</td>
    <td align="right">    2847.715</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.785394</td>
    <td align="right">  6.79081178</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     2847.71</td>
    <td align="right">     2847.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.03724353</td>
    <td align="right">    1.735618</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">     21588.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2847.71</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  1.12448000</td>
    <td align="right">     64.7884</td>
    <td align="right">       20.81</td>
    <td align="right">  0.00791650</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791650</td>
    <td align="right">     49.8935</td>
    <td align="right">    16230.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  103517.098</td>
    <td align="right">   73101.366</td>
    <td align="right">    4.272278</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.4584</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.272278</td>
    <td align="right">  5.01473822</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 08:00:00</td>
    <td align="right">   110168.88</td>
    <td align="right">   103939.31</td>
    <td align="right">      0.9396</td>
    <td align="right">  5.01473822</td>
    <td align="right">    4.272278</td>
    <td align="right">       29.58</td>
    <td align="right">       18.35</td>
    <td align="right">  0.00893966</td>
    <td align="right">     52575.5</td>
    <td align="right">       10.87</td>
    <td align="right">       10.87</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32352.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9883.432</td>
    <td align="right">   100285.45</td>
    <td align="right">       42.00</td>
    <td align="right">  0.00911023</td>
    <td align="right">       22.20</td>
    <td align="right">  1.29654000</td>
    <td align="right">     30.3477</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886295</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883274</td>
    <td align="right">     46.3267</td>
    <td align="right">    56072.08</td>
    <td align="right">        0.00</td>
    <td align="right">   106687.28</td>
    <td align="right">    73906.24</td>
    <td align="right">  4.81619726</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.63</td>
    <td align="right">       11.62</td>
    <td align="right">  0.00851026</td>
    <td align="right">     33155.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9826.250</td>
    <td align="right">    9826.250</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.272278</td>
    <td align="right">  5.01473822</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     9826.25</td>
    <td align="right">     9826.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.50442147</td>
    <td align="right">    1.281684</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">     21588.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9826.25</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  1.29654000</td>
    <td align="right">    101.1591</td>
    <td align="right">       20.77</td>
    <td align="right">  0.00789993</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789993</td>
    <td align="right">     49.7906</td>
    <td align="right">    21736.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  115004.168</td>
    <td align="right">   82884.105</td>
    <td align="right">    4.983109</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.3524</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.983109</td>
    <td align="right">  5.84910073</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:30:00</td>
    <td align="right">   123668.25</td>
    <td align="right">   117191.93</td>
    <td align="right">      0.9299</td>
    <td align="right">  5.84910073</td>
    <td align="right">    4.983109</td>
    <td align="right">       28.54</td>
    <td align="right">       17.97</td>
    <td align="right">  0.00888264</td>
    <td align="right">     51363.6</td>
    <td align="right">       10.88</td>
    <td align="right">       10.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32365.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11453.484</td>
    <td align="right">   112214.76</td>
    <td align="right">       42.00</td>
    <td align="right">  0.00911023</td>
    <td align="right">       22.20</td>
    <td align="right">  1.25378000</td>
    <td align="right">     25.1606</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880588</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00879961</td>
    <td align="right">     46.1552</td>
    <td align="right">    66688.79</td>
    <td align="right">        0.00</td>
    <td align="right">   118526.14</td>
    <td align="right">    83709.86</td>
    <td align="right">  5.61752611</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.07</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00874889</td>
    <td align="right">     34208.4</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7279.952</td>
    <td align="right">    7279.952</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.983109</td>
    <td align="right">  5.84910073</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     7279.95</td>
    <td align="right">     7279.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.75473022</td>
    <td align="right">    1.494933</td>
    <td align="right">        6.33</td>
    <td align="right">        6.32</td>
    <td align="right">  0.00607560</td>
    <td align="right">     21621.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7279.95</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  1.25378000</td>
    <td align="right">     83.8687</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00798864</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00795131</td>
    <td align="right">     50.1101</td>
    <td align="right">    28561.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     4440.00</td>
    <td align="right">      252.83</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     3753.83</td>
    <td align="right">      814.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     3513.50</td>
    <td align="right">     1582.17</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3392.00</td>
    <td align="right">     2390.83</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3566.33</td>
    <td align="right">     2207.67</td>
    <td align="right">      320.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3979.33</td>
    <td align="right">     1696.50</td>
    <td align="right">      331.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3363.17</td>
    <td align="right">     2384.17</td>
    <td align="right">      304.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     3552.67</td>
    <td align="right">     1912.83</td>
    <td align="right">      100.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     3864.17</td>
    <td align="right">     1609.17</td>
    <td align="right">      152.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     4346.67</td>
    <td align="right">     1856.50</td>
    <td align="right">      888.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     3780.67</td>
    <td align="right">     1774.00</td>
    <td align="right">      147.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     3557.00</td>
    <td align="right">     1977.00</td>
    <td align="right">      173.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     3007.50</td>
    <td align="right">     1726.33</td>
    <td align="right">      214.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     4271.83</td>
    <td align="right">     1232.83</td>
    <td align="right">      248.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     3565.67</td>
    <td align="right">     2005.83</td>
    <td align="right">      212.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5010.67</td>
    <td align="right">     3426.50</td>
    <td align="right">     1204.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">       38.67</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">       37.83</td>
    <td align="right">        0.00</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       41.17</td>
    <td align="right">      500.33</td>
    <td align="right">       41.17</td>
    <td align="right">      499.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
    <td align="right">        0.00</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">       28.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       41.17</td>
    <td align="right">      609.33</td>
    <td align="right">       41.17</td>
    <td align="right">      590.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.794</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.734</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.699</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.936</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.152</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.077</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.215</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.589</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.754</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.802</td>
    <td align="right">       1.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.760</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.927</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.60</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.163</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.118</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.229</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.60</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2197.44</td>
    <td align="right">    13964.26</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">   217890.86</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1125.35</td>
    <td align="right">    13665.74</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">    97402.06</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      390.07</td>
    <td align="right">     3131.66</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    37303.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      309.10</td>
    <td align="right">     1280.14</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">    38737.04</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      309.10</td>
    <td align="right">     1280.14</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">    38737.04</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       31.58</td>
    <td align="right">      501.96</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">     3125.08</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">     1619.19</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       19.70</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1978.37</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1025.08</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       30.75</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     3125.07</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1619.19</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       19.76</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1978.30</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1025.01</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       31.42</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">     3125.08</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">     1619.19</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       19.64</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1978.37</td>
    <td align="right">27-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1025.08</td>
    <td align="right">27-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       30.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     3125.07</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1619.19</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.70</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1978.30</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1025.01</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       31.58</td>
    <td align="right">      501.96</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">     3125.08</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">     1619.19</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       19.70</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1978.37</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1025.08</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       30.75</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     3125.07</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        4.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1619.19</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       19.77</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1978.30</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1025.01</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      947.41</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   143561.77</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       19.14</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.21</td>
    <td align="right">11-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       19.14</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.21</td>
    <td align="right">11-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2197.44</td>
    <td align="right">    13964.26</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">   217890.86</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2197.44</td>
    <td align="right">    13964.26</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">   217890.86</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2197.44</td>
    <td align="right">    13964.26</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">   217890.86</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2197.44</td>
    <td align="right">    13964.26</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">   217890.86</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2197.44</td>
    <td align="right">    13964.26</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">   217890.86</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2197.44</td>
    <td align="right">    13964.26</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">   217890.86</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    46695.96</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      107.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26614.41</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      107.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26614.41</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      817.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   115596.36</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1088.51</td>
    <td align="right">11-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       81.66</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">    26945.83</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       70.36</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">     9804.45</td>
    <td align="right">17-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       70.36</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">     9804.45</td>
    <td align="right">17-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       70.36</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">     9804.45</td>
    <td align="right">17-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">       11.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24942.40</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">       11.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24942.40</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     4864.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   532118.77</td>
    <td align="right">25-AUG-12:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1757.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   176334.41</td>
    <td align="right">06-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      399.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34440.04</td>
    <td align="right">05-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32751.45</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1752.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   176334.41</td>
    <td align="right">06-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      399.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34440.04</td>
    <td align="right">05-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       68.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13430.75</td>
    <td align="right">22-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4737.28</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       65.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13430.75</td>
    <td align="right">22-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       35.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4721.53</td>
    <td align="right">12-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1513.64</td>
    <td align="right">08-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       35.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4721.53</td>
    <td align="right">12-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       48.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4985.86</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1611.49</td>
    <td align="right">17-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4985.86</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      229.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20648.51</td>
    <td align="right">05-SEP-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      229.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20648.51</td>
    <td align="right">05-SEP-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      239.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23858.01</td>
    <td align="right">12-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6374.76</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      239.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23858.01</td>
    <td align="right">12-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       65.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7903.02</td>
    <td align="right">06-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3310.17</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       65.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7903.02</td>
    <td align="right">06-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7461.56</td>
    <td align="right">12-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2193.62</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       51.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7461.56</td>
    <td align="right">12-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       78.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10074.84</td>
    <td align="right">02-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.97</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       78.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10074.84</td>
    <td align="right">02-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       53.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8245.00</td>
    <td align="right">06-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2276.48</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       52.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8245.00</td>
    <td align="right">06-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       62.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6928.59</td>
    <td align="right">05-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      507.51</td>
    <td align="right">03-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       62.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6928.59</td>
    <td align="right">05-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       50.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6713.88</td>
    <td align="right">12-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      490.73</td>
    <td align="right">03-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       50.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6713.88</td>
    <td align="right">12-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       91.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12992.59</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5118.30</td>
    <td align="right">03-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       90.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12992.59</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       50.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6978.75</td>
    <td align="right">12-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      503.39</td>
    <td align="right">03-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       50.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6978.75</td>
    <td align="right">12-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       60.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6863.94</td>
    <td align="right">06-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1674.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       60.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6863.94</td>
    <td align="right">06-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       48.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7157.34</td>
    <td align="right">03-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1016.80</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       48.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7157.34</td>
    <td align="right">03-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       74.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8949.38</td>
    <td align="right">02-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1313.05</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       74.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8949.38</td>
    <td align="right">02-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       49.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7431.49</td>
    <td align="right">06-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      994.57</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       49.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7431.49</td>
    <td align="right">06-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     3071.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   382319.57</td>
    <td align="right">25-AUG-12:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    66649.88</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     3058.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   382319.57</td>
    <td align="right">25-AUG-12:20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -399.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.760</td>
    <td align="right">      88.516</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.702</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -229.606</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.805</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.312</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">    -239.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.132</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.634</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">     -65.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.154</td>
    <td align="right">       4.892</td>
    <td align="right">      26.688</td>
    <td align="right">      27.731</td>
    <td align="right">       0.000</td>
    <td align="right">       1.421</td>
    <td align="right">      10.585</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.178</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.659</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">     -51.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.493</td>
    <td align="right">       2.802</td>
    <td align="right">      16.894</td>
    <td align="right">      32.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.936</td>
    <td align="right">       2.388</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.631</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.457</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">     -78.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.011</td>
    <td align="right">       4.066</td>
    <td align="right">      26.688</td>
    <td align="right">      56.580</td>
    <td align="right">       0.000</td>
    <td align="right">       1.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.097</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.760</td>
    <td align="right">      -4.634</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.077</td>
    <td align="right">     -52.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.557</td>
    <td align="right">       2.869</td>
    <td align="right">      16.894</td>
    <td align="right">      32.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.947</td>
    <td align="right">       3.633</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.128</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.451</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">     -62.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.025</td>
    <td align="right">       4.734</td>
    <td align="right">      26.688</td>
    <td align="right">      27.571</td>
    <td align="right">       0.000</td>
    <td align="right">       0.790</td>
    <td align="right">       9.044</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.431</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.408</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">     -50.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.424</td>
    <td align="right">       2.748</td>
    <td align="right">      16.894</td>
    <td align="right">      31.896</td>
    <td align="right">       0.000</td>
    <td align="right">       0.510</td>
    <td align="right">       2.638</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.450</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.283</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.091</td>
    <td align="right">     -90.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.894</td>
    <td align="right">       3.999</td>
    <td align="right">      26.688</td>
    <td align="right">      56.153</td>
    <td align="right">       0.000</td>
    <td align="right">      20.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.485</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.881</td>
    <td align="right">      -2.466</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">     -50.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.457</td>
    <td align="right">       2.807</td>
    <td align="right">      16.894</td>
    <td align="right">      32.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.509</td>
    <td align="right">       2.598</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.070</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.281</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">     -60.661</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.029</td>
    <td align="right">       4.892</td>
    <td align="right">      26.688</td>
    <td align="right">      27.625</td>
    <td align="right">       0.000</td>
    <td align="right">       1.183</td>
    <td align="right">       7.151</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.291</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.621</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">     -48.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.287</td>
    <td align="right">       2.802</td>
    <td align="right">      16.894</td>
    <td align="right">      32.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.786</td>
    <td align="right">       1.772</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.180</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.420</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">     -74.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.937</td>
    <td align="right">       4.066</td>
    <td align="right">      26.688</td>
    <td align="right">      56.453</td>
    <td align="right">       0.000</td>
    <td align="right">       1.154</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.011</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.695</td>
    <td align="right">      -6.692</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">     -49.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.483</td>
    <td align="right">       2.874</td>
    <td align="right">      16.894</td>
    <td align="right">      32.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.784</td>
    <td align="right">       1.569</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.807</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.420</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       2.721</td>
    <td align="right">     -65.577</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.848</td>
    <td align="right">      62.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.049</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.392</td>
    <td align="right">     -35.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.846</td>
    <td align="right">      33.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.097</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.264</td>
    <td align="right">     -48.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.460</td>
    <td align="right">      47.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.909</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       3.378</td>
    <td align="right">    -148.622</td>
    <td align="right">       1.419</td>
    <td align="right">   -1604.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     166.446</td>
    <td align="right">     309.101</td>
    <td align="right">     816.244</td>
    <td align="right">     445.587</td>
    <td align="right">       0.000</td>
    <td align="right">      35.701</td>
    <td align="right">     184.525</td>
    <td align="right">       0.000</td>
    <td align="right">    -127.760</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.390</td>
    <td align="right">     -64.443</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54644.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50193.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">21-AUG-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35076.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30948.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36916.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32788.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12262.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">     3214.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1236.05</td>
    <td align="right">     7285.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">29-MAY-09:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9831.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">     6794.50</td>
    <td align="right">        0.00</td>
    <td align="right">      630.17</td>
    <td align="right">     2075.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">09-OCT-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13234.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">     7968.43</td>
    <td align="right">        0.00</td>
    <td align="right">       53.28</td>
    <td align="right">     4687.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11178.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.40</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">     8328.21</td>
    <td align="right">        0.00</td>
    <td align="right">      764.24</td>
    <td align="right">     1757.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10088.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.82</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">     3361.29</td>
    <td align="right">        0.00</td>
    <td align="right">      232.75</td>
    <td align="right">     5963.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">07-MAY-09:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8794.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">     7067.56</td>
    <td align="right">        0.00</td>
    <td align="right">      145.10</td>
    <td align="right">     1248.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12993.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.33</td>
    <td align="right">        0.00</td>
    <td align="right">      836.60</td>
    <td align="right">     2983.18</td>
    <td align="right">        0.00</td>
    <td align="right">    15682.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6632.92</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9330.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">     7077.08</td>
    <td align="right">        0.00</td>
    <td align="right">      138.60</td>
    <td align="right">     1782.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10239.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">     3314.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1050.64</td>
    <td align="right">     5346.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">30-APR-09:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9461.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">     6982.91</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">     2108.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">01-OCT-12:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11456.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">     9789.37</td>
    <td align="right">        0.00</td>
    <td align="right">      118.78</td>
    <td align="right">     1021.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9739.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.64</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">     8399.77</td>
    <td align="right">        0.00</td>
    <td align="right">      650.01</td>
    <td align="right">      359.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">22-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">   -13436.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.30</td>
    <td align="right">    13318.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -5292.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.07</td>
    <td align="right">     5249.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">24-JUL-12:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -5181.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.39</td>
    <td align="right">     5011.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">    10810.37</td>
    <td align="right">        0.00</td>
    <td align="right">  -215555.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4826.50</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   184559.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -1047.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17548.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      916.93</td>
    <td align="right">     2560.28</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24200.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5376.42</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.57</td>
    <td align="right">      179.91</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1869.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4457.52</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4096.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.36</td>
    <td align="right">      113.90</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1245.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3453.37</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5369.74</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.39</td>
    <td align="right">      179.91</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1907.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4412.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4526.91</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.23</td>
    <td align="right">      113.89</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1249.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3879.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">03-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3552.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.43</td>
    <td align="right">      539.73</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2345.33</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.08</td>
    <td align="right">    -2583.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">03-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3435.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.63</td>
    <td align="right">      341.69</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1542.02</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.26</td>
    <td align="right">    -2764.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">03-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5168.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.30</td>
    <td align="right">      539.73</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10667.03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2325.80</td>
    <td align="right">        0.00</td>
    <td align="right">   -14912.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">03-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3523.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.69</td>
    <td align="right">      341.67</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1556.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.26</td>
    <td align="right">    -2838.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4333.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.30</td>
    <td align="right">      539.73</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2029.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3706.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3669.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.37</td>
    <td align="right">      341.69</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1349.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3207.60</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4395.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.62</td>
    <td align="right">      539.73</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2049.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3747.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3799.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.37</td>
    <td align="right">      341.67</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1351.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3335.47</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">16-OCT-05:02</td>
    <td align="right">     6741.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.55</td>
    <td align="right">    -6730.35</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">22-JUN-04:02</td>
    <td align="right">     3290.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3437.91</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">     7315.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.74</td>
    <td align="right">    -7231.44</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">03-JAN-07:01</td>
    <td align="right">   -19303.99</td>
    <td align="right">    19342.74</td>
    <td align="right">    66713.26</td>
    <td align="right">   -19342.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4437.72</td>
    <td align="right">    12969.29</td>
    <td align="right">    27644.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22462.87</td>
    <td align="right">        0.00</td>
    <td align="right">   -18569.65</td>
    <td align="right">   -51428.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.0805</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.7854</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.6112</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.2723</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.0775</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.9831</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.8241</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8241</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.3834</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.3834</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.5233</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.5233</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.8212</td>
    <td align="right">      3.8212</td>
    <td align="right">      1.1464</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.3025</td>
    <td align="right">      2.3025</td>
    <td align="right">      0.6908</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4748</td>
    <td align="right">      2.4748</td>
    <td align="right">      0.7424</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7181</td>
    <td align="right">      0.7181</td>
    <td align="right">      0.2154</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5484</td>
    <td align="right">      0.5484</td>
    <td align="right">      0.1645</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7271</td>
    <td align="right">      0.7271</td>
    <td align="right">      0.2181</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.1828</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6137</td>
    <td align="right">      0.6137</td>
    <td align="right">      0.1841</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5034</td>
    <td align="right">      0.5034</td>
    <td align="right">      0.1510</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6258</td>
    <td align="right">      0.6258</td>
    <td align="right">      0.1878</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5164</td>
    <td align="right">      0.5164</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6150</td>
    <td align="right">      0.6150</td>
    <td align="right">      0.1845</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5238</td>
    <td align="right">      0.5238</td>
    <td align="right">      0.1571</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6269</td>
    <td align="right">      0.6269</td>
    <td align="right">      0.1881</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5430</td>
    <td align="right">      0.5430</td>
    <td align="right">      0.1629</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.0805</td>
    <td align="right">      5.7854</td>
    <td align="right">      6.0805</td>
    <td align="right">      1.8241</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.6112</td>
    <td align="right">      4.2723</td>
    <td align="right">      4.6112</td>
    <td align="right">      1.3834</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.0775</td>
    <td align="right">      4.9831</td>
    <td align="right">      5.0775</td>
    <td align="right">      1.5233</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1464</td>
    <td align="right">      1.1464</td>
    <td align="right">      1.1464</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6908</td>
    <td align="right">      0.6908</td>
    <td align="right">      0.6908</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7424</td>
    <td align="right">      0.7424</td>
    <td align="right">      0.7424</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2154</td>
    <td align="right">      0.2154</td>
    <td align="right">      0.2154</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1645</td>
    <td align="right">      0.1645</td>
    <td align="right">      0.1645</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2181</td>
    <td align="right">      0.2181</td>
    <td align="right">      0.2181</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1828</td>
    <td align="right">      0.1828</td>
    <td align="right">      0.1828</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1841</td>
    <td align="right">      0.1841</td>
    <td align="right">      0.1841</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1510</td>
    <td align="right">      0.1510</td>
    <td align="right">      0.1510</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1878</td>
    <td align="right">      0.1878</td>
    <td align="right">      0.1878</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1845</td>
    <td align="right">      0.1845</td>
    <td align="right">      0.1845</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1571</td>
    <td align="right">      0.1571</td>
    <td align="right">      0.1571</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1881</td>
    <td align="right">      0.1881</td>
    <td align="right">      0.1881</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1629</td>
    <td align="right">      0.1629</td>
    <td align="right">      0.1629</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.8241</td>
    <td align="right">      1.8241</td>
    <td align="right">      1.8241</td>
    <td align="right">      1.8241</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.3834</td>
    <td align="right">      1.3834</td>
    <td align="right">      1.3834</td>
    <td align="right">      1.3834</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.5233</td>
    <td align="right">      1.5233</td>
    <td align="right">      1.5233</td>
    <td align="right">      1.5233</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** New Delhi-Safdarjung AP Delhi IND IWEC2 WMO#=421820</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       41.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      590.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      631.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">        3.53</td>
    <td align="right">    46695.96</td>
    <td align="right">       11.30</td>
    <td align="right">    24942.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      817.50</td>
    <td align="right">   115596.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      309.10</td>
    <td align="right">    38737.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.54</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       19.14</td>
    <td align="right">     1384.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      107.24</td>
    <td align="right">    26614.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.36</td>
    <td align="right">     9804.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     2197.44</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">       81.66</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     2279.10</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       62.04</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      164.08</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      441.06</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      441.06</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       16.39</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       16.39</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       13.56</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       35.87</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        4.71</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       35.81</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.31</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2648.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.182152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.266343E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.327185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.182152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.266343E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.327185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2012::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.182152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.266343E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.327185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.182152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.266343E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.327185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.182152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.266343E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.327185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.182152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.266343E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.327185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.182152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.266343E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.327185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE1B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.182152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.266343E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.327185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYIND_DELHI_NEWDELHI::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY IND_DELHI_NEWDELHI</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY IND_DELHI_NEWDELHI_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.182152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.266343E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.327185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.593731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260052E+11</td>
    <td align="right">    40719.92</td>
    <td align="right">26-JAN-06:02</td>
    <td align="right">       12.90</td>
    <td align="right">       11.86</td>
    <td align="right">0.198400E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">04-JAN-10:09</td>
    <td align="right">       12.42</td>
    <td align="right">       10.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.257973E+11</td>
    <td align="right">    39655.45</td>
    <td align="right">28-FEB-06:03</td>
    <td align="right">       13.38</td>
    <td align="right">       12.22</td>
    <td align="right">0.179992E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">02-FEB-10:09</td>
    <td align="right">       13.22</td>
    <td align="right">       11.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.334578E+11</td>
    <td align="right">    48829.90</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">       20.88</td>
    <td align="right">       16.37</td>
    <td align="right">0.215171E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">27-MAR-09:09</td>
    <td align="right">       23.33</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335770E+11</td>
    <td align="right">    54644.87</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">       23.52</td>
    <td align="right">       18.24</td>
    <td align="right">0.191146E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">06-APR-09:09</td>
    <td align="right">       25.90</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377902E+11</td>
    <td align="right">    54640.16</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">       24.27</td>
    <td align="right">       18.73</td>
    <td align="right">0.206970E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375702E+11</td>
    <td align="right">    51483.61</td>
    <td align="right">28-JUN-04:02</td>
    <td align="right">       26.40</td>
    <td align="right">       25.32</td>
    <td align="right">0.206417E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">20-JUN-13:30</td>
    <td align="right">       33.10</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.369223E+11</td>
    <td align="right">    48964.50</td>
    <td align="right">13-JUL-04:02</td>
    <td align="right">       27.87</td>
    <td align="right">       26.38</td>
    <td align="right">0.191652E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">07-JUL-13:30</td>
    <td align="right">       40.05</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387614E+11</td>
    <td align="right">    49571.55</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">       25.78</td>
    <td align="right">       25.00</td>
    <td align="right">0.215351E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">21-AUG-13:30</td>
    <td align="right">       29.30</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.351056E+11</td>
    <td align="right">    52938.07</td>
    <td align="right">29-SEP-04:02</td>
    <td align="right">       24.00</td>
    <td align="right">       21.14</td>
    <td align="right">0.191244E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">11-SEP-13:30</td>
    <td align="right">       30.90</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351657E+11</td>
    <td align="right">    53376.74</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">       20.28</td>
    <td align="right">       15.83</td>
    <td align="right">0.198732E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">24-OCT-09:09</td>
    <td align="right">       23.63</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.315289E+11</td>
    <td align="right">    45954.09</td>
    <td align="right">15-NOV-06:02</td>
    <td align="right">       14.70</td>
    <td align="right">       12.57</td>
    <td align="right">0.196760E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">03-NOV-09:09</td>
    <td align="right">       20.88</td>
    <td align="right">       14.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.274489E+11</td>
    <td align="right">    41998.71</td>
    <td align="right">28-DEC-06:02</td>
    <td align="right">       11.53</td>
    <td align="right">       10.65</td>
    <td align="right">0.191595E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">18-DEC-10:09</td>
    <td align="right">       20.03</td>
    <td align="right">       13.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399131E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238343E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.257973E+11</td>
    <td align="right">    39655.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.53</td>
    <td align="right">       10.65</td>
    <td align="right">0.179992E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.42</td>
    <td align="right">       10.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387614E+11</td>
    <td align="right">    54644.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.87</td>
    <td align="right">       26.38</td>
    <td align="right">0.215351E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.05</td>
    <td align="right">       27.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128375E+10</td>
    <td align="right">     3502.03</td>
    <td align="right">08-JAN-14:30</td>
    <td align="right">       22.60</td>
    <td align="right">       13.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206900E+10</td>
    <td align="right">     5861.35</td>
    <td align="right">22-FEB-14:40</td>
    <td align="right">       27.07</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
    <td align="right">        7.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.458460E+10</td>
    <td align="right">     9586.82</td>
    <td align="right">28-MAR-14:40</td>
    <td align="right">       35.40</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752131E+10</td>
    <td align="right">    11618.37</td>
    <td align="right">27-APR-14:30</td>
    <td align="right">       39.80</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.978798E+10</td>
    <td align="right">    13095.78</td>
    <td align="right">01-MAY-14:20</td>
    <td align="right">       43.93</td>
    <td align="right">       21.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.53</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.965197E+10</td>
    <td align="right">    13430.75</td>
    <td align="right">22-JUN-14:40</td>
    <td align="right">       39.20</td>
    <td align="right">       28.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.786829E+10</td>
    <td align="right">    11782.06</td>
    <td align="right">10-JUL-13:50</td>
    <td align="right">       39.20</td>
    <td align="right">       26.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.95</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.721938E+10</td>
    <td align="right">    10596.99</td>
    <td align="right">07-AUG-14:20</td>
    <td align="right">       37.23</td>
    <td align="right">       26.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.32</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584789E+10</td>
    <td align="right">     9633.02</td>
    <td align="right">25-SEP-14:00</td>
    <td align="right">       35.20</td>
    <td align="right">       23.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.43</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524458E+10</td>
    <td align="right">    10266.90</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       36.40</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308210E+10</td>
    <td align="right">     6611.77</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">       29.37</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141721E+10</td>
    <td align="right">     3861.35</td>
    <td align="right">01-DEC-14:10</td>
    <td align="right">       23.48</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.655781E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128375E+10</td>
    <td align="right">     3502.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.60</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.978798E+10</td>
    <td align="right">    13430.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.93</td>
    <td align="right">       28.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.622147E+09</td>
    <td align="right">     1545.11</td>
    <td align="right">21-JAN-07:03</td>
    <td align="right">        5.63</td>
    <td align="right">        5.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112366E+10</td>
    <td align="right">     1795.44</td>
    <td align="right">22-FEB-16:20</td>
    <td align="right">       26.23</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
    <td align="right">        7.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247522E+10</td>
    <td align="right">     3271.31</td>
    <td align="right">13-MAR-15:30</td>
    <td align="right">       32.70</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.369360E+10</td>
    <td align="right">     4354.31</td>
    <td align="right">17-APR-15:00</td>
    <td align="right">       34.60</td>
    <td align="right">       21.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.477845E+10</td>
    <td align="right">     5292.22</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">       30.62</td>
    <td align="right">       21.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.53</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461740E+10</td>
    <td align="right">     5137.69</td>
    <td align="right">12-JUN-06:03</td>
    <td align="right">       34.87</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.424867E+10</td>
    <td align="right">     4880.59</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">       33.02</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.95</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416218E+10</td>
    <td align="right">     4950.96</td>
    <td align="right">28-AUG-06:03</td>
    <td align="right">       29.13</td>
    <td align="right">       27.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.32</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355643E+10</td>
    <td align="right">     4694.10</td>
    <td align="right">05-SEP-06:03</td>
    <td align="right">       26.22</td>
    <td align="right">       25.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.43</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306458E+10</td>
    <td align="right">     4240.90</td>
    <td align="right">02-OCT-15:40</td>
    <td align="right">       36.07</td>
    <td align="right">       21.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.185546E+10</td>
    <td align="right">     2538.98</td>
    <td align="right">13-NOV-15:10</td>
    <td align="right">       28.10</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.844422E+09</td>
    <td align="right">     1489.81</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">        5.68</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350422E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.622147E+09</td>
    <td align="right">     1489.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.63</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477845E+10</td>
    <td align="right">     5292.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.07</td>
    <td align="right">       27.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.157799E+10</td>
    <td align="right">     2235.80</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">       12.90</td>
    <td align="right">       11.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.212745E+10</td>
    <td align="right">     2683.71</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">       26.37</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
    <td align="right">        7.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353325E+10</td>
    <td align="right">     3773.81</td>
    <td align="right">29-MAR-16:00</td>
    <td align="right">       32.90</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.442598E+10</td>
    <td align="right">     4877.02</td>
    <td align="right">17-APR-12:07</td>
    <td align="right">       34.87</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.551178E+10</td>
    <td align="right">     4934.83</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">       43.10</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.53</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546733E+10</td>
    <td align="right">     4868.12</td>
    <td align="right">23-JUN-12:10</td>
    <td align="right">       35.97</td>
    <td align="right">       28.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.538551E+10</td>
    <td align="right">     5181.55</td>
    <td align="right">24-JUL-12:08</td>
    <td align="right">       33.27</td>
    <td align="right">       26.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.95</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.547511E+10</td>
    <td align="right">     4962.18</td>
    <td align="right">07-AUG-12:10</td>
    <td align="right">       35.75</td>
    <td align="right">       26.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.32</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.485170E+10</td>
    <td align="right">     4985.86</td>
    <td align="right">05-SEP-07:10</td>
    <td align="right">       26.33</td>
    <td align="right">       25.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.43</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.441346E+10</td>
    <td align="right">     4651.87</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">       35.70</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323286E+10</td>
    <td align="right">     3678.47</td>
    <td align="right">13-NOV-16:10</td>
    <td align="right">       27.40</td>
    <td align="right">       16.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.200145E+10</td>
    <td align="right">     2380.59</td>
    <td align="right">01-DEC-17:20</td>
    <td align="right">       20.57</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.480039E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157799E+10</td>
    <td align="right">     2235.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.90</td>
    <td align="right">       11.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.551178E+10</td>
    <td align="right">     5181.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.10</td>
    <td align="right">       28.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118985E+11</td>
    <td align="right">    13421.96</td>
    <td align="right">26-JAN-17:00</td>
    <td align="right">       18.60</td>
    <td align="right">       12.68</td>
    <td align="right">0.195102E+10</td>
    <td align="right">     2608.01</td>
    <td align="right">09-JAN-10:50</td>
    <td align="right">       13.45</td>
    <td align="right">       11.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131235E+11</td>
    <td align="right">    27494.79</td>
    <td align="right">23-FEB-06:03</td>
    <td align="right">       15.05</td>
    <td align="right">       13.56</td>
    <td align="right">0.178851E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">02-FEB-10:09</td>
    <td align="right">       13.22</td>
    <td align="right">       11.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189728E+11</td>
    <td align="right">    34136.61</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">       20.88</td>
    <td align="right">       16.37</td>
    <td align="right">0.214930E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208308E+11</td>
    <td align="right">    34125.00</td>
    <td align="right">04-APR-04:02</td>
    <td align="right">       22.60</td>
    <td align="right">       15.51</td>
    <td align="right">0.191380E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">05-APR-09:09</td>
    <td align="right">       25.43</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.241768E+11</td>
    <td align="right">    32902.04</td>
    <td align="right">25-MAY-04:02</td>
    <td align="right">       26.00</td>
    <td align="right">       23.62</td>
    <td align="right">0.207406E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236651E+11</td>
    <td align="right">    33034.87</td>
    <td align="right">28-JUN-04:02</td>
    <td align="right">       26.40</td>
    <td align="right">       25.32</td>
    <td align="right">0.206803E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">23-JUN-13:50</td>
    <td align="right">       37.38</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.228723E+11</td>
    <td align="right">    30482.86</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">       26.00</td>
    <td align="right">       25.06</td>
    <td align="right">0.192153E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">07-JUL-13:09</td>
    <td align="right">       39.88</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233838E+11</td>
    <td align="right">    35078.27</td>
    <td align="right">21-AUG-04:04</td>
    <td align="right">       25.67</td>
    <td align="right">       25.19</td>
    <td align="right">0.215741E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">28-AUG-13:09</td>
    <td align="right">       34.07</td>
    <td align="right">       28.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208022E+11</td>
    <td align="right">    34900.07</td>
    <td align="right">05-SEP-04:04</td>
    <td align="right">       26.28</td>
    <td align="right">       25.11</td>
    <td align="right">0.191601E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       31.10</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201699E+11</td>
    <td align="right">    34365.22</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">       22.88</td>
    <td align="right">       17.94</td>
    <td align="right">0.198888E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">24-OCT-09:30</td>
    <td align="right">       24.50</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166647E+11</td>
    <td align="right">    30262.08</td>
    <td align="right">09-NOV-06:03</td>
    <td align="right">       17.53</td>
    <td align="right">       15.94</td>
    <td align="right">0.196333E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">06-NOV-10:09</td>
    <td align="right">       23.13</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130461E+11</td>
    <td align="right">    14731.70</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">       21.20</td>
    <td align="right">       14.24</td>
    <td align="right">0.189756E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">18-DEC-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229606E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237894E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118985E+11</td>
    <td align="right">    13421.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.05</td>
    <td align="right">       12.68</td>
    <td align="right">0.178851E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.22</td>
    <td align="right">       11.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241768E+11</td>
    <td align="right">    35078.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.40</td>
    <td align="right">       25.32</td>
    <td align="right">0.215741E+10</td>
    <td align="right">     2608.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.88</td>
    <td align="right">       28.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108034E+11</td>
    <td align="right">    12484.24</td>
    <td align="right">26-JAN-16:20</td>
    <td align="right">       19.67</td>
    <td align="right">       13.00</td>
    <td align="right">0.182190E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">12-JAN-14:30</td>
    <td align="right">       23.45</td>
    <td align="right">       14.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122175E+11</td>
    <td align="right">    16437.92</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       26.50</td>
    <td align="right">       15.93</td>
    <td align="right">0.173730E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       25.98</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190576E+11</td>
    <td align="right">    35688.88</td>
    <td align="right">30-MAR-05:02</td>
    <td align="right">       21.37</td>
    <td align="right">       16.58</td>
    <td align="right">0.213413E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.227424E+11</td>
    <td align="right">    36563.38</td>
    <td align="right">18-APR-04:02</td>
    <td align="right">       24.53</td>
    <td align="right">       18.87</td>
    <td align="right">0.191197E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">04-APR-09:09</td>
    <td align="right">       26.87</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274642E+11</td>
    <td align="right">    36488.20</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">       24.27</td>
    <td align="right">       18.73</td>
    <td align="right">0.207505E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">05-MAY-09:50</td>
    <td align="right">       37.07</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271075E+11</td>
    <td align="right">    35580.52</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">       27.82</td>
    <td align="right">       23.25</td>
    <td align="right">0.206850E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">23-JUN-13:00</td>
    <td align="right">       37.50</td>
    <td align="right">       28.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257106E+11</td>
    <td align="right">    35260.39</td>
    <td align="right">13-JUL-04:02</td>
    <td align="right">       27.87</td>
    <td align="right">       26.38</td>
    <td align="right">0.192255E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">17-JUL-13:09</td>
    <td align="right">       34.32</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.254739E+11</td>
    <td align="right">    36237.40</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">       25.78</td>
    <td align="right">       25.00</td>
    <td align="right">0.215760E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">21-AUG-13:09</td>
    <td align="right">       29.57</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219180E+11</td>
    <td align="right">    36256.87</td>
    <td align="right">26-SEP-04:02</td>
    <td align="right">       25.35</td>
    <td align="right">       21.31</td>
    <td align="right">0.191395E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       31.10</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202314E+11</td>
    <td align="right">    36916.94</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       21.82</td>
    <td align="right">       17.77</td>
    <td align="right">0.197882E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">16-OCT-09:30</td>
    <td align="right">       27.20</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154399E+11</td>
    <td align="right">    17608.49</td>
    <td align="right">13-NOV-15:00</td>
    <td align="right">       28.20</td>
    <td align="right">       16.14</td>
    <td align="right">0.193238E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">13-NOV-10:50</td>
    <td align="right">       24.28</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114614E+11</td>
    <td align="right">    13821.50</td>
    <td align="right">01-DEC-16:20</td>
    <td align="right">       21.93</td>
    <td align="right">       13.90</td>
    <td align="right">0.180800E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">28-DEC-14:09</td>
    <td align="right">       24.58</td>
    <td align="right">       15.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239628E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234622E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108034E+11</td>
    <td align="right">    12484.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.67</td>
    <td align="right">       13.00</td>
    <td align="right">0.173730E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.45</td>
    <td align="right">       14.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274642E+11</td>
    <td align="right">    36916.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.20</td>
    <td align="right">       26.38</td>
    <td align="right">0.215760E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.50</td>
    <td align="right">       28.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241106E+10</td>
    <td align="right">     2725.75</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       21.60</td>
    <td align="right">       13.64</td>
    <td align="right">0.338549E+09</td>
    <td align="right">      518.12</td>
    <td align="right">26-JAN-14:00</td>
    <td align="right">       21.60</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291693E+10</td>
    <td align="right">     3532.94</td>
    <td align="right">23-FEB-15:10</td>
    <td align="right">       25.63</td>
    <td align="right">       14.12</td>
    <td align="right">0.333813E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       25.98</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.467925E+10</td>
    <td align="right">     5439.09</td>
    <td align="right">29-MAR-15:20</td>
    <td align="right">       33.03</td>
    <td align="right">       18.90</td>
    <td align="right">0.434083E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-MAR-09:50</td>
    <td align="right">       26.18</td>
    <td align="right">       17.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.635177E+10</td>
    <td align="right">    11901.81</td>
    <td align="right">16-APR-14:12</td>
    <td align="right">       39.57</td>
    <td align="right">       21.98</td>
    <td align="right">0.401178E+09</td>
    <td align="right">      549.50</td>
    <td align="right">04-APR-09:09</td>
    <td align="right">       26.87</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.836084E+10</td>
    <td align="right">    12262.20</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">       42.20</td>
    <td align="right">       19.45</td>
    <td align="right">0.437933E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-09:39</td>
    <td align="right">       36.63</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.836641E+10</td>
    <td align="right">    11981.76</td>
    <td align="right">04-JUN-16:02</td>
    <td align="right">       42.22</td>
    <td align="right">       22.24</td>
    <td align="right">0.436605E+09</td>
    <td align="right">      554.56</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.781281E+10</td>
    <td align="right">    12196.25</td>
    <td align="right">02-JUL-14:02</td>
    <td align="right">       39.42</td>
    <td align="right">       26.34</td>
    <td align="right">0.406000E+09</td>
    <td align="right">      549.47</td>
    <td align="right">10-JUL-09:09</td>
    <td align="right">       32.98</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.735181E+10</td>
    <td align="right">    11982.11</td>
    <td align="right">06-AUG-15:02</td>
    <td align="right">       36.30</td>
    <td align="right">       26.23</td>
    <td align="right">0.454931E+09</td>
    <td align="right">      549.47</td>
    <td align="right">28-AUG-09:09</td>
    <td align="right">       30.88</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601796E+10</td>
    <td align="right">     9768.15</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       27.28</td>
    <td align="right">       24.67</td>
    <td align="right">0.402690E+09</td>
    <td align="right">      549.47</td>
    <td align="right">12-SEP-09:09</td>
    <td align="right">       29.87</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.511595E+10</td>
    <td align="right">     6068.10</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">       36.40</td>
    <td align="right">       21.02</td>
    <td align="right">0.409905E+09</td>
    <td align="right">      549.50</td>
    <td align="right">16-OCT-09:30</td>
    <td align="right">       27.20</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366433E+10</td>
    <td align="right">     3930.57</td>
    <td align="right">09-NOV-14:50</td>
    <td align="right">       29.23</td>
    <td align="right">       17.71</td>
    <td align="right">0.383561E+09</td>
    <td align="right">      549.48</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       29.90</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.269171E+10</td>
    <td align="right">     2761.90</td>
    <td align="right">01-DEC-16:50</td>
    <td align="right">       21.38</td>
    <td align="right">       14.16</td>
    <td align="right">0.337278E+09</td>
    <td align="right">      520.84</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.657408E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.477653E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241106E+10</td>
    <td align="right">     2725.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.38</td>
    <td align="right">       13.64</td>
    <td align="right">0.333813E+09</td>
    <td align="right">      518.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.836641E+10</td>
    <td align="right">    12262.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.22</td>
    <td align="right">       26.34</td>
    <td align="right">0.454931E+09</td>
    <td align="right">      554.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193661E+10</td>
    <td align="right">     2074.58</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       21.60</td>
    <td align="right">       13.64</td>
    <td align="right">0.220798E+09</td>
    <td align="right">      327.11</td>
    <td align="right">26-JAN-10:39</td>
    <td align="right">       18.90</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232950E+10</td>
    <td align="right">     3116.49</td>
    <td align="right">22-FEB-10:20</td>
    <td align="right">       21.60</td>
    <td align="right">       14.16</td>
    <td align="right">0.219870E+09</td>
    <td align="right">      347.87</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">       26.40</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389281E+10</td>
    <td align="right">     5178.98</td>
    <td align="right">28-MAR-10:00</td>
    <td align="right">       28.40</td>
    <td align="right">       17.93</td>
    <td align="right">0.281151E+09</td>
    <td align="right">      347.88</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.544770E+10</td>
    <td align="right">     9422.04</td>
    <td align="right">16-APR-09:32</td>
    <td align="right">       34.23</td>
    <td align="right">       21.48</td>
    <td align="right">0.254975E+09</td>
    <td align="right">      347.88</td>
    <td align="right">04-APR-09:09</td>
    <td align="right">       26.87</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.681260E+10</td>
    <td align="right">     9831.32</td>
    <td align="right">29-MAY-09:22</td>
    <td align="right">       34.75</td>
    <td align="right">       21.54</td>
    <td align="right">0.277321E+09</td>
    <td align="right">      351.42</td>
    <td align="right">03-MAY-09:30</td>
    <td align="right">       36.95</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.636725E+10</td>
    <td align="right">     9396.51</td>
    <td align="right">04-JUN-10:43</td>
    <td align="right">       36.87</td>
    <td align="right">       21.77</td>
    <td align="right">0.276197E+09</td>
    <td align="right">      352.88</td>
    <td align="right">12-JUN-09:39</td>
    <td align="right">       39.50</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572291E+10</td>
    <td align="right">     9792.16</td>
    <td align="right">02-JUL-10:02</td>
    <td align="right">       35.45</td>
    <td align="right">       26.11</td>
    <td align="right">0.256800E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-JUL-09:00</td>
    <td align="right">       34.40</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.533546E+10</td>
    <td align="right">     9376.08</td>
    <td align="right">06-AUG-10:23</td>
    <td align="right">       32.90</td>
    <td align="right">       25.50</td>
    <td align="right">0.287546E+09</td>
    <td align="right">      347.86</td>
    <td align="right">28-AUG-09:09</td>
    <td align="right">       30.88</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.461933E+10</td>
    <td align="right">     7360.93</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       27.28</td>
    <td align="right">       24.67</td>
    <td align="right">0.254590E+09</td>
    <td align="right">      347.86</td>
    <td align="right">12-SEP-09:09</td>
    <td align="right">       29.87</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.412375E+10</td>
    <td align="right">     5588.84</td>
    <td align="right">02-OCT-09:40</td>
    <td align="right">       31.43</td>
    <td align="right">       20.43</td>
    <td align="right">0.261189E+09</td>
    <td align="right">      347.88</td>
    <td align="right">16-OCT-09:30</td>
    <td align="right">       27.20</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288893E+10</td>
    <td align="right">     3102.93</td>
    <td align="right">09-NOV-10:10</td>
    <td align="right">       24.92</td>
    <td align="right">       17.96</td>
    <td align="right">0.250543E+09</td>
    <td align="right">      347.87</td>
    <td align="right">13-NOV-10:50</td>
    <td align="right">       24.28</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211860E+10</td>
    <td align="right">     2199.70</td>
    <td align="right">03-DEC-11:43</td>
    <td align="right">       22.38</td>
    <td align="right">       14.17</td>
    <td align="right">0.219095E+09</td>
    <td align="right">      335.25</td>
    <td align="right">01-DEC-10:20</td>
    <td align="right">       18.93</td>
    <td align="right">       11.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.515955E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.306007E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193661E+10</td>
    <td align="right">     2074.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       13.64</td>
    <td align="right">0.219095E+09</td>
    <td align="right">      327.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       11.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.681260E+10</td>
    <td align="right">     9831.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.87</td>
    <td align="right">       26.11</td>
    <td align="right">0.287546E+09</td>
    <td align="right">      352.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.353319E+10</td>
    <td align="right">     6382.93</td>
    <td align="right">12-JAN-14:10</td>
    <td align="right">       23.35</td>
    <td align="right">       14.00</td>
    <td align="right">0.383731E+09</td>
    <td align="right">      549.49</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.415950E+10</td>
    <td align="right">    12189.98</td>
    <td align="right">20-FEB-14:02</td>
    <td align="right">       26.38</td>
    <td align="right">       13.53</td>
    <td align="right">0.356980E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       25.98</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.625057E+10</td>
    <td align="right">    11885.03</td>
    <td align="right">26-MAR-14:23</td>
    <td align="right">       30.30</td>
    <td align="right">       16.69</td>
    <td align="right">0.441325E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714693E+10</td>
    <td align="right">    12633.30</td>
    <td align="right">16-APR-14:12</td>
    <td align="right">       39.57</td>
    <td align="right">       21.98</td>
    <td align="right">0.401583E+09</td>
    <td align="right">      549.50</td>
    <td align="right">04-APR-09:09</td>
    <td align="right">       26.87</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.854961E+10</td>
    <td align="right">    12422.52</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">       42.20</td>
    <td align="right">       19.45</td>
    <td align="right">0.437918E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-09:39</td>
    <td align="right">       36.63</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.840324E+10</td>
    <td align="right">    12128.98</td>
    <td align="right">04-JUN-16:02</td>
    <td align="right">       42.22</td>
    <td align="right">       22.24</td>
    <td align="right">0.436585E+09</td>
    <td align="right">      554.35</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.792129E+10</td>
    <td align="right">    12376.31</td>
    <td align="right">02-JUL-14:02</td>
    <td align="right">       39.42</td>
    <td align="right">       26.34</td>
    <td align="right">0.406004E+09</td>
    <td align="right">      549.47</td>
    <td align="right">10-JUL-09:09</td>
    <td align="right">       32.98</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.764315E+10</td>
    <td align="right">    12359.78</td>
    <td align="right">06-AUG-15:02</td>
    <td align="right">       36.30</td>
    <td align="right">       26.23</td>
    <td align="right">0.454996E+09</td>
    <td align="right">      549.47</td>
    <td align="right">28-AUG-09:09</td>
    <td align="right">       30.88</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.695361E+10</td>
    <td align="right">    12604.53</td>
    <td align="right">24-SEP-13:02</td>
    <td align="right">       34.68</td>
    <td align="right">       24.64</td>
    <td align="right">0.403065E+09</td>
    <td align="right">      549.47</td>
    <td align="right">26-SEP-13:00</td>
    <td align="right">       35.70</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.746797E+10</td>
    <td align="right">    13235.80</td>
    <td align="right">09-OCT-13:42</td>
    <td align="right">       32.63</td>
    <td align="right">       19.59</td>
    <td align="right">0.414673E+09</td>
    <td align="right">      568.02</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">       36.30</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.626469E+10</td>
    <td align="right">    12714.73</td>
    <td align="right">12-NOV-12:53</td>
    <td align="right">       27.70</td>
    <td align="right">       16.21</td>
    <td align="right">0.404177E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-NOV-10:50</td>
    <td align="right">       24.28</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.400674E+10</td>
    <td align="right">     7671.88</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       23.05</td>
    <td align="right">       12.90</td>
    <td align="right">0.378987E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-DEC-14:09</td>
    <td align="right">       24.58</td>
    <td align="right">       15.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.783005E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.492002E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.353319E+10</td>
    <td align="right">     6382.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.05</td>
    <td align="right">       12.90</td>
    <td align="right">0.356980E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.854961E+10</td>
    <td align="right">    13235.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.22</td>
    <td align="right">       26.34</td>
    <td align="right">0.454996E+09</td>
    <td align="right">      568.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199148E+10</td>
    <td align="right">     2614.03</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">       20.80</td>
    <td align="right">       11.16</td>
    <td align="right">0.214601E+09</td>
    <td align="right">      338.67</td>
    <td align="right">31-JAN-16:40</td>
    <td align="right">       20.50</td>
    <td align="right">       11.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.246961E+10</td>
    <td align="right">     4166.30</td>
    <td align="right">21-FEB-16:10</td>
    <td align="right">       25.98</td>
    <td align="right">       15.65</td>
    <td align="right">0.207641E+09</td>
    <td align="right">      347.84</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">       26.40</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.412731E+10</td>
    <td align="right">     6671.49</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">       35.50</td>
    <td align="right">       18.70</td>
    <td align="right">0.268642E+09</td>
    <td align="right">      347.84</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.550050E+10</td>
    <td align="right">    10708.36</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">       37.45</td>
    <td align="right">       17.96</td>
    <td align="right">0.251815E+09</td>
    <td align="right">      347.85</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       37.77</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.674320E+10</td>
    <td align="right">    11178.34</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">       42.20</td>
    <td align="right">       19.45</td>
    <td align="right">0.276547E+09</td>
    <td align="right">      347.84</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.656745E+10</td>
    <td align="right">    10825.85</td>
    <td align="right">04-JUN-16:02</td>
    <td align="right">       42.22</td>
    <td align="right">       22.24</td>
    <td align="right">0.275886E+09</td>
    <td align="right">      370.24</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.575919E+10</td>
    <td align="right">    10671.70</td>
    <td align="right">02-JUL-16:42</td>
    <td align="right">       40.32</td>
    <td align="right">       26.51</td>
    <td align="right">0.256144E+09</td>
    <td align="right">      347.84</td>
    <td align="right">10-JUL-09:09</td>
    <td align="right">       32.98</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.541398E+10</td>
    <td align="right">    10722.32</td>
    <td align="right">06-AUG-15:02</td>
    <td align="right">       36.30</td>
    <td align="right">       26.23</td>
    <td align="right">0.286551E+09</td>
    <td align="right">      347.83</td>
    <td align="right">28-AUG-09:09</td>
    <td align="right">       30.88</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.472572E+10</td>
    <td align="right">    10274.96</td>
    <td align="right">24-SEP-15:42</td>
    <td align="right">       34.85</td>
    <td align="right">       25.17</td>
    <td align="right">0.252783E+09</td>
    <td align="right">      347.83</td>
    <td align="right">12-SEP-09:30</td>
    <td align="right">       30.20</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.427774E+10</td>
    <td align="right">    10269.13</td>
    <td align="right">01-OCT-15:42</td>
    <td align="right">       35.58</td>
    <td align="right">       20.09</td>
    <td align="right">0.254743E+09</td>
    <td align="right">      347.84</td>
    <td align="right">25-OCT-13:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.319587E+10</td>
    <td align="right">     4528.57</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">       29.55</td>
    <td align="right">       18.27</td>
    <td align="right">0.237750E+09</td>
    <td align="right">      347.84</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       29.90</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222012E+10</td>
    <td align="right">     2918.28</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       22.85</td>
    <td align="right">       13.53</td>
    <td align="right">0.212011E+09</td>
    <td align="right">      347.57</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.529922E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.299512E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.199148E+10</td>
    <td align="right">     2614.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.80</td>
    <td align="right">       11.16</td>
    <td align="right">0.207641E+09</td>
    <td align="right">      338.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">       11.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.674320E+10</td>
    <td align="right">    11178.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.22</td>
    <td align="right">       26.51</td>
    <td align="right">0.286551E+09</td>
    <td align="right">      370.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256061E+10</td>
    <td align="right">     2402.97</td>
    <td align="right">26-JAN-14:50</td>
    <td align="right">       21.75</td>
    <td align="right">       13.68</td>
    <td align="right">0.371896E+09</td>
    <td align="right">      533.96</td>
    <td align="right">26-JAN-14:00</td>
    <td align="right">       21.60</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267396E+10</td>
    <td align="right">     2816.96</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">       26.40</td>
    <td align="right">       17.36</td>
    <td align="right">0.348840E+09</td>
    <td align="right">      549.47</td>
    <td align="right">22-FEB-14:09</td>
    <td align="right">       27.02</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378794E+10</td>
    <td align="right">     3963.50</td>
    <td align="right">29-MAR-15:20</td>
    <td align="right">       33.03</td>
    <td align="right">       18.90</td>
    <td align="right">0.437620E+09</td>
    <td align="right">      549.48</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.483021E+10</td>
    <td align="right">     5287.51</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">       40.00</td>
    <td align="right">       19.37</td>
    <td align="right">0.401273E+09</td>
    <td align="right">      549.49</td>
    <td align="right">06-APR-09:09</td>
    <td align="right">       25.90</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.673888E+10</td>
    <td align="right">     8992.59</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">       32.28</td>
    <td align="right">       20.91</td>
    <td align="right">0.437590E+09</td>
    <td align="right">      549.48</td>
    <td align="right">05-MAY-09:00</td>
    <td align="right">       37.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.734584E+10</td>
    <td align="right">     9054.13</td>
    <td align="right">13-JUN-04:02</td>
    <td align="right">       32.82</td>
    <td align="right">       22.61</td>
    <td align="right">0.436609E+09</td>
    <td align="right">      549.48</td>
    <td align="right">07-JUN-09:30</td>
    <td align="right">       38.15</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.758047E+10</td>
    <td align="right">    10088.51</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">       40.35</td>
    <td align="right">       26.44</td>
    <td align="right">0.406258E+09</td>
    <td align="right">      549.47</td>
    <td align="right">10-JUL-09:30</td>
    <td align="right">       33.55</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.777840E+10</td>
    <td align="right">     9382.00</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">       28.85</td>
    <td align="right">       26.05</td>
    <td align="right">0.455714E+09</td>
    <td align="right">      549.47</td>
    <td align="right">28-AUG-09:09</td>
    <td align="right">       30.88</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660023E+10</td>
    <td align="right">     8974.34</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       27.28</td>
    <td align="right">       24.67</td>
    <td align="right">0.404553E+09</td>
    <td align="right">      549.47</td>
    <td align="right">07-SEP-09:09</td>
    <td align="right">       24.78</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.549373E+10</td>
    <td align="right">     7443.58</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">       24.15</td>
    <td align="right">       20.56</td>
    <td align="right">0.418970E+09</td>
    <td align="right">      549.49</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       26.53</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.380315E+10</td>
    <td align="right">     3930.78</td>
    <td align="right">09-NOV-14:50</td>
    <td align="right">       29.23</td>
    <td align="right">       17.71</td>
    <td align="right">0.408827E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-NOV-09:09</td>
    <td align="right">       20.88</td>
    <td align="right">       14.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.281949E+10</td>
    <td align="right">     2645.33</td>
    <td align="right">01-DEC-16:50</td>
    <td align="right">       21.38</td>
    <td align="right">       14.16</td>
    <td align="right">0.377412E+09</td>
    <td align="right">      549.47</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.620129E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490556E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256061E+10</td>
    <td align="right">     2402.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.38</td>
    <td align="right">       13.68</td>
    <td align="right">0.348840E+09</td>
    <td align="right">      533.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.88</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.777840E+10</td>
    <td align="right">    10088.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.35</td>
    <td align="right">       26.44</td>
    <td align="right">0.455714E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.15</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213754E+10</td>
    <td align="right">     1974.26</td>
    <td align="right">26-JAN-14:10</td>
    <td align="right">       22.35</td>
    <td align="right">       13.82</td>
    <td align="right">0.241075E+09</td>
    <td align="right">      345.25</td>
    <td align="right">26-JAN-10:30</td>
    <td align="right">       18.50</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228657E+10</td>
    <td align="right">     2965.21</td>
    <td align="right">22-FEB-10:10</td>
    <td align="right">       21.10</td>
    <td align="right">       14.04</td>
    <td align="right">0.227527E+09</td>
    <td align="right">      347.86</td>
    <td align="right">24-FEB-10:09</td>
    <td align="right">       20.63</td>
    <td align="right">       14.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.338864E+10</td>
    <td align="right">     4251.38</td>
    <td align="right">28-MAR-09:50</td>
    <td align="right">       27.90</td>
    <td align="right">       17.85</td>
    <td align="right">0.282369E+09</td>
    <td align="right">      347.88</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450705E+10</td>
    <td align="right">     6242.05</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">       24.68</td>
    <td align="right">       19.15</td>
    <td align="right">0.254990E+09</td>
    <td align="right">      347.87</td>
    <td align="right">13-APR-09:09</td>
    <td align="right">       28.65</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583328E+10</td>
    <td align="right">     8795.29</td>
    <td align="right">07-MAY-09:23</td>
    <td align="right">       35.00</td>
    <td align="right">       20.56</td>
    <td align="right">0.277225E+09</td>
    <td align="right">      347.87</td>
    <td align="right">05-MAY-09:00</td>
    <td align="right">       37.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.575581E+10</td>
    <td align="right">     7384.93</td>
    <td align="right">13-JUN-04:02</td>
    <td align="right">       32.82</td>
    <td align="right">       22.61</td>
    <td align="right">0.276345E+09</td>
    <td align="right">      347.86</td>
    <td align="right">07-JUN-09:30</td>
    <td align="right">       38.15</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.560914E+10</td>
    <td align="right">     8279.82</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">       40.35</td>
    <td align="right">       26.44</td>
    <td align="right">0.257153E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-JUL-09:30</td>
    <td align="right">       33.55</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.563966E+10</td>
    <td align="right">     7136.24</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">       28.85</td>
    <td align="right">       26.05</td>
    <td align="right">0.288419E+09</td>
    <td align="right">      347.86</td>
    <td align="right">28-AUG-09:09</td>
    <td align="right">       30.88</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.506191E+10</td>
    <td align="right">     7295.31</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       27.28</td>
    <td align="right">       24.67</td>
    <td align="right">0.255998E+09</td>
    <td align="right">      347.86</td>
    <td align="right">12-SEP-09:30</td>
    <td align="right">       30.20</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457424E+10</td>
    <td align="right">     7926.30</td>
    <td align="right">01-OCT-10:02</td>
    <td align="right">       30.08</td>
    <td align="right">       19.40</td>
    <td align="right">0.265283E+09</td>
    <td align="right">      347.87</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       26.53</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.324845E+10</td>
    <td align="right">     3570.34</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">       23.02</td>
    <td align="right">       14.78</td>
    <td align="right">0.260336E+09</td>
    <td align="right">      347.87</td>
    <td align="right">15-NOV-10:50</td>
    <td align="right">       22.93</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233751E+10</td>
    <td align="right">     2478.49</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.36</td>
    <td align="right">0.242727E+09</td>
    <td align="right">      347.87</td>
    <td align="right">04-DEC-10:09</td>
    <td align="right">       13.87</td>
    <td align="right">       10.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.503798E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.312945E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213754E+10</td>
    <td align="right">     1974.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       11.36</td>
    <td align="right">0.227527E+09</td>
    <td align="right">      345.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.87</td>
    <td align="right">       10.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.583328E+10</td>
    <td align="right">     8795.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.35</td>
    <td align="right">       26.44</td>
    <td align="right">0.288419E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.15</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.306589E+10</td>
    <td align="right">     6981.30</td>
    <td align="right">30-JAN-13:08</td>
    <td align="right">       19.05</td>
    <td align="right">       11.04</td>
    <td align="right">0.383149E+09</td>
    <td align="right">      549.51</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.362738E+10</td>
    <td align="right">     8604.82</td>
    <td align="right">22-FEB-13:00</td>
    <td align="right">       26.60</td>
    <td align="right">       15.82</td>
    <td align="right">0.357463E+09</td>
    <td align="right">      550.05</td>
    <td align="right">22-FEB-13:09</td>
    <td align="right">       26.67</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.590026E+10</td>
    <td align="right">    10478.96</td>
    <td align="right">28-MAR-16:40</td>
    <td align="right">       35.10</td>
    <td align="right">       18.83</td>
    <td align="right">0.443344E+09</td>
    <td align="right">      659.91</td>
    <td align="right">28-MAR-12:09</td>
    <td align="right">       33.22</td>
    <td align="right">       18.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.763091E+10</td>
    <td align="right">    11622.81</td>
    <td align="right">28-APR-17:00</td>
    <td align="right">       39.20</td>
    <td align="right">       19.94</td>
    <td align="right">0.410411E+09</td>
    <td align="right">      754.98</td>
    <td align="right">27-APR-12:09</td>
    <td align="right">       38.00</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100455E+11</td>
    <td align="right">    12692.14</td>
    <td align="right">03-MAY-17:00</td>
    <td align="right">       43.20</td>
    <td align="right">       21.15</td>
    <td align="right">0.455627E+09</td>
    <td align="right">      826.32</td>
    <td align="right">04-MAY-12:09</td>
    <td align="right">       41.25</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104853E+11</td>
    <td align="right">    12992.59</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">       44.10</td>
    <td align="right">       21.63</td>
    <td align="right">0.454928E+09</td>
    <td align="right">      849.31</td>
    <td align="right">12-JUN-12:09</td>
    <td align="right">       42.55</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.984759E+10</td>
    <td align="right">    11939.89</td>
    <td align="right">07-JUL-17:00</td>
    <td align="right">       39.40</td>
    <td align="right">       25.04</td>
    <td align="right">0.416621E+09</td>
    <td align="right">      783.60</td>
    <td align="right">07-JUL-12:09</td>
    <td align="right">       39.13</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102854E+11</td>
    <td align="right">    11255.14</td>
    <td align="right">07-AUG-16:50</td>
    <td align="right">       36.68</td>
    <td align="right">       26.88</td>
    <td align="right">0.465023E+09</td>
    <td align="right">      716.74</td>
    <td align="right">07-AUG-12:09</td>
    <td align="right">       35.75</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.920731E+10</td>
    <td align="right">    11264.40</td>
    <td align="right">29-SEP-12:00</td>
    <td align="right">       35.40</td>
    <td align="right">       22.68</td>
    <td align="right">0.415236E+09</td>
    <td align="right">      737.57</td>
    <td align="right">29-SEP-12:09</td>
    <td align="right">       35.52</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.912603E+10</td>
    <td align="right">    11511.71</td>
    <td align="right">02-OCT-12:00</td>
    <td align="right">       35.60</td>
    <td align="right">       21.30</td>
    <td align="right">0.434275E+09</td>
    <td align="right">      759.26</td>
    <td align="right">02-OCT-12:09</td>
    <td align="right">       35.70</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.707077E+10</td>
    <td align="right">    11097.57</td>
    <td align="right">12-NOV-13:53</td>
    <td align="right">       28.20</td>
    <td align="right">       15.92</td>
    <td align="right">0.414994E+09</td>
    <td align="right">      623.91</td>
    <td align="right">09-NOV-13:09</td>
    <td align="right">       29.32</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.384574E+10</td>
    <td align="right">    10428.48</td>
    <td align="right">03-DEC-13:53</td>
    <td align="right">       24.50</td>
    <td align="right">       14.15</td>
    <td align="right">0.385556E+09</td>
    <td align="right">      549.51</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">       23.20</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.901381E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.503663E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306589E+10</td>
    <td align="right">     6981.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.05</td>
    <td align="right">       11.04</td>
    <td align="right">0.357463E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104853E+11</td>
    <td align="right">    12992.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.10</td>
    <td align="right">       26.88</td>
    <td align="right">0.465023E+09</td>
    <td align="right">      849.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.55</td>
    <td align="right">       26.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215990E+10</td>
    <td align="right">     2509.17</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">       20.65</td>
    <td align="right">       11.13</td>
    <td align="right">0.235159E+09</td>
    <td align="right">      342.55</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       23.60</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.229640E+10</td>
    <td align="right">     3458.03</td>
    <td align="right">21-FEB-16:10</td>
    <td align="right">       25.98</td>
    <td align="right">       15.65</td>
    <td align="right">0.219213E+09</td>
    <td align="right">      347.83</td>
    <td align="right">21-FEB-14:00</td>
    <td align="right">       26.30</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342993E+10</td>
    <td align="right">     5148.05</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">       35.50</td>
    <td align="right">       18.70</td>
    <td align="right">0.274589E+09</td>
    <td align="right">      347.84</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.444321E+10</td>
    <td align="right">     8424.96</td>
    <td align="right">30-APR-16:33</td>
    <td align="right">       37.33</td>
    <td align="right">       17.89</td>
    <td align="right">0.253843E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       37.77</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.566130E+10</td>
    <td align="right">     9148.00</td>
    <td align="right">29-MAY-16:31</td>
    <td align="right">       41.03</td>
    <td align="right">       21.38</td>
    <td align="right">0.277058E+09</td>
    <td align="right">      347.84</td>
    <td align="right">05-MAY-09:00</td>
    <td align="right">       37.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.588352E+10</td>
    <td align="right">     9014.18</td>
    <td align="right">04-JUN-16:02</td>
    <td align="right">       42.22</td>
    <td align="right">       22.24</td>
    <td align="right">0.276435E+09</td>
    <td align="right">      347.84</td>
    <td align="right">07-JUN-09:30</td>
    <td align="right">       38.15</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.554344E+10</td>
    <td align="right">     9330.79</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">       40.35</td>
    <td align="right">       26.44</td>
    <td align="right">0.257073E+09</td>
    <td align="right">      347.84</td>
    <td align="right">10-JUL-09:09</td>
    <td align="right">       32.98</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.561293E+10</td>
    <td align="right">     7810.11</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">       28.85</td>
    <td align="right">       26.05</td>
    <td align="right">0.288379E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-AUG-09:09</td>
    <td align="right">       30.88</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505923E+10</td>
    <td align="right">     9018.05</td>
    <td align="right">24-SEP-15:22</td>
    <td align="right">       34.95</td>
    <td align="right">       25.03</td>
    <td align="right">0.256003E+09</td>
    <td align="right">      347.84</td>
    <td align="right">07-SEP-09:09</td>
    <td align="right">       24.78</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450156E+10</td>
    <td align="right">     9138.38</td>
    <td align="right">01-OCT-16:02</td>
    <td align="right">       35.32</td>
    <td align="right">       20.14</td>
    <td align="right">0.264897E+09</td>
    <td align="right">      347.85</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       26.53</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.329111E+10</td>
    <td align="right">     4360.26</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">       28.15</td>
    <td align="right">       15.89</td>
    <td align="right">0.256462E+09</td>
    <td align="right">      347.84</td>
    <td align="right">13-NOV-10:30</td>
    <td align="right">       23.45</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.238717E+10</td>
    <td align="right">     2998.35</td>
    <td align="right">01-DEC-15:50</td>
    <td align="right">       22.48</td>
    <td align="right">       13.65</td>
    <td align="right">0.236673E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-DEC-14:00</td>
    <td align="right">       24.50</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.502697E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.309578E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215990E+10</td>
    <td align="right">     2509.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.65</td>
    <td align="right">       11.13</td>
    <td align="right">0.219213E+09</td>
    <td align="right">      342.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.45</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.588352E+10</td>
    <td align="right">     9330.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.22</td>
    <td align="right">       26.44</td>
    <td align="right">0.288379E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.15</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252391E+10</td>
    <td align="right">     2440.61</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       21.60</td>
    <td align="right">       13.64</td>
    <td align="right">0.367758E+09</td>
    <td align="right">      542.07</td>
    <td align="right">26-JAN-14:00</td>
    <td align="right">       21.60</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277827E+10</td>
    <td align="right">     3446.83</td>
    <td align="right">24-FEB-15:30</td>
    <td align="right">       26.35</td>
    <td align="right">       17.41</td>
    <td align="right">0.355586E+09</td>
    <td align="right">      549.48</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       25.98</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.434526E+10</td>
    <td align="right">     4974.00</td>
    <td align="right">11-MAR-06:02</td>
    <td align="right">       23.80</td>
    <td align="right">       17.14</td>
    <td align="right">0.446349E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.574902E+10</td>
    <td align="right">     8247.89</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">       24.68</td>
    <td align="right">       19.15</td>
    <td align="right">0.403258E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-APR-09:09</td>
    <td align="right">       25.43</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.742502E+10</td>
    <td align="right">    10239.43</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">       42.20</td>
    <td align="right">       19.45</td>
    <td align="right">0.438195E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.742603E+10</td>
    <td align="right">    10068.72</td>
    <td align="right">04-JUN-16:31</td>
    <td align="right">       41.97</td>
    <td align="right">       22.45</td>
    <td align="right">0.437060E+09</td>
    <td align="right">      563.97</td>
    <td align="right">23-JUN-15:39</td>
    <td align="right">       37.67</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.697340E+10</td>
    <td align="right">    10060.48</td>
    <td align="right">02-JUL-14:52</td>
    <td align="right">       40.00</td>
    <td align="right">       26.32</td>
    <td align="right">0.406197E+09</td>
    <td align="right">      549.47</td>
    <td align="right">10-JUL-09:30</td>
    <td align="right">       33.55</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.674035E+10</td>
    <td align="right">     8864.90</td>
    <td align="right">06-AUG-15:02</td>
    <td align="right">       36.30</td>
    <td align="right">       26.23</td>
    <td align="right">0.455433E+09</td>
    <td align="right">      549.49</td>
    <td align="right">25-AUG-13:09</td>
    <td align="right">       34.45</td>
    <td align="right">       28.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.562096E+10</td>
    <td align="right">     8062.33</td>
    <td align="right">22-SEP-04:02</td>
    <td align="right">       27.25</td>
    <td align="right">       24.42</td>
    <td align="right">0.404028E+09</td>
    <td align="right">      549.47</td>
    <td align="right">12-SEP-09:09</td>
    <td align="right">       29.87</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486438E+10</td>
    <td align="right">     7783.75</td>
    <td align="right">11-OCT-05:02</td>
    <td align="right">       23.85</td>
    <td align="right">       20.23</td>
    <td align="right">0.416803E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-OCT-09:30</td>
    <td align="right">       24.50</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.351672E+10</td>
    <td align="right">     3769.32</td>
    <td align="right">09-NOV-14:40</td>
    <td align="right">       29.27</td>
    <td align="right">       17.74</td>
    <td align="right">0.403231E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-NOV-10:20</td>
    <td align="right">       23.03</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.269863E+10</td>
    <td align="right">     2507.45</td>
    <td align="right">01-DEC-16:50</td>
    <td align="right">       21.38</td>
    <td align="right">       14.16</td>
    <td align="right">0.367518E+09</td>
    <td align="right">      545.51</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.606620E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490142E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.252391E+10</td>
    <td align="right">     2440.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.38</td>
    <td align="right">       13.64</td>
    <td align="right">0.355586E+09</td>
    <td align="right">      542.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742603E+10</td>
    <td align="right">    10239.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.20</td>
    <td align="right">       26.32</td>
    <td align="right">0.455433E+09</td>
    <td align="right">      563.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.67</td>
    <td align="right">       28.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213566E+10</td>
    <td align="right">     2040.78</td>
    <td align="right">26-JAN-11:50</td>
    <td align="right">       21.12</td>
    <td align="right">       13.58</td>
    <td align="right">0.172245E+09</td>
    <td align="right">      338.65</td>
    <td align="right">26-JAN-09:00</td>
    <td align="right">       17.30</td>
    <td align="right">       12.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239261E+10</td>
    <td align="right">     3644.51</td>
    <td align="right">22-FEB-10:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.91</td>
    <td align="right">0.167123E+09</td>
    <td align="right">      338.72</td>
    <td align="right">24-FEB-11:20</td>
    <td align="right">       22.80</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380318E+10</td>
    <td align="right">     5899.65</td>
    <td align="right">12-MAR-09:53</td>
    <td align="right">       25.90</td>
    <td align="right">       17.16</td>
    <td align="right">0.208513E+09</td>
    <td align="right">      338.73</td>
    <td align="right">27-MAR-10:09</td>
    <td align="right">       25.97</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.507124E+10</td>
    <td align="right">     9460.41</td>
    <td align="right">30-APR-09:32</td>
    <td align="right">       30.40</td>
    <td align="right">       15.67</td>
    <td align="right">0.188711E+09</td>
    <td align="right">      338.74</td>
    <td align="right">21-APR-07:19</td>
    <td align="right">       26.10</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.617477E+10</td>
    <td align="right">     9337.26</td>
    <td align="right">29-MAY-09:22</td>
    <td align="right">       34.75</td>
    <td align="right">       21.54</td>
    <td align="right">0.205098E+09</td>
    <td align="right">      344.81</td>
    <td align="right">03-MAY-08:00</td>
    <td align="right">       35.70</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.572666E+10</td>
    <td align="right">     8868.20</td>
    <td align="right">04-JUN-10:32</td>
    <td align="right">       36.33</td>
    <td align="right">       21.86</td>
    <td align="right">0.204052E+09</td>
    <td align="right">      342.36</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.515618E+10</td>
    <td align="right">     9000.59</td>
    <td align="right">02-JUL-10:53</td>
    <td align="right">       36.20</td>
    <td align="right">       26.35</td>
    <td align="right">0.190246E+09</td>
    <td align="right">      338.72</td>
    <td align="right">10-JUL-12:20</td>
    <td align="right">       38.47</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490400E+10</td>
    <td align="right">     8869.59</td>
    <td align="right">06-AUG-10:23</td>
    <td align="right">       32.90</td>
    <td align="right">       25.50</td>
    <td align="right">0.212323E+09</td>
    <td align="right">      340.85</td>
    <td align="right">28-AUG-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435407E+10</td>
    <td align="right">     7275.04</td>
    <td align="right">24-SEP-10:13</td>
    <td align="right">       31.60</td>
    <td align="right">       25.27</td>
    <td align="right">0.188567E+09</td>
    <td align="right">      338.72</td>
    <td align="right">29-SEP-12:20</td>
    <td align="right">       35.63</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.403575E+10</td>
    <td align="right">     8794.48</td>
    <td align="right">01-OCT-09:32</td>
    <td align="right">       28.87</td>
    <td align="right">       19.15</td>
    <td align="right">0.194107E+09</td>
    <td align="right">      338.73</td>
    <td align="right">03-OCT-07:30</td>
    <td align="right">       25.25</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295659E+10</td>
    <td align="right">     3524.60</td>
    <td align="right">13-NOV-09:50</td>
    <td align="right">       21.78</td>
    <td align="right">       14.26</td>
    <td align="right">0.188658E+09</td>
    <td align="right">      338.72</td>
    <td align="right">03-NOV-10:20</td>
    <td align="right">       23.57</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.226922E+10</td>
    <td align="right">     2481.30</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.36</td>
    <td align="right">0.170832E+09</td>
    <td align="right">      338.70</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.489799E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229047E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213566E+10</td>
    <td align="right">     2040.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       11.36</td>
    <td align="right">0.167123E+09</td>
    <td align="right">      338.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.30</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.617477E+10</td>
    <td align="right">     9460.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.33</td>
    <td align="right">       26.35</td>
    <td align="right">0.212323E+09</td>
    <td align="right">      344.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.398989E+10</td>
    <td align="right">     6885.99</td>
    <td align="right">11-JAN-13:40</td>
    <td align="right">       21.80</td>
    <td align="right">       11.74</td>
    <td align="right">0.401924E+09</td>
    <td align="right">      549.49</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429658E+10</td>
    <td align="right">     9467.22</td>
    <td align="right">19-FEB-13:53</td>
    <td align="right">       25.20</td>
    <td align="right">       14.24</td>
    <td align="right">0.369633E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       25.98</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.603880E+10</td>
    <td align="right">    10414.47</td>
    <td align="right">26-MAR-13:43</td>
    <td align="right">       30.13</td>
    <td align="right">       16.58</td>
    <td align="right">0.449728E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654910E+10</td>
    <td align="right">    10601.23</td>
    <td align="right">16-APR-14:12</td>
    <td align="right">       39.57</td>
    <td align="right">       21.98</td>
    <td align="right">0.403565E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       37.77</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.762038E+10</td>
    <td align="right">    10448.08</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">       42.20</td>
    <td align="right">       19.45</td>
    <td align="right">0.438210E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.747374E+10</td>
    <td align="right">    10261.40</td>
    <td align="right">04-JUN-16:31</td>
    <td align="right">       41.97</td>
    <td align="right">       22.45</td>
    <td align="right">0.437057E+09</td>
    <td align="right">      564.47</td>
    <td align="right">23-JUN-15:39</td>
    <td align="right">       37.67</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.709053E+10</td>
    <td align="right">    10283.03</td>
    <td align="right">02-JUL-14:52</td>
    <td align="right">       40.00</td>
    <td align="right">       26.32</td>
    <td align="right">0.406210E+09</td>
    <td align="right">      549.47</td>
    <td align="right">10-JUL-09:30</td>
    <td align="right">       33.55</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.703556E+10</td>
    <td align="right">    10352.84</td>
    <td align="right">06-AUG-13:42</td>
    <td align="right">       35.80</td>
    <td align="right">       26.34</td>
    <td align="right">0.455539E+09</td>
    <td align="right">      552.66</td>
    <td align="right">28-AUG-15:50</td>
    <td align="right">       34.97</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.656770E+10</td>
    <td align="right">    10951.41</td>
    <td align="right">24-SEP-13:32</td>
    <td align="right">       34.93</td>
    <td align="right">       24.61</td>
    <td align="right">0.404427E+09</td>
    <td align="right">      563.76</td>
    <td align="right">28-SEP-13:30</td>
    <td align="right">       35.30</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.729540E+10</td>
    <td align="right">    11455.86</td>
    <td align="right">01-OCT-12:12</td>
    <td align="right">       34.27</td>
    <td align="right">       19.84</td>
    <td align="right">0.420518E+09</td>
    <td align="right">      585.82</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">       36.30</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.647206E+10</td>
    <td align="right">    11314.94</td>
    <td align="right">12-NOV-13:22</td>
    <td align="right">       27.95</td>
    <td align="right">       16.07</td>
    <td align="right">0.413137E+09</td>
    <td align="right">      569.58</td>
    <td align="right">13-NOV-14:09</td>
    <td align="right">       28.20</td>
    <td align="right">       15.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.447392E+10</td>
    <td align="right">     8573.31</td>
    <td align="right">03-DEC-12:13</td>
    <td align="right">       23.13</td>
    <td align="right">       14.20</td>
    <td align="right">0.393986E+09</td>
    <td align="right">      549.49</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">       23.20</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
