    <td align="right">        0.67</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.17</td>
    <td align="right">       19.33</td>
    <td align="right">       41.17</td>
    <td align="right">       19.33</td>
    <td align="right">      500.33</td>
    <td align="right">       25.84</td>
    <td align="right">      499.83</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">       19.85</td>
    <td align="right">       18.33</td>
    <td align="right">       19.85</td>
    <td align="right">       91.50</td>
    <td align="right">       27.30</td>
    <td align="right">       91.33</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.64</td>
    <td align="right">        1.67</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.92</td>
    <td align="right">        3.50</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.88</td>
    <td align="right">        2.33</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.65</td>
    <td align="right">        3.17</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.64</td>
    <td align="right">        1.67</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.69</td>
    <td align="right">        1.33</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.60</td>
    <td align="right">        1.33</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.17</td>
    <td align="right">       27.74</td>
    <td align="right">       15.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.92</td>
    <td align="right">        3.50</td>
    <td align="right">       27.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.48</td>
    <td align="right">        3.17</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       25.67</td>
    <td align="right">        1.50</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.33</td>
    <td align="right">       26.92</td>
    <td align="right">        4.67</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.48</td>
    <td align="right">        3.17</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.76</td>
    <td align="right">        2.83</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       27.87</td>
    <td align="right">        8.00</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.52</td>
    <td align="right">        2.33</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.58</td>
    <td align="right">        3.67</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.49</td>
    <td align="right">        0.67</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.50</td>
    <td align="right">       27.72</td>
    <td align="right">       18.17</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       27.87</td>
    <td align="right">        8.00</td>
    <td align="right">       27.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.43</td>
    <td align="right">        1.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.41</td>
    <td align="right">        1.67</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.52</td>
    <td align="right">        3.67</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       25.68</td>
    <td align="right">        1.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.27</td>
    <td align="right">        0.50</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.54</td>
    <td align="right">        1.83</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       27.17</td>
    <td align="right">        9.83</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.71</td>
    <td align="right">        4.83</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.17</td>
    <td align="right">       27.29</td>
    <td align="right">       26.50</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       27.71</td>
    <td align="right">        9.83</td>
    <td align="right">       27.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.36</td>
    <td align="right">        0.33</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.93</td>
    <td align="right">        3.00</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       28.16</td>
    <td align="right">        4.33</td>
    <td align="right">       28.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       27.03</td>
    <td align="right">        4.83</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.87</td>
    <td align="right">        3.33</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.74</td>
    <td align="right">        1.67</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.75</td>
    <td align="right">        1.33</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.65</td>
    <td align="right">        2.00</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       27.73</td>
    <td align="right">       20.83</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       28.16</td>
    <td align="right">        4.83</td>
    <td align="right">       28.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.17</td>
    <td align="right">       23.56</td>
    <td align="right">      150.83</td>
    <td align="right">       24.76</td>
    <td align="right">        8.17</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       57.00</td>
    <td align="right">       23.37</td>
    <td align="right">      222.67</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.83</td>
    <td align="right">       23.38</td>
    <td align="right">      336.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.50</td>
    <td align="right">       23.45</td>
    <td align="right">      370.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       24.36</td>
    <td align="right">      472.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      475.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      498.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      435.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.50</td>
    <td align="right">       23.49</td>
    <td align="right">      322.17</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.67</td>
    <td align="right">       23.44</td>
    <td align="right">      206.67</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      252.83</td>
    <td align="right">       23.47</td>
    <td align="right">     4440.00</td>
    <td align="right">       24.32</td>
    <td align="right">        8.17</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.17</td>
    <td align="right">       24.36</td>
    <td align="right">      498.33</td>
    <td align="right">       24.76</td>
    <td align="right">        8.17</td>
    <td align="right">       24.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.83</td>
    <td align="right">       23.38</td>
    <td align="right">        1.33</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      158.00</td>
    <td align="right">       23.40</td>
    <td align="right">       68.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       60.00</td>
    <td align="right">       23.51</td>
    <td align="right">      254.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.67</td>
    <td align="right">       23.72</td>
    <td align="right">      349.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      502.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.83</td>
    <td align="right">       23.34</td>
    <td align="right">      470.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       23.45</td>
    <td align="right">      419.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       52.00</td>
    <td align="right">       23.46</td>
    <td align="right">      202.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      235.17</td>
    <td align="right">       23.45</td>
    <td align="right">       15.17</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      814.00</td>
    <td align="right">       23.42</td>
    <td align="right">     3753.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      301.83</td>
    <td align="right">       23.72</td>
    <td align="right">      502.17</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      461.17</td>
    <td align="right">       22.64</td>
    <td align="right">        0.67</td>
    <td align="right">       20.44</td>
    <td align="right">        0.67</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      296.50</td>
    <td align="right">       23.03</td>
    <td align="right">       31.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      134.67</td>
    <td align="right">       23.35</td>
    <td align="right">      209.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.83</td>
    <td align="right">       23.44</td>
    <td align="right">      365.17</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      498.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      490.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.83</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      508.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.67</td>
    <td align="right">       23.09</td>
    <td align="right">      457.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       40.67</td>
    <td align="right">       23.29</td>
    <td align="right">      352.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      215.17</td>
    <td align="right">       23.22</td>
    <td align="right">      105.83</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      419.50</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1582.17</td>
    <td align="right">       22.93</td>
    <td align="right">     3513.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.67</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      461.17</td>
    <td align="right">       23.44</td>
    <td align="right">      508.17</td>
    <td align="right">       24.38</td>
    <td align="right">        0.67</td>
    <td align="right">       20.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.56</td>
    <td align="right">       43.00</td>
    <td align="right">       20.04</td>
    <td align="right">       43.00</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      403.50</td>
    <td align="right">       22.25</td>
    <td align="right">       20.17</td>
    <td align="right">       23.10</td>
    <td align="right">        6.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      246.67</td>
    <td align="right">       22.88</td>
    <td align="right">      165.67</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.33</td>
    <td align="right">       23.56</td>
    <td align="right">      359.00</td>
    <td align="right">       24.44</td>
    <td align="right">        4.67</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.67</td>
    <td align="right">       26.54</td>
    <td align="right">      500.33</td>
    <td align="right">       24.48</td>
    <td align="right">       26.67</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.17</td>
    <td align="right">       26.05</td>
    <td align="right">      492.67</td>
    <td align="right">       24.43</td>
    <td align="right">       31.17</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       66.50</td>
    <td align="right">       26.02</td>
    <td align="right">      494.67</td>
    <td align="right">       24.54</td>
    <td align="right">       66.50</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.83</td>
    <td align="right">       25.80</td>
    <td align="right">      504.83</td>
    <td align="right">       24.39</td>
    <td align="right">       51.83</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.17</td>
    <td align="right">       25.33</td>
    <td align="right">      439.17</td>
    <td align="right">       24.41</td>
    <td align="right">       42.83</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.67</td>
    <td align="right">       22.95</td>
    <td align="right">      292.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.83</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.33</td>
    <td align="right">       22.64</td>
    <td align="right">       61.00</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.85</td>
    <td align="right">       18.67</td>
    <td align="right">       20.17</td>
    <td align="right">       18.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2390.83</td>
    <td align="right">       22.55</td>
    <td align="right">     3392.00</td>
    <td align="right">       24.32</td>
    <td align="right">      292.50</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.67</td>
    <td align="right">       21.56</td>
    <td align="right">       18.67</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.54</td>
    <td align="right">      504.83</td>
    <td align="right">       24.54</td>
    <td align="right">       66.50</td>
    <td align="right">       26.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.76</td>
    <td align="right">       29.17</td>
    <td align="right">       20.03</td>
    <td align="right">       29.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      341.17</td>
    <td align="right">       22.30</td>
    <td align="right">       47.17</td>
    <td align="right">       23.84</td>
    <td align="right">        5.67</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      177.67</td>
    <td align="right">       22.80</td>
    <td align="right">      235.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.67</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.33</td>
    <td align="right">       24.38</td>
    <td align="right">      396.83</td>
    <td align="right">       24.50</td>
    <td align="right">       17.17</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.67</td>
    <td align="right">       26.65</td>
    <td align="right">      500.00</td>
    <td align="right">       24.51</td>
    <td align="right">       42.67</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.00</td>
    <td align="right">       26.26</td>
    <td align="right">      484.83</td>
    <td align="right">       24.44</td>
    <td align="right">       38.00</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.17</td>
    <td align="right">       26.16</td>
    <td align="right">      488.50</td>
    <td align="right">       24.53</td>
    <td align="right">       72.00</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.50</td>
    <td align="right">       25.97</td>
    <td align="right">      491.67</td>
    <td align="right">       24.38</td>
    <td align="right">       53.50</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.50</td>
    <td align="right">       24.99</td>
    <td align="right">      427.00</td>
    <td align="right">       24.42</td>
    <td align="right">       45.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      102.67</td>
    <td align="right">       22.96</td>
    <td align="right">      333.83</td>
    <td align="right">       24.36</td>
    <td align="right">        5.50</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      274.17</td>
    <td align="right">       22.58</td>
    <td align="right">      122.00</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.83</td>
    <td align="right">       22.04</td>
    <td align="right">       10.17</td>
    <td align="right">       20.06</td>
    <td align="right">       10.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2207.67</td>
    <td align="right">       22.72</td>
    <td align="right">     3566.33</td>
    <td align="right">       24.38</td>
    <td align="right">      320.17</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.00</td>
    <td align="right">       21.76</td>
    <td align="right">       10.17</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.65</td>
    <td align="right">      500.00</td>
    <td align="right">       24.53</td>
    <td align="right">       72.00</td>
    <td align="right">       26.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      355.33</td>
    <td align="right">       22.01</td>
    <td align="right">       75.00</td>
    <td align="right">       23.05</td>
    <td align="right">       27.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.83</td>
    <td align="right">       22.41</td>
    <td align="right">      134.50</td>
    <td align="right">       24.48</td>
    <td align="right">        3.17</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      178.17</td>
    <td align="right">       23.02</td>
    <td align="right">      243.50</td>
    <td align="right">       24.34</td>
    <td align="right">        4.83</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.83</td>
    <td align="right">       24.01</td>
    <td align="right">      378.50</td>
    <td align="right">       24.48</td>
    <td align="right">       10.17</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.33</td>
    <td align="right">       26.55</td>
    <td align="right">      499.33</td>
    <td align="right">       24.48</td>
    <td align="right">       27.33</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.83</td>
    <td align="right">       26.04</td>
    <td align="right">      492.67</td>
    <td align="right">       24.43</td>
    <td align="right">       30.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.50</td>
    <td align="right">       26.06</td>
    <td align="right">      494.67</td>
    <td align="right">       24.54</td>
    <td align="right">       67.50</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.17</td>
    <td align="right">       25.90</td>
    <td align="right">      505.00</td>
    <td align="right">       24.41</td>
    <td align="right">       55.17</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.00</td>
    <td align="right">       25.68</td>
    <td align="right">      445.83</td>
    <td align="right">       24.45</td>
    <td align="right">       53.17</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.83</td>
    <td align="right">       24.13</td>
    <td align="right">      365.17</td>
    <td align="right">       24.51</td>
    <td align="right">       31.33</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      206.67</td>
    <td align="right">       23.02</td>
    <td align="right">      233.50</td>
    <td align="right">       24.55</td>
    <td align="right">       12.17</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      307.00</td>
    <td align="right">       22.19</td>
    <td align="right">      111.67</td>
    <td align="right">       24.40</td>
    <td align="right">        8.83</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1696.50</td>
    <td align="right">       23.08</td>
    <td align="right">     3979.33</td>
    <td align="right">       24.44</td>
    <td align="right">      331.67</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.33</td>
    <td align="right">       22.01</td>
    <td align="right">       75.00</td>
    <td align="right">       23.05</td>
    <td align="right">        3.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      355.33</td>
    <td align="right">       26.55</td>
    <td align="right">      505.00</td>
    <td align="right">       24.55</td>
    <td align="right">       67.50</td>
    <td align="right">       26.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      482.50</td>
    <td align="right">       21.53</td>
    <td align="right">       43.17</td>
    <td align="right">       20.19</td>
    <td align="right">       42.00</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.67</td>
    <td align="right">       22.00</td>
    <td align="right">       56.83</td>
    <td align="right">       24.04</td>
    <td align="right">        6.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      255.50</td>
    <td align="right">       22.65</td>
    <td align="right">      181.33</td>
    <td align="right">       24.25</td>
    <td align="right">        2.17</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.67</td>
    <td align="right">       23.72</td>
    <td align="right">      363.83</td>
    <td align="right">       24.48</td>
    <td align="right">       13.50</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.67</td>
    <td align="right">       26.36</td>
    <td align="right">      481.00</td>
    <td align="right">       24.48</td>
    <td align="right">       31.33</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.00</td>
    <td align="right">       26.15</td>
    <td align="right">      480.17</td>
    <td align="right">       24.42</td>
    <td align="right">       36.17</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.17</td>
    <td align="right">       26.00</td>
    <td align="right">      479.83</td>
    <td align="right">       24.48</td>
    <td align="right">       59.67</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.67</td>
    <td align="right">       25.57</td>
    <td align="right">      472.83</td>
    <td align="right">       24.35</td>
    <td align="right">       42.83</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       72.67</td>
    <td align="right">       24.54</td>
    <td align="right">      401.67</td>
    <td align="right">       24.41</td>
    <td align="right">       41.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      153.17</td>
    <td align="right">       22.89</td>
    <td align="right">      276.17</td>
    <td align="right">       24.32</td>
    <td align="right">        9.33</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      343.33</td>
    <td align="right">       22.37</td>
    <td align="right">       99.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      456.17</td>
    <td align="right">       21.68</td>
    <td align="right">       27.33</td>
    <td align="right">       21.68</td>
    <td align="right">       18.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2384.17</td>
    <td align="right">       22.45</td>
    <td align="right">     3363.17</td>
    <td align="right">       24.33</td>
    <td align="right">      304.00</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.67</td>
    <td align="right">       21.53</td>
    <td align="right">       27.33</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      482.50</td>
    <td align="right">       26.36</td>
    <td align="right">      481.00</td>
    <td align="right">       24.48</td>
    <td align="right">       59.67</td>
    <td align="right">       26.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.00</td>
    <td align="right">       22.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      401.67</td>
    <td align="right">       22.81</td>
    <td align="right">       14.17</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      262.67</td>
    <td align="right">       23.10</td>
    <td align="right">      130.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.00</td>
    <td align="right">       23.34</td>
    <td align="right">      320.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.83</td>
    <td align="right">       25.93</td>
    <td align="right">      503.67</td>
    <td align="right">       24.40</td>
    <td align="right">        5.83</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.00</td>
    <td align="right">       25.79</td>
    <td align="right">      496.00</td>
    <td align="right">       24.42</td>
    <td align="right">       15.00</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.17</td>
    <td align="right">       25.99</td>
    <td align="right">      497.00</td>
    <td align="right">       24.54</td>
    <td align="right">       36.17</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.50</td>
    <td align="right">       25.88</td>
    <td align="right">      514.00</td>
    <td align="right">       24.45</td>
    <td align="right">       19.50</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.83</td>
    <td align="right">       26.29</td>
    <td align="right">      485.00</td>
    <td align="right">       24.48</td>
    <td align="right">       23.83</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.67</td>
    <td align="right">       23.46</td>
    <td align="right">      437.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      162.50</td>
    <td align="right">       23.34</td>
    <td align="right">      154.83</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.00</td>
    <td align="right">       22.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1912.83</td>
    <td align="right">       23.06</td>
    <td align="right">     3552.67</td>
    <td align="right">       24.41</td>
    <td align="right">      100.33</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.83</td>
    <td align="right">       22.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.00</td>
    <td align="right">       26.29</td>
    <td align="right">      514.00</td>
    <td align="right">       24.54</td>
    <td align="right">       36.17</td>
    <td align="right">       26.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      474.67</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      297.83</td>
    <td align="right">       22.78</td>
    <td align="right">       58.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      181.00</td>
    <td align="right">       23.02</td>
    <td align="right">      222.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.17</td>
    <td align="right">       23.58</td>
    <td align="right">      384.33</td>
    <td align="right">       24.48</td>
    <td align="right">        3.50</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.83</td>
    <td align="right">       26.52</td>
    <td align="right">      504.83</td>
    <td align="right">       24.48</td>
    <td align="right">       24.83</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.67</td>
    <td align="right">       26.16</td>
    <td align="right">      495.00</td>
    <td align="right">       24.43</td>
    <td align="right">       21.67</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.50</td>
    <td align="right">       26.22</td>
    <td align="right">      497.00</td>
    <td align="right">       24.55</td>
    <td align="right">       48.50</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.50</td>
    <td align="right">       26.08</td>
    <td align="right">      514.00</td>
    <td align="right">       24.45</td>
    <td align="right">       23.50</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.83</td>
    <td align="right">       26.25</td>
    <td align="right">      483.67</td>
    <td align="right">       24.47</td>
    <td align="right">       26.83</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.50</td>
    <td align="right">       24.28</td>
    <td align="right">      440.17</td>
    <td align="right">       24.43</td>
    <td align="right">        3.83</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.33</td>
    <td align="right">       23.21</td>
    <td align="right">      251.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      344.33</td>
    <td align="right">       22.96</td>
    <td align="right">       13.00</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1609.17</td>
    <td align="right">       23.21</td>
    <td align="right">     3864.17</td>
    <td align="right">       24.45</td>
    <td align="right">      152.67</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.50</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      474.67</td>
    <td align="right">       26.52</td>
    <td align="right">      514.00</td>
    <td align="right">       25.08</td>
    <td align="right">       48.50</td>
    <td align="right">       26.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      316.50</td>
    <td align="right">       22.43</td>
    <td align="right">       76.67</td>
    <td align="right">       24.19</td>
    <td align="right">        8.83</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      213.83</td>
    <td align="right">       22.53</td>
    <td align="right">      143.50</td>
    <td align="right">       24.56</td>
    <td align="right">        2.33</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.67</td>
    <td align="right">       22.87</td>
    <td align="right">      249.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.83</td>
    <td align="right">       23.84</td>
    <td align="right">      376.67</td>
    <td align="right">       24.70</td>
    <td align="right">       10.17</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       67.83</td>
    <td align="right">       25.92</td>
    <td align="right">      505.50</td>
    <td align="right">       24.82</td>
    <td align="right">       67.83</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.33</td>
    <td align="right">       25.37</td>
    <td align="right">      496.00</td>
    <td align="right">       24.85</td>
    <td align="right">      123.33</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      202.17</td>
    <td align="right">       24.86</td>
    <td align="right">      497.00</td>
    <td align="right">       24.79</td>
    <td align="right">      202.17</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      227.50</td>
    <td align="right">       24.63</td>
    <td align="right">      514.00</td>
    <td align="right">       24.67</td>
    <td align="right">      227.50</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      166.83</td>
    <td align="right">       24.91</td>
    <td align="right">      485.00</td>
    <td align="right">       24.74</td>
    <td align="right">      166.83</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.00</td>
    <td align="right">       25.54</td>
    <td align="right">      479.17</td>
    <td align="right">       24.82</td>
    <td align="right">       62.33</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       63.83</td>
    <td align="right">       23.35</td>
    <td align="right">      359.83</td>
    <td align="right">       24.69</td>
    <td align="right">       15.00</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      222.17</td>
    <td align="right">       22.71</td>
    <td align="right">      164.00</td>
    <td align="right">       24.69</td>
    <td align="right">        2.33</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1856.50</td>
    <td align="right">       23.77</td>
    <td align="right">     4346.67</td>
    <td align="right">       24.73</td>
    <td align="right">      888.67</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.83</td>
    <td align="right">       22.43</td>
    <td align="right">       76.67</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      316.50</td>
    <td align="right">       25.92</td>
    <td align="right">      514.00</td>
    <td align="right">       24.85</td>
    <td align="right">      227.50</td>
    <td align="right">       26.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.33</td>
    <td align="right">       22.52</td>
    <td align="right">        9.00</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      351.33</td>
    <td align="right">       22.66</td>
    <td align="right">       47.00</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      230.00</td>
    <td align="right">       22.98</td>
    <td align="right">      180.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.33</td>
    <td align="right">       23.58</td>
    <td align="right">      370.33</td>
    <td align="right">       24.47</td>
    <td align="right">        4.67</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.67</td>
    <td align="right">       26.62</td>
    <td align="right">      503.83</td>
    <td align="right">       24.46</td>
    <td align="right">       18.67</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.00</td>
    <td align="right">       26.28</td>
    <td align="right">      496.00</td>
    <td align="right">       24.46</td>
    <td align="right">       25.00</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.33</td>
    <td align="right">       26.27</td>
    <td align="right">      497.00</td>
    <td align="right">       24.54</td>
    <td align="right">       41.33</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.50</td>
    <td align="right">       26.16</td>
    <td align="right">      514.00</td>
    <td align="right">       24.44</td>
    <td align="right">       23.50</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.17</td>
    <td align="right">       26.35</td>
    <td align="right">      483.33</td>
    <td align="right">       24.48</td>
    <td align="right">       28.17</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.33</td>
    <td align="right">       24.50</td>
    <td align="right">      433.17</td>
    <td align="right">       24.42</td>
    <td align="right">        6.33</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.33</td>
    <td align="right">       23.19</td>
    <td align="right">      207.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      400.67</td>
    <td align="right">       22.85</td>
    <td align="right">       39.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1774.00</td>
    <td align="right">       23.07</td>
    <td align="right">     3780.67</td>
    <td align="right">       24.45</td>
    <td align="right">      147.67</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.33</td>
    <td align="right">       22.52</td>
    <td align="right">        9.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      450.33</td>
    <td align="right">       26.62</td>
    <td align="right">      514.00</td>
    <td align="right">       24.78</td>
    <td align="right">       41.33</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.83</td>
    <td align="right">       22.39</td>
    <td align="right">        0.67</td>
    <td align="right">       20.46</td>
    <td align="right">        0.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      359.50</td>
    <td align="right">       22.86</td>
    <td align="right">       23.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      169.50</td>
    <td align="right">       23.28</td>
    <td align="right">      194.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.83</td>
    <td align="right">       23.53</td>
    <td align="right">      380.67</td>
    <td align="right">       24.44</td>
    <td align="right">        0.33</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.33</td>
    <td align="right">       26.29</td>
    <td align="right">      506.50</td>
    <td align="right">       24.48</td>
    <td align="right">       14.33</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.50</td>
    <td align="right">       25.75</td>
    <td align="right">      496.00</td>
    <td align="right">       24.45</td>
    <td align="right">       20.50</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.67</td>
    <td align="right">       25.88</td>
    <td align="right">      497.00</td>
    <td align="right">       24.54</td>
    <td align="right">       56.67</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.67</td>
    <td align="right">       25.73</td>
    <td align="right">      513.83</td>
    <td align="right">       24.41</td>
    <td align="right">       41.67</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.33</td>
    <td align="right">       25.94</td>
    <td align="right">      476.00</td>
    <td align="right">       24.42</td>
    <td align="right">       39.33</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.83</td>
    <td align="right">       23.26</td>
    <td align="right">      369.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.33</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      245.17</td>
    <td align="right">       23.15</td>
    <td align="right">       99.00</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.83</td>
    <td align="right">       22.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1977.00</td>
    <td align="right">       23.05</td>
    <td align="right">     3557.00</td>
    <td align="right">       24.41</td>
    <td align="right">      173.83</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.33</td>
    <td align="right">       22.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.83</td>
    <td align="right">       26.29</td>
    <td align="right">      513.83</td>
    <td align="right">       24.54</td>
    <td align="right">       56.67</td>
    <td align="right">       26.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      421.50</td>
    <td align="right">       22.37</td>
    <td align="right">        1.33</td>
    <td align="right">       20.35</td>
    <td align="right">        1.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.17</td>
    <td align="right">       22.66</td>
    <td align="right">       46.83</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      148.33</td>
    <td align="right">       23.05</td>
    <td align="right">      189.17</td>
    <td align="right">       24.41</td>
    <td align="right">        0.83</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.17</td>
    <td align="right">       24.42</td>
    <td align="right">      322.33</td>
    <td align="right">       24.61</td>
    <td align="right">       11.50</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.00</td>
    <td align="right">       26.66</td>
    <td align="right">      423.33</td>
    <td align="right">       24.59</td>
    <td align="right">       32.00</td>
    <td align="right">       26.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.17</td>
    <td align="right">       26.08</td>
    <td align="right">      412.33</td>
    <td align="right">       24.51</td>
    <td align="right">       26.17</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.17</td>
    <td align="right">       26.04</td>
    <td align="right">      416.17</td>
    <td align="right">       24.60</td>
    <td align="right">       60.17</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.00</td>
    <td align="right">       25.86</td>
    <td align="right">      415.33</td>
    <td align="right">       24.44</td>
    <td align="right">       39.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.83</td>
    <td align="right">       25.67</td>
    <td align="right">      372.50</td>
    <td align="right">       24.49</td>
    <td align="right">       39.50</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.50</td>
    <td align="right">       23.18</td>
    <td align="right">      290.00</td>
    <td align="right">       24.48</td>
    <td align="right">        4.00</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      198.33</td>
    <td align="right">       22.90</td>
    <td align="right">      114.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      388.17</td>
    <td align="right">       22.56</td>
    <td align="right">        3.50</td>
    <td align="right">       25.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1726.33</td>
    <td align="right">       23.07</td>
    <td align="right">     3007.50</td>
    <td align="right">       24.52</td>
    <td align="right">      214.50</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.17</td>
    <td align="right">       22.37</td>
    <td align="right">        1.33</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      421.50</td>
    <td align="right">       26.66</td>
    <td align="right">      423.33</td>
    <td align="right">       25.19</td>
    <td align="right">       60.17</td>
    <td align="right">       26.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">       22.68</td>
    <td align="right">       92.50</td>
    <td align="right">       24.58</td>
    <td align="right">        0.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">       22.97</td>
    <td align="right">      161.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.83</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      109.17</td>
    <td align="right">       23.37</td>
    <td align="right">      279.67</td>
    <td align="right">       24.36</td>
    <td align="right">        3.17</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.67</td>
    <td align="right">       24.44</td>
    <td align="right">      395.83</td>
    <td align="right">       24.49</td>
    <td align="right">        5.83</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.83</td>
    <td align="right">       26.30</td>
    <td align="right">      506.50</td>
    <td align="right">       24.48</td>
    <td align="right">       15.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.17</td>
    <td align="right">       25.76</td>
    <td align="right">      496.00</td>
    <td align="right">       24.45</td>
    <td align="right">       20.17</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.50</td>
    <td align="right">       25.91</td>
    <td align="right">      497.00</td>
    <td align="right">       24.55</td>
    <td align="right">       58.50</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.83</td>
    <td align="right">       25.86</td>
    <td align="right">      513.83</td>
    <td align="right">       24.42</td>
    <td align="right">       46.83</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.67</td>
    <td align="right">       26.16</td>
    <td align="right">      475.67</td>
    <td align="right">       24.47</td>
    <td align="right">       48.67</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.67</td>
    <td align="right">       25.56</td>
    <td align="right">      422.17</td>
    <td align="right">       24.55</td>
    <td align="right">       32.17</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.33</td>
    <td align="right">       23.69</td>
    <td align="right">      283.17</td>
    <td align="right">       24.59</td>
    <td align="right">       15.83</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      242.50</td>
    <td align="right">       22.89</td>
    <td align="right">      147.83</td>
    <td align="right">       24.73</td>
    <td align="right">        0.33</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1232.83</td>
    <td align="right">       23.59</td>
    <td align="right">     4271.83</td>
    <td align="right">       24.50</td>
    <td align="right">      248.33</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.83</td>
    <td align="right">       22.68</td>
    <td align="right">       92.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      290.67</td>
    <td align="right">       26.30</td>
    <td align="right">      513.83</td>
    <td align="right">       24.73</td>
    <td align="right">       58.50</td>
    <td align="right">       26.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      453.83</td>
    <td align="right">       22.18</td>
    <td align="right">       10.67</td>
    <td align="right">       24.34</td>
    <td align="right">        1.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      342.33</td>
    <td align="right">       22.57</td>
    <td align="right">       57.17</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      194.00</td>
    <td align="right">       23.01</td>
    <td align="right">      211.83</td>
    <td align="right">       24.27</td>
    <td align="right">        1.00</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.83</td>
    <td align="right">       24.28</td>
    <td align="right">      386.00</td>
    <td align="right">       24.48</td>
    <td align="right">       11.50</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.83</td>
    <td align="right">       26.74</td>
    <td align="right">      499.83</td>
    <td align="right">       24.47</td>
    <td align="right">       24.83</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.17</td>
    <td align="right">       26.23</td>
    <td align="right">      491.33</td>
    <td align="right">       24.44</td>
    <td align="right">       32.17</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.50</td>
    <td align="right">       26.02</td>
    <td align="right">      489.33</td>
    <td align="right">       24.49</td>
    <td align="right">       55.50</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.00</td>
    <td align="right">       25.87</td>
    <td align="right">      492.50</td>
    <td align="right">       24.36</td>
    <td align="right">       39.00</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.17</td>
    <td align="right">       25.58</td>
    <td align="right">      436.67</td>
    <td align="right">       24.43</td>
    <td align="right">       39.33</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       85.83</td>
    <td align="right">       23.31</td>
    <td align="right">      338.50</td>
    <td align="right">       24.37</td>
    <td align="right">        8.00</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      267.17</td>
    <td align="right">       22.87</td>
    <td align="right">      127.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.17</td>
    <td align="right">       22.38</td>
    <td align="right">       24.00</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2005.83</td>
    <td align="right">       22.93</td>
    <td align="right">     3565.67</td>
    <td align="right">       24.42</td>
    <td align="right">      212.50</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.83</td>
    <td align="right">       22.18</td>
    <td align="right">       10.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      453.83</td>
    <td align="right">       26.74</td>
    <td align="right">      499.83</td>
    <td align="right">       24.55</td>
    <td align="right">       55.50</td>
    <td align="right">       26.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16687</td>
    <td align="right">    36.46792</td>
    <td align="right">     0.38702</td>
    <td align="right">     8.39737</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15069</td>
    <td align="right">    38.45555</td>
    <td align="right">     0.41490</td>
    <td align="right">     8.89946</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17038</td>
    <td align="right">    41.37482</td>
    <td align="right">     0.46296</td>
    <td align="right">     9.76733</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21473</td>
    <td align="right">    42.46805</td>
    <td align="right">     0.49651</td>
    <td align="right">    10.44183</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17611</td>
    <td align="right">    46.76627</td>
    <td align="right">     -0.3281</td>
    <td align="right">     7.70961</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18795</td>
    <td align="right">    47.80168</td>
    <td align="right">     -0.3156</td>
    <td align="right">     7.52492</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17610</td>
    <td align="right">    47.91428</td>
    <td align="right">     -0.3247</td>
    <td align="right">     7.66946</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18725</td>
    <td align="right">    47.89284</td>
    <td align="right">     -0.3141</td>
    <td align="right">     7.50735</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25111</td>
    <td align="right">    47.74132</td>
    <td align="right">     -0.3006</td>
    <td align="right">     7.43427</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21745</td>
    <td align="right">    46.14459</td>
    <td align="right">     0.52371</td>
    <td align="right">    11.01459</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.20718</td>
    <td align="right">    40.86293</td>
    <td align="right">     0.46990</td>
    <td align="right">     9.89762</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18782</td>
    <td align="right">    36.00240</td>
    <td align="right">     0.40344</td>
    <td align="right">     8.66139</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.19114</td>
    <td align="right">    43.36545</td>
    <td align="right">     0.12835</td>
    <td align="right">     8.73960</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15069</td>
    <td align="right">    36.00240</td>
    <td align="right">     -0.3281</td>
    <td align="right">     7.43427</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25111</td>
    <td align="right">    47.91428</td>
    <td align="right">     0.52371</td>
    <td align="right">    11.01459</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.66708</td>
    <td align="right">    38.64341</td>
    <td align="right">     0.23524</td>
    <td align="right">     6.46068</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.89082</td>
    <td align="right">    39.92208</td>
    <td align="right">     0.32161</td>
    <td align="right">     7.48540</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09535</td>
    <td align="right">    42.04818</td>
    <td align="right">     0.41530</td>
    <td align="right">     8.82815</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25539</td>
    <td align="right">    42.84075</td>
    <td align="right">     0.47944</td>
    <td align="right">    10.01790</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28525</td>
    <td align="right">    47.07351</td>
    <td align="right">     -0.3304</td>
    <td align="right">     7.64049</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27535</td>
    <td align="right">    48.39447</td>
    <td align="right">     -0.3251</td>
    <td align="right">     7.54671</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32031</td>
    <td align="right">    48.23233</td>
    <td align="right">     -0.3171</td>
    <td align="right">     7.51284</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28214</td>
    <td align="right">    48.57034</td>
    <td align="right">     -0.3270</td>
    <td align="right">     7.61610</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34088</td>
    <td align="right">    48.36517</td>
    <td align="right">     -0.3182</td>
    <td align="right">     7.66949</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25093</td>
    <td align="right">    47.05454</td>
    <td align="right">     0.50003</td>
    <td align="right">    10.43418</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.10272</td>
    <td align="right">    41.90979</td>
    <td align="right">     0.40713</td>
    <td align="right">     8.68455</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.80718</td>
    <td align="right">    37.56707</td>
    <td align="right">     0.27501</td>
    <td align="right">     6.87571</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.13252</td>
    <td align="right">    44.25559</td>
    <td align="right">     0.08208</td>
    <td align="right">     8.06541</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.66708</td>
    <td align="right">    37.56707</td>
    <td align="right">     -0.3304</td>
    <td align="right">     6.46068</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34088</td>
    <td align="right">    48.57034</td>
    <td align="right">     0.50003</td>
    <td align="right">    10.43418</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.73813</td>
    <td align="right">    40.18319</td>
    <td align="right">     0.00934</td>
    <td align="right">     5.86393</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.37686</td>
    <td align="right">    40.58032</td>
    <td align="right">     0.19333</td>
    <td align="right">     6.50786</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91671</td>
    <td align="right">    41.76374</td>
    <td align="right">     0.37192</td>
    <td align="right">     8.26303</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25512</td>
    <td align="right">    42.47839</td>
    <td align="right">     0.49197</td>
    <td align="right">    10.31745</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.33538</td>
    <td align="right">    46.80145</td>
    <td align="right">     -0.2843</td>
    <td align="right">     7.15281</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30636</td>
    <td align="right">    48.10038</td>
    <td align="right">     -0.2840</td>
    <td align="right">     7.09466</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36844</td>
    <td align="right">    48.05328</td>
    <td align="right">     -0.2771</td>
    <td align="right">     7.13161</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30523</td>
    <td align="right">    48.43113</td>
    <td align="right">     -0.3006</td>
    <td align="right">     7.32697</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31419</td>
    <td align="right">    48.48072</td>
    <td align="right">     -0.3134</td>
    <td align="right">     7.65454</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09971</td>
    <td align="right">    46.92048</td>
    <td align="right">     0.46458</td>
    <td align="right">     9.77046</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.68862</td>
    <td align="right">    42.09959</td>
    <td align="right">     0.29916</td>
    <td align="right">     7.30870</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.02368</td>
    <td align="right">    38.73876</td>
    <td align="right">     0.07907</td>
    <td align="right">     5.92685</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89767</td>
    <td align="right">    44.41866</td>
    <td align="right">     0.03559</td>
    <td align="right">     7.52975</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.73813</td>
    <td align="right">    38.73876</td>
    <td align="right">     -0.3134</td>
    <td align="right">     5.86393</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36844</td>
    <td align="right">    48.48072</td>
    <td align="right">     0.49197</td>
    <td align="right">    10.31745</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.54460</td>
    <td align="right">    43.45149</td>
    <td align="right">     -0.2569</td>
    <td align="right">     7.29466</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.42477</td>
    <td align="right">    43.80044</td>
    <td align="right">     -0.0117</td>
    <td align="right">     6.21538</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.48370</td>
    <td align="right">    43.65043</td>
    <td align="right">     0.28262</td>
    <td align="right">     7.55141</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23801</td>
    <td align="right">    43.01689</td>
    <td align="right">     0.50644</td>
    <td align="right">    10.92492</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.45548</td>
    <td align="right">    47.61662</td>
    <td align="right">     -0.1987</td>
    <td align="right">     7.00038</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41830</td>
    <td align="right">    49.64238</td>
    <td align="right">     -0.1888</td>
    <td align="right">     6.77342</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51952</td>
    <td align="right">    51.92368</td>
    <td align="right">     -0.1583</td>
    <td align="right">     7.09301</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37057</td>
    <td align="right">    51.75385</td>
    <td align="right">     -0.2239</td>
    <td align="right">     7.17569</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31425</td>
    <td align="right">    52.09001</td>
    <td align="right">     -0.2669</td>
    <td align="right">     7.83037</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85736</td>
    <td align="right">    48.21646</td>
    <td align="right">     0.41824</td>
    <td align="right">     9.26715</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.96674</td>
    <td align="right">    44.38881</td>
    <td align="right">     0.13921</td>
    <td align="right">     6.35793</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.84213</td>
    <td align="right">    41.56326</td>
    <td align="right">     -0.1842</td>
    <td align="right">     6.69507</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.54449</td>
    <td align="right">    46.78586</td>
    <td align="right">     -0.0126</td>
    <td align="right">     7.51798</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.54460</td>
    <td align="right">    41.56326</td>
    <td align="right">     -0.2669</td>
    <td align="right">     6.21538</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51952</td>
    <td align="right">    52.09001</td>
    <td align="right">     0.50644</td>
    <td align="right">    10.92492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.74633</td>
    <td align="right">    43.14148</td>
    <td align="right">     -0.1918</td>
    <td align="right">     6.67871</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.71287</td>
    <td align="right">    43.14936</td>
    <td align="right">     0.07523</td>
    <td align="right">     6.54144</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67529</td>
    <td align="right">    43.01791</td>
    <td align="right">     0.35721</td>
    <td align="right">     8.76832</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32674</td>
    <td align="right">    42.57191</td>
    <td align="right">     0.57256</td>
    <td align="right">    12.71334</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.48583</td>
    <td align="right">    47.30456</td>
    <td align="right">     -0.1279</td>
    <td align="right">     6.98720</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40646</td>
    <td align="right">    49.50365</td>
    <td align="right">     -0.1516</td>
    <td align="right">     6.74866</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50304</td>
    <td align="right">    51.70517</td>
    <td align="right">     -0.1357</td>
    <td align="right">     7.23591</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33142</td>
    <td align="right">    51.67548</td>
    <td align="right">     -0.2111</td>
    <td align="right">     7.30192</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27839</td>
    <td align="right">    51.94405</td>
    <td align="right">     -0.2433</td>
    <td align="right">     7.84615</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.95908</td>
    <td align="right">    47.80762</td>
    <td align="right">     0.47035</td>
    <td align="right">    10.55258</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.20407</td>
    <td align="right">    43.80540</td>
    <td align="right">     0.21525</td>
    <td align="right">     7.14251</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.04855</td>
    <td align="right">    41.23065</td>
    <td align="right">     -0.1191</td>
    <td align="right">     6.34277</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.64665</td>
    <td align="right">    46.43335</td>
    <td align="right">     0.04160</td>
    <td align="right">     7.90670</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.74633</td>
    <td align="right">    41.23065</td>
    <td align="right">     -0.2433</td>
    <td align="right">     6.34277</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50304</td>
    <td align="right">    51.94405</td>
    <td align="right">     0.57256</td>
    <td align="right">    12.71334</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64099</td>
    <td align="right">    40.70228</td>
    <td align="right">     0.02145</td>
    <td align="right">     7.38148</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.20992</td>
    <td align="right">    41.54059</td>
    <td align="right">     0.19787</td>
    <td align="right">     7.97279</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77565</td>
    <td align="right">    42.45821</td>
    <td align="right">     0.38123</td>
    <td align="right">     9.29183</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29343</td>
    <td align="right">    42.69069</td>
    <td align="right">     0.53621</td>
    <td align="right">    11.72388</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.45706</td>
    <td align="right">    47.56779</td>
    <td align="right">     -0.1932</td>
    <td align="right">     6.98767</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41645</td>
    <td align="right">    49.62772</td>
    <td align="right">     -0.1890</td>
    <td align="right">     6.77709</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52207</td>
    <td align="right">    51.85487</td>
    <td align="right">     -0.1550</td>
    <td align="right">     7.09981</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38375</td>
    <td align="right">    51.59783</td>
    <td align="right">     -0.2118</td>
    <td align="right">     7.16291</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36418</td>
    <td align="right">    51.64300</td>
    <td align="right">     -0.2228</td>
    <td align="right">     7.61387</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19192</td>
    <td align="right">    46.79379</td>
    <td align="right">     0.54285</td>
    <td align="right">    12.42684</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.75430</td>
    <td align="right">    41.71697</td>
    <td align="right">     0.37387</td>
    <td align="right">     9.86195</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.02566</td>
    <td align="right">    38.60733</td>
    <td align="right">     0.11694</td>
    <td align="right">     7.77067</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.92430</td>
    <td align="right">    45.60293</td>
    <td align="right">     0.09831</td>
    <td align="right">     8.50147</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.64099</td>
    <td align="right">    38.60733</td>
    <td align="right">     -0.2228</td>
    <td align="right">     6.77709</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52207</td>
    <td align="right">    51.85487</td>
    <td align="right">     0.54285</td>
    <td align="right">    12.42684</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.62122</td>
    <td align="right">    43.21447</td>
    <td align="right">     -0.2214</td>
    <td align="right">     7.36428</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.38841</td>
    <td align="right">    43.69570</td>
    <td align="right">     0.00434</td>
    <td align="right">     6.76319</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35695</td>
    <td align="right">    43.63748</td>
    <td align="right">     0.29068</td>
    <td align="right">     8.17701</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18370</td>
    <td align="right">    43.04994</td>
    <td align="right">     0.53974</td>
    <td align="right">    12.09900</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40751</td>
    <td align="right">    47.65943</td>
    <td align="right">     -0.1601</td>
    <td align="right">     7.29407</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37591</td>
    <td align="right">    49.61506</td>
    <td align="right">     -0.1554</td>
    <td align="right">     6.98812</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42230</td>
    <td align="right">    51.85570</td>
    <td align="right">     -0.1640</td>
    <td align="right">     7.38605</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25243</td>
    <td align="right">    51.83399</td>
    <td align="right">     -0.2353</td>
    <td align="right">     7.58510</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18773</td>
    <td align="right">    52.15386</td>
    <td align="right">     -0.2690</td>
    <td align="right">     8.32840</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72776</td>
    <td align="right">    48.39397</td>
    <td align="right">     0.42205</td>
    <td align="right">     9.87122</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.86187</td>
    <td align="right">    44.36608</td>
    <td align="right">     0.14584</td>
    <td align="right">     6.90769</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.86742</td>
    <td align="right">    41.38876</td>
    <td align="right">     -0.1587</td>
    <td align="right">     6.98289</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.47902</td>
    <td align="right">    46.76578</td>
    <td align="right">     0.00251</td>
    <td align="right">     7.97954</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.62122</td>
    <td align="right">    41.38876</td>
    <td align="right">     -0.2690</td>
    <td align="right">     6.76319</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42230</td>
    <td align="right">    52.15386</td>
    <td align="right">     0.53974</td>
    <td align="right">    12.09900</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.59813</td>
    <td align="right">    42.33764</td>
    <td align="right">     0.00287</td>
    <td align="right">     5.49928</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.93195</td>
    <td align="right">    43.77033</td>
    <td align="right">     0.10511</td>
    <td align="right">     5.83942</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53714</td>
    <td align="right">    45.12307</td>
    <td align="right">     0.27927</td>
    <td align="right">     7.14698</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15313</td>
    <td align="right">    44.10547</td>
    <td align="right">     0.45468</td>
    <td align="right">     9.62519</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38355</td>
    <td align="right">    47.88757</td>
    <td align="right">     -0.2685</td>
    <td align="right">     7.12656</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40568</td>
    <td align="right">    49.24262</td>
    <td align="right">     -0.2252</td>
    <td align="right">     6.75464</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53253</td>
    <td align="right">    50.45014</td>
    <td align="right">     -0.1679</td>
    <td align="right">     6.73698</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43523</td>
    <td align="right">    49.84077</td>
    <td align="right">     -0.2023</td>
    <td align="right">     6.72817</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46318</td>
    <td align="right">    49.98927</td>
    <td align="right">     -0.2133</td>
    <td align="right">     6.97433</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.26208</td>
    <td align="right">    47.23209</td>
    <td align="right">     0.51680</td>
    <td align="right">    10.81708</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.80547</td>
    <td align="right">    43.50273</td>
    <td align="right">     0.34257</td>
    <td align="right">     7.75158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.08202</td>
    <td align="right">    40.37049</td>
    <td align="right">     0.11778</td>
    <td align="right">     5.73297</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.88844</td>
    <td align="right">    46.17954</td>
    <td align="right">     0.06052</td>
    <td align="right">     7.23257</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.59813</td>
    <td align="right">    40.37049</td>
    <td align="right">     -0.2685</td>
    <td align="right">     5.49928</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53253</td>
    <td align="right">    50.45014</td>
    <td align="right">     0.51680</td>
    <td align="right">    10.81708</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.79776</td>
    <td align="right">    41.84461</td>
    <td align="right">     0.06942</td>
    <td align="right">     5.64637</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.21325</td>
    <td align="right">    42.89337</td>
    <td align="right">     0.19426</td>
    <td align="right">     6.59877</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75496</td>
    <td align="right">    44.15411</td>
    <td align="right">     0.36262</td>
    <td align="right">     8.52147</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29569</td>
    <td align="right">    43.31699</td>
    <td align="right">     0.53502</td>
    <td align="right">    11.59837</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.45539</td>
    <td align="right">    47.36814</td>
    <td align="right">     -0.1792</td>
    <td align="right">     6.77039</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41557</td>
    <td align="right">    49.01531</td>
    <td align="right">     -0.1781</td>
    <td align="right">     6.55568</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53936</td>
    <td align="right">    50.17867</td>
    <td align="right">     -0.1371</td>
    <td align="right">     6.74351</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43120</td>
    <td align="right">    49.72763</td>
    <td align="right">     -0.1780</td>
    <td align="right">     6.64311</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45481</td>
    <td align="right">    49.81204</td>
    <td align="right">     -0.1791</td>
    <td align="right">     6.76853</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.32217</td>
    <td align="right">    46.85643</td>
    <td align="right">     0.56455</td>
    <td align="right">    12.13660</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.91497</td>
    <td align="right">    42.93344</td>
    <td align="right">     0.39673</td>
    <td align="right">     8.74744</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.24651</td>
    <td align="right">    39.85431</td>
    <td align="right">     0.17621</td>
    <td align="right">     6.20145</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99161</td>
    <td align="right">    45.69069</td>
    <td align="right">     0.11913</td>
    <td align="right">     7.74483</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.79776</td>
    <td align="right">    39.85431</td>
    <td align="right">     -0.1792</td>
    <td align="right">     5.64637</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53936</td>
    <td align="right">    50.17867</td>
    <td align="right">     0.56455</td>
    <td align="right">    12.13660</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.10136</td>
    <td align="right">    39.72356</td>
    <td align="right">     0.17545</td>
    <td align="right">     7.37265</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.48349</td>
    <td align="right">    41.49744</td>
    <td align="right">     0.28050</td>
    <td align="right">     8.23589</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88710</td>
    <td align="right">    43.23171</td>
    <td align="right">     0.39530</td>
    <td align="right">     9.26181</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47365</td>
    <td align="right">    43.01567</td>
    <td align="right">     0.53650</td>
    <td align="right">    11.71776</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.79930</td>
    <td align="right">    49.70479</td>
    <td align="right">     -0.1340</td>
    <td align="right">     6.89430</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.83680</td>
    <td align="right">    53.53967</td>
    <td align="right">     -0.0745</td>
    <td align="right">     6.73379</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.77688</td>
    <td align="right">    57.99102</td>
    <td align="right">     -0.0419</td>
    <td align="right">     6.47754</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.65698</td>
    <td align="right">    59.21921</td>
    <td align="right">     -0.0617</td>
    <td align="right">     6.30133</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.72380</td>
    <td align="right">    56.52306</td>
    <td align="right">     -0.0549</td>
    <td align="right">     6.42249</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.73256</td>
    <td align="right">    47.51968</td>
    <td align="right">     0.69208</td>
    <td align="right">    16.00638</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.31767</td>
    <td align="right">    41.19829</td>
    <td align="right">     0.53831</td>
    <td align="right">    12.21319</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65128</td>
    <td align="right">    37.63457</td>
    <td align="right">     0.30903</td>
    <td align="right">     8.52294</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.29140</td>
    <td align="right">    47.62739</td>
    <td align="right">     0.21183</td>
    <td align="right">     8.84109</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.10136</td>
    <td align="right">    37.63457</td>
    <td align="right">     -0.1340</td>
    <td align="right">     6.30133</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.83680</td>
    <td align="right">    59.21921</td>
    <td align="right">     0.69208</td>
    <td align="right">    16.00638</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.67233</td>
    <td align="right">    42.04366</td>
    <td align="right">     0.04084</td>
    <td align="right">     5.75791</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.98451</td>
    <td align="right">    43.36637</td>
    <td align="right">     0.14126</td>
    <td align="right">     6.32437</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.59044</td>
    <td align="right">    44.52926</td>
    <td align="right">     0.32524</td>
    <td align="right">     7.98865</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24348</td>
    <td align="right">    43.60918</td>
    <td align="right">     0.52062</td>
    <td align="right">    11.24081</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.43407</td>
    <td align="right">    47.58674</td>
    <td align="right">     -0.1949</td>
    <td align="right">     6.87699</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.44092</td>
    <td align="right">    48.98696</td>
    <td align="right">     -0.1647</td>
    <td align="right">     6.59914</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52144</td>
    <td align="right">    50.25920</td>
    <td align="right">     -0.1467</td>
    <td align="right">     6.74551</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42597</td>
    <td align="right">    49.77877</td>
    <td align="right">     -0.1814</td>
    <td align="right">     6.66933</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46279</td>
    <td align="right">    49.83398</td>
    <td align="right">     -0.1773</td>
    <td align="right">     6.82075</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29626</td>
    <td align="right">    47.01573</td>
    <td align="right">     0.55578</td>
    <td align="right">    11.93842</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.80869</td>
    <td align="right">    43.16895</td>
    <td align="right">     0.37303</td>
    <td align="right">     8.38130</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.08974</td>
    <td align="right">    40.06403</td>
    <td align="right">     0.14157</td>
    <td align="right">     6.06652</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.92000</td>
    <td align="right">    45.87956</td>
    <td align="right">     0.10151</td>
    <td align="right">     7.61932</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.67233</td>
    <td align="right">    40.06403</td>
    <td align="right">     -0.1949</td>
    <td align="right">     5.75791</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52144</td>
    <td align="right">    50.25920</td>
    <td align="right">     0.55578</td>
    <td align="right">    11.93842</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.40408</td>
    <td align="right">    42.29431</td>
    <td align="right">     -0.0463</td>
    <td align="right">     5.67551</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.09125</td>
    <td align="right">    43.11722</td>
    <td align="right">     0.14440</td>
    <td align="right">     6.14403</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81268</td>
    <td align="right">    43.68342</td>
    <td align="right">     0.35425</td>
    <td align="right">     8.04547</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31384</td>
    <td align="right">    43.12058</td>
    <td align="right">     0.50966</td>
    <td align="right">    10.80098</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46801</td>
    <td align="right">    47.63176</td>
    <td align="right">     -0.2233</td>
    <td align="right">     6.98568</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43606</td>
    <td align="right">    49.66858</td>
    <td align="right">     -0.2118</td>
    <td align="right">     6.81743</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53210</td>
    <td align="right">    51.95368</td>
    <td align="right">     -0.1773</td>
    <td align="right">     7.06320</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39697</td>
    <td align="right">    51.57058</td>
    <td align="right">     -0.2352</td>
    <td align="right">     7.11822</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40316</td>
    <td align="right">    51.69174</td>
    <td align="right">     -0.2543</td>
    <td align="right">     7.51893</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.11042</td>
    <td align="right">    48.10200</td>
    <td align="right">     0.47227</td>
    <td align="right">     9.95108</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.57243</td>
    <td align="right">    44.08942</td>
    <td align="right">     0.28232</td>
    <td align="right">     7.09587</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.72682</td>
    <td align="right">    40.66587</td>
    <td align="right">     0.02901</td>
    <td align="right">     5.62202</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.86099</td>
    <td align="right">    46.49552</td>
    <td align="right">     0.05222</td>
    <td align="right">     7.40667</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.40408</td>
    <td align="right">    40.66587</td>
    <td align="right">     -0.2543</td>
    <td align="right">     5.62202</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53210</td>
    <td align="right">    51.95368</td>
    <td align="right">     0.50966</td>
    <td align="right">    10.80098</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.37091</td>
    <td align="right">    41.89564</td>
    <td align="right">     -0.0379</td>
    <td align="right">     5.72208</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.11329</td>
    <td align="right">    42.34042</td>
    <td align="right">     0.16843</td>
    <td align="right">     6.60381</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.81046</td>
    <td align="right">    42.64787</td>
    <td align="right">     0.37696</td>
    <td align="right">     8.80249</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.40332</td>
    <td align="right">    42.04605</td>
    <td align="right">     0.56014</td>
    <td align="right">    12.39267</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.56469</td>
    <td align="right">    47.03839</td>
    <td align="right">     -0.1501</td>
    <td align="right">     7.11206</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.48217</td>
    <td align="right">    49.38399</td>
    <td align="right">     -0.1727</td>
    <td align="right">     6.86042</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.57521</td>
    <td align="right">    51.72898</td>
    <td align="right">     -0.1478</td>
    <td align="right">     7.30572</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.39038</td>
    <td align="right">    51.45087</td>
    <td align="right">     -0.2244</td>
    <td align="right">     7.40080</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.38219</td>
    <td align="right">    51.64684</td>
    <td align="right">     -0.2383</td>
    <td align="right">     7.80977</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.10403</td>
    <td align="right">    47.46232</td>
    <td align="right">     0.49084</td>
    <td align="right">    10.78976</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.54608</td>
    <td align="right">    43.28598</td>
    <td align="right">     0.29508</td>
    <td align="right">     7.59891</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.68097</td>
    <td align="right">    40.29906</td>
    <td align="right">     0.03489</td>
    <td align="right">     5.76662</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.87239</td>
    <td align="right">    45.96163</td>
    <td align="right">     0.07845</td>
    <td align="right">     7.84727</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.37091</td>
    <td align="right">    40.29906</td>
    <td align="right">     -0.2383</td>
    <td align="right">     5.72208</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.57521</td>
    <td align="right">    51.72898</td>
    <td align="right">     0.56014</td>
    <td align="right">    12.39267</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.33073</td>
    <td align="right">    39.46957</td>
    <td align="right">     0.19769</td>
    <td align="right">     7.25641</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.71223</td>
    <td align="right">    40.88779</td>
    <td align="right">     0.32144</td>
    <td align="right">     8.42220</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03952</td>
    <td align="right">    42.45864</td>
    <td align="right">     0.43978</td>
    <td align="right">     9.75859</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36922</td>
    <td align="right">    42.74422</td>
    <td align="right">     0.53936</td>
    <td align="right">    11.58697</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.47193</td>
    <td align="right">    47.56566</td>
    <td align="right">     -0.2168</td>
    <td align="right">     6.95765</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43517</td>
    <td align="right">    49.64277</td>
    <td align="right">     -0.2115</td>
    <td align="right">     6.82140</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53572</td>
    <td align="right">    51.86416</td>
    <td align="right">     -0.1736</td>
    <td align="right">     7.06435</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41196</td>
    <td align="right">    51.39000</td>
    <td align="right">     -0.2224</td>
    <td align="right">     7.08908</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44890</td>
    <td align="right">    51.21152</td>
    <td align="right">     -0.2111</td>
    <td align="right">     7.30208</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40346</td>
    <td align="right">    46.67779</td>
    <td align="right">     0.58883</td>
    <td align="right">    13.15955</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.15756</td>
    <td align="right">    41.56594</td>
    <td align="right">     0.47735</td>
    <td align="right">    10.94143</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65838</td>
    <td align="right">    37.81267</td>
    <td align="right">     0.28048</td>
    <td align="right">     8.08840</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.16723</td>
    <td align="right">    45.31332</td>
    <td align="right">     0.14861</td>
    <td align="right">     8.69806</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.33073</td>
    <td align="right">    37.81267</td>
    <td align="right">     -0.2224</td>
    <td align="right">     6.82140</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53572</td>
    <td align="right">    51.86416</td>
    <td align="right">     0.58883</td>
    <td align="right">    13.15955</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.35191</td>
    <td align="right">    42.15077</td>
    <td align="right">     -0.0359</td>
    <td align="right">     6.00609</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.95655</td>
    <td align="right">    43.05932</td>
    <td align="right">     0.14129</td>
    <td align="right">     6.53500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.68513</td>
    <td align="right">    43.60289</td>
    <td align="right">     0.36220</td>
    <td align="right">     8.56520</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28708</td>
    <td align="right">    43.05912</td>
    <td align="right">     0.54900</td>
    <td align="right">    12.01430</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.44430</td>
    <td align="right">    47.58019</td>
    <td align="right">     -0.1767</td>
    <td align="right">     7.04703</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41933</td>
    <td align="right">    49.53639</td>
    <td align="right">     -0.1703</td>
    <td align="right">     6.85023</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46296</td>
    <td align="right">    51.75982</td>
    <td align="right">     -0.1746</td>
    <td align="right">     7.20368</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31159</td>
    <td align="right">    51.54196</td>
    <td align="right">     -0.2370</td>
    <td align="right">     7.32461</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31152</td>
    <td align="right">    51.64302</td>
    <td align="right">     -0.2466</td>
    <td align="right">     7.74408</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00701</td>
    <td align="right">    48.19906</td>
    <td align="right">     0.48115</td>
    <td align="right">    10.54519</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.41420</td>
    <td align="right">    44.06803</td>
    <td align="right">     0.27827</td>
    <td align="right">     7.40467</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.62194</td>
    <td align="right">    40.55628</td>
    <td align="right">     0.02882</td>
    <td align="right">     5.96646</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.77848</td>
    <td align="right">    46.42617</td>
    <td align="right">     0.06529</td>
    <td align="right">     7.76878</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.35191</td>
    <td align="right">    40.55628</td>
    <td align="right">     -0.2466</td>
    <td align="right">     5.96646</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46296</td>
    <td align="right">    51.75982</td>
    <td align="right">     0.54900</td>
    <td align="right">    12.01430</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273403E+11</td>
    <td align="right">0.689119E+10</td>
    <td align="right">      351.94</td>
    <td align="right">0.244899E+11</td>
    <td align="right">0.285044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40822.97</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">    40822.97</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">     8965.26</td>
    <td align="right">17-JAN-14:50</td>
    <td align="right">     9468.91</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.361676E+11</td>
    <td align="right">0.887601E+10</td>
    <td align="right">      355.34</td>
    <td align="right">0.320523E+11</td>
    <td align="right">0.411533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    50813.69</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">    50813.69</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">    13264.65</td>
    <td align="right">25-FEB-17:00</td>
    <td align="right">    12550.14</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.617048E+11</td>
    <td align="right">0.156105E+11</td>
    <td align="right">      438.24</td>
    <td align="right">0.556904E+11</td>
    <td align="right">0.601437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    72686.91</td>
    <td align="right">10-MAR-16:30</td>
    <td align="right">    70931.34</td>
    <td align="right">28-MAR-15:50</td>
    <td align="right">    17206.06</td>
    <td align="right">10-MAR-18:00</td>
    <td align="right">    22247.72</td>
    <td align="right">28-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.825744E+11</td>
    <td align="right">0.235683E+11</td>
    <td align="right">      429.31</td>
    <td align="right">0.756215E+11</td>
    <td align="right">0.695286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   111847.46</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    93822.64</td>
    <td align="right">28-APR-04:02</td>
    <td align="right">    22706.44</td>
    <td align="right">26-APR-07:20</td>
    <td align="right">    30562.68</td>
    <td align="right">18-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124793E+12</td>
    <td align="right">0.374412E+11</td>
    <td align="right">      481.39</td>
    <td align="right">0.983956E+11</td>
    <td align="right">0.263973E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:03</td>
    <td align="right">   143477.14</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">   103766.99</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">    64227.13</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    38058.83</td>
    <td align="right">03-MAY-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145660E+12</td>
    <td align="right">0.424249E+11</td>
    <td align="right">      475.38</td>
    <td align="right">0.998479E+11</td>
    <td align="right">0.458117E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   146512.05</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">   103843.04</td>
    <td align="right">09-JUN-04:02</td>
    <td align="right">    67798.22</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    42370.18</td>
    <td align="right">22-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166012E+12</td>
    <td align="right">0.441609E+11</td>
    <td align="right">      486.51</td>
    <td align="right">0.925925E+11</td>
    <td align="right">0.734197E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   147689.25</td>
    <td align="right">26-JUL-04:02</td>
    <td align="right">   100799.28</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    76034.76</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    39011.69</td>
    <td align="right">10-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170949E+12</td>
    <td align="right">0.439802E+11</td>
    <td align="right">      486.87</td>
    <td align="right">0.920480E+11</td>
    <td align="right">0.789013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   144659.57</td>
    <td align="right">31-AUG-04:02</td>
    <td align="right">    95395.15</td>
    <td align="right">15-AUG-04:02</td>
    <td align="right">    68116.81</td>
    <td align="right">25-AUG-07:05</td>
    <td align="right">    38475.75</td>
    <td align="right">25-AUG-12:17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136687E+12</td>
    <td align="right">0.349129E+11</td>
    <td align="right">      443.66</td>
    <td align="right">0.803231E+11</td>
    <td align="right">0.563643E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   142035.63</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    97045.15</td>
    <td align="right">22-SEP-04:02</td>
    <td align="right">    60414.13</td>
    <td align="right">12-SEP-12:02</td>
    <td align="right">    35142.82</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.882733E+11</td>
    <td align="right">0.227454E+11</td>
    <td align="right">      451.48</td>
    <td align="right">0.717476E+11</td>
    <td align="right">0.165257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   116472.62</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    93799.63</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    31614.97</td>
    <td align="right">12-OCT-04:03</td>
    <td align="right">    28309.62</td>
    <td align="right">03-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.551705E+11</td>
    <td align="right">0.136016E+11</td>
    <td align="right">      415.53</td>
    <td align="right">0.501187E+11</td>
    <td align="right">0.505188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    64972.86</td>
    <td align="right">08-NOV-16:20</td>
    <td align="right">    61445.78</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    12848.60</td>
    <td align="right">08-NOV-20:20</td>
    <td align="right">    16780.99</td>
    <td align="right">08-NOV-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322815E+11</td>
    <td align="right">0.802545E+10</td>
    <td align="right">      383.13</td>
    <td align="right">0.294758E+11</td>
    <td align="right">0.280568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    45532.02</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    45532.02</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">     9504.80</td>
    <td align="right">29-DEC-18:40</td>
    <td align="right">    10460.77</td>
    <td align="right">28-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112761E+13</td>
    <td align="right">0.302239E+12</td>
    <td align="right">     5198.75</td>
    <td align="right">0.802403E+12</td>
    <td align="right">0.325211E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273403E+11</td>
    <td align="right">0.689119E+10</td>
    <td align="right">      351.94</td>
    <td align="right">0.244899E+11</td>
    <td align="right">0.280568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40822.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40822.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8965.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9468.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170949E+12</td>
    <td align="right">0.441609E+11</td>
    <td align="right">      486.87</td>
    <td align="right">0.998479E+11</td>
    <td align="right">0.789013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   147689.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103843.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76034.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42370.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127458E+11</td>
    <td align="right">0.332219E+10</td>
    <td align="right">      264.03</td>
    <td align="right">0.103678E+11</td>
    <td align="right">0.237801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">13-JAN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27234.72</td>
    <td align="right">13-JAN-14:50</td>
    <td align="right">    26622.98</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">     8415.28</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     6574.13</td>
    <td align="right">13-JAN-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.224793E+11</td>
    <td align="right">0.562878E+10</td>
    <td align="right">      313.41</td>
    <td align="right">0.185906E+11</td>
    <td align="right">0.388871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    39339.58</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">    39339.58</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">    13733.57</td>
    <td align="right">25-FEB-17:00</td>
    <td align="right">     9717.11</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.472381E+11</td>
    <td align="right">0.120654E+11</td>
    <td align="right">      440.61</td>
    <td align="right">0.411180E+11</td>
    <td align="right">0.612017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAR-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    64430.53</td>
    <td align="right">11-MAR-06:02</td>
    <td align="right">    61217.78</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    17758.70</td>
    <td align="right">10-MAR-20:00</td>
    <td align="right">    19139.55</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.717098E+11</td>
    <td align="right">0.203312E+11</td>
    <td align="right">      441.02</td>
    <td align="right">0.644419E+11</td>
    <td align="right">0.726797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    89480.56</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    75096.65</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">    21815.67</td>
    <td align="right">26-APR-04:04</td>
    <td align="right">    27046.41</td>
    <td align="right">18-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113696E+12</td>
    <td align="right">0.332560E+11</td>
    <td align="right">      493.50</td>
    <td align="right">0.855489E+11</td>
    <td align="right">0.281470E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:03</td>
    <td align="right">   118972.42</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    84021.34</td>
    <td align="right">01-MAY-15:20</td>
    <td align="right">    58682.04</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    33704.84</td>
    <td align="right">03-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133218E+12</td>
    <td align="right">0.377910E+11</td>
    <td align="right">      480.78</td>
    <td align="right">0.843754E+11</td>
    <td align="right">0.488428E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   120430.52</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    84058.00</td>
    <td align="right">12-JUN-15:30</td>
    <td align="right">    70798.78</td>
    <td align="right">26-JUN-04:04</td>
    <td align="right">    35333.08</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150708E+12</td>
    <td align="right">0.393785E+11</td>
    <td align="right">      478.33</td>
    <td align="right">0.736982E+11</td>
    <td align="right">0.770093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   120947.18</td>
    <td align="right">26-JUL-05:03</td>
    <td align="right">    76186.61</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    69263.59</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    34140.73</td>
    <td align="right">02-JUL-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151022E+12</td>
    <td align="right">0.381217E+11</td>
    <td align="right">      474.38</td>
    <td align="right">0.695566E+11</td>
    <td align="right">0.814650E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   120817.78</td>
    <td align="right">21-AUG-04:04</td>
    <td align="right">    72795.61</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    68172.65</td>
    <td align="right">10-AUG-04:04</td>
    <td align="right">    32444.57</td>
    <td align="right">07-AUG-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117148E+12</td>
    <td align="right">0.293150E+11</td>
    <td align="right">      428.73</td>
    <td align="right">0.595202E+11</td>
    <td align="right">0.576278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   119807.78</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    72038.38</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    62068.82</td>
    <td align="right">09-SEP-05:02</td>
    <td align="right">    30063.16</td>
    <td align="right">14-SEP-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.676275E+11</td>
    <td align="right">0.173764E+11</td>
    <td align="right">      435.58</td>
    <td align="right">0.515674E+11</td>
    <td align="right">0.160601E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    89999.78</td>
    <td align="right">11-OCT-05:02</td>
    <td align="right">    69594.36</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">    30475.00</td>
    <td align="right">06-OCT-09:30</td>
    <td align="right">    24598.09</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366066E+11</td>
    <td align="right">0.915632E+10</td>
    <td align="right">      390.71</td>
    <td align="right">0.318675E+11</td>
    <td align="right">0.473908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    49330.86</td>
    <td align="right">06-NOV-14:30</td>
    <td align="right">    47622.67</td>
    <td align="right">08-NOV-14:50</td>
    <td align="right">    12868.80</td>
    <td align="right">08-NOV-20:20</td>
    <td align="right">    12727.34</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165874E+11</td>
    <td align="right">0.424394E+10</td>
    <td align="right">      297.83</td>
    <td align="right">0.137445E+11</td>
    <td align="right">0.284290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    30158.33</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">    30158.33</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">     7487.58</td>
    <td align="right">29-DEC-17:00</td>
    <td align="right">     7190.95</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.940786E+12</td>
    <td align="right">0.249986E+12</td>
    <td align="right">     4938.91</td>
    <td align="right">0.604397E+12</td>
    <td align="right">0.336389E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127458E+11</td>
    <td align="right">0.332219E+10</td>
    <td align="right">      264.03</td>
    <td align="right">0.103678E+11</td>
    <td align="right">0.237801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27234.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26622.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7487.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6574.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151022E+12</td>
    <td align="right">0.393785E+11</td>
    <td align="right">      493.50</td>
    <td align="right">0.855489E+11</td>
    <td align="right">0.814650E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   120947.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84058.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70798.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35333.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137336E+11</td>
    <td align="right">0.361061E+10</td>
    <td align="right">      276.00</td>
    <td align="right">0.107789E+11</td>
    <td align="right">0.295471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27782.88</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">    26353.19</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">     8794.01</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     6809.47</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236010E+11</td>
    <td align="right">0.595849E+10</td>
    <td align="right">      315.50</td>
    <td align="right">0.191237E+11</td>
    <td align="right">0.447727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    42950.52</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    42950.52</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    14010.75</td>
    <td align="right">25-FEB-17:00</td>
    <td align="right">    10637.02</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.505124E+11</td>
    <td align="right">0.129897E+11</td>
    <td align="right">      437.73</td>
    <td align="right">0.436347E+11</td>
    <td align="right">0.687764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    70137.19</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">    70137.19</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">    17349.02</td>
    <td align="right">10-MAR-20:00</td>
    <td align="right">    21863.99</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.780425E+11</td>
    <td align="right">0.223016E+11</td>
    <td align="right">      440.88</td>
    <td align="right">0.704385E+11</td>
    <td align="right">0.760399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    98620.53</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    85909.20</td>
    <td align="right">16-APR-14:12</td>
    <td align="right">    21005.44</td>
    <td align="right">17-APR-11:00</td>
    <td align="right">    30367.87</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122753E+12</td>
    <td align="right">0.362950E+11</td>
    <td align="right">      501.71</td>
    <td align="right">0.945854E+11</td>
    <td align="right">0.281678E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:03</td>
    <td align="right">   132602.49</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    97328.35</td>
    <td align="right">01-MAY-15:20</td>
    <td align="right">    64976.80</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    38890.58</td>
    <td align="right">03-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142971E+12</td>
    <td align="right">0.409186E+11</td>
    <td align="right">      492.51</td>
    <td align="right">0.937804E+11</td>
    <td align="right">0.491904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   133794.44</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    97894.44</td>
    <td align="right">12-JUN-15:30</td>
    <td align="right">    67088.74</td>
    <td align="right">27-JUN-04:02</td>
    <td align="right">    39261.90</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.159060E+12</td>
    <td align="right">0.417528E+11</td>
    <td align="right">      493.13</td>
    <td align="right">0.813004E+11</td>
    <td align="right">0.777592E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   134122.76</td>
    <td align="right">26-JUL-04:02</td>
    <td align="right">    87756.46</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    76853.79</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    38639.29</td>
    <td align="right">02-JUL-16:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155792E+12</td>
    <td align="right">0.394555E+11</td>
    <td align="right">      480.70</td>
    <td align="right">0.750574E+11</td>
    <td align="right">0.807345E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   133859.19</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    84212.57</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    77525.35</td>
    <td align="right">10-AUG-04:04</td>
    <td align="right">    35756.51</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119475E+12</td>
    <td align="right">0.300249E+11</td>
    <td align="right">      430.44</td>
    <td align="right">0.629846E+11</td>
    <td align="right">0.564901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   132276.54</td>
    <td align="right">06-SEP-04:02</td>
    <td align="right">    82226.80</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    72223.56</td>
    <td align="right">09-SEP-05:02</td>
    <td align="right">    31626.74</td>
    <td align="right">14-SEP-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.697986E+11</td>
    <td align="right">0.180678E+11</td>
    <td align="right">      429.07</td>
    <td align="right">0.537293E+11</td>
    <td align="right">0.160694E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    90452.98</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">    78690.22</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    39726.62</td>
    <td align="right">12-OCT-05:02</td>
    <td align="right">    27137.51</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.375664E+11</td>
    <td align="right">0.949594E+10</td>
    <td align="right">      388.85</td>
    <td align="right">0.319465E+11</td>
    <td align="right">0.561984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    52511.69</td>
    <td align="right">06-NOV-14:10</td>
    <td align="right">    50847.58</td>
    <td align="right">08-NOV-14:40</td>
    <td align="right">    13195.12</td>
    <td align="right">08-NOV-20:20</td>
    <td align="right">    13511.01</td>
    <td align="right">06-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169985E+11</td>
    <td align="right">0.440190E+10</td>
    <td align="right">      304.50</td>
    <td align="right">0.134400E+11</td>
    <td align="right">0.355852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    31253.49</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">    30237.63</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">     7939.31</td>
    <td align="right">29-DEC-18:15</td>
    <td align="right">     7620.41</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.990303E+12</td>
    <td align="right">0.265273E+12</td>
    <td align="right">     4991.02</td>
    <td align="right">0.650800E+12</td>
    <td align="right">0.339503E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137336E+11</td>
    <td align="right">0.361061E+10</td>
    <td align="right">      276.00</td>
    <td align="right">0.107789E+11</td>
    <td align="right">0.295471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27782.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26353.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7939.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6809.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159060E+12</td>
    <td align="right">0.417528E+11</td>
    <td align="right">      501.71</td>
    <td align="right">0.945854E+11</td>
    <td align="right">0.807345E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   134122.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97894.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77525.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39261.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">      310.03</td>
    <td align="right">      188.64</td>
    <td align="right">     1027.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">      350.32</td>
    <td align="right">      793.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">      645.25</td>
    <td align="right">      467.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.07</td>
    <td align="right">     1111.37</td>
    <td align="right">      165.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">     1523.16</td>
    <td align="right">       28.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">     1649.84</td>
    <td align="right">       21.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">     1484.34</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.59</td>
    <td align="right">     1255.13</td>
    <td align="right">       15.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">      983.02</td>
    <td align="right">       63.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">      385.30</td>
    <td align="right">      717.70</td>
    <td align="right">      362.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">      401.91</td>
    <td align="right">      708.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">      210.60</td>
    <td align="right">      996.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">      879.35</td>
    <td align="right">      386.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">      188.64</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">     1649.84</td>
    <td align="right">     1027.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      442.73</td>
    <td align="right">      177.70</td>
    <td align="right">      265.04</td>
    <td align="right">      438.07</td>
    <td align="right">      624.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">      657.27</td>
    <td align="right">      493.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      656.19</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">      994.76</td>
    <td align="right">      298.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">     1488.98</td>
    <td align="right">      110.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      768.37</td>
    <td align="right">      340.64</td>
    <td align="right">      427.73</td>
    <td align="right">     1698.57</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">     1529.70</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      525.60</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">     1265.24</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.18</td>
    <td align="right">     1068.15</td>
    <td align="right">       10.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      505.99</td>
    <td align="right">      141.12</td>
    <td align="right">      364.88</td>
    <td align="right">      995.92</td>
    <td align="right">       42.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      553.47</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">      947.73</td>
    <td align="right">      235.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      490.72</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">      669.52</td>
    <td align="right">      446.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">      452.25</td>
    <td align="right">      618.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      565.55</td>
    <td align="right">      209.75</td>
    <td align="right">      355.80</td>
    <td align="right">     1018.45</td>
    <td align="right">      241.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">      438.07</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">     1698.57</td>
    <td align="right">      624.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1410.34</td>
    <td align="right">      857.10</td>
    <td align="right">      553.24</td>
    <td align="right">     1868.61</td>
    <td align="right">      975.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1340.81</td>
    <td align="right">      744.78</td>
    <td align="right">      596.03</td>
    <td align="right">     1871.93</td>
    <td align="right">      788.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1146.04</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">     1744.86</td>
    <td align="right">      482.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.80</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">     1524.20</td>
    <td align="right">      174.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.16</td>
    <td align="right">     1547.92</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.62</td>
    <td align="right">     1607.12</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">     1494.89</td>
    <td align="right">        4.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">     1373.10</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.53</td>
    <td align="right">      203.78</td>
    <td align="right">      581.75</td>
    <td align="right">     1500.39</td>
    <td align="right">       68.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1351.62</td>
    <td align="right">      754.72</td>
    <td align="right">      596.90</td>
    <td align="right">     2295.57</td>
    <td align="right">      381.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      572.37</td>
    <td align="right">     2621.14</td>
    <td align="right">      718.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1507.19</td>
    <td align="right">      944.60</td>
    <td align="right">      562.59</td>
    <td align="right">     2089.96</td>
    <td align="right">      963.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">     1794.14</td>
    <td align="right">      383.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.62</td>
    <td align="right">     1373.10</td>
    <td align="right">        4.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      640.00</td>
    <td align="right">     2621.14</td>
    <td align="right">      975.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.15</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">      474.48</td>
    <td align="right">      676.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.32</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">      634.79</td>
    <td align="right">      528.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      642.35</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">     1000.92</td>
    <td align="right">      317.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      414.60</td>
    <td align="right">     1498.71</td>
    <td align="right">      117.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.26</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">     1657.02</td>
    <td align="right">       21.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.67</td>
    <td align="right">     1647.44</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      515.26</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">     1243.42</td>
    <td align="right">        3.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      473.22</td>
    <td align="right">       84.11</td>
    <td align="right">      389.11</td>
    <td align="right">     1072.28</td>
    <td align="right">       10.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      520.21</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">     1024.72</td>
    <td align="right">       44.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">      947.57</td>
    <td align="right">      246.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.80</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">      711.19</td>
    <td align="right">      474.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      419.13</td>
    <td align="right">      159.81</td>
    <td align="right">      259.32</td>
    <td align="right">      474.90</td>
    <td align="right">      651.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.92</td>
    <td align="right">      206.27</td>
    <td align="right">      355.65</td>
    <td align="right">     1033.49</td>
    <td align="right">      257.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      419.13</td>
    <td align="right">       84.11</td>
    <td align="right">      259.32</td>
    <td align="right">      474.48</td>
    <td align="right">        3.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      425.69</td>
    <td align="right">     1657.02</td>
    <td align="right">      676.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.34</td>
    <td align="right">        0.00</td>
    <td align="right">      103.34</td>
    <td align="right">       53.75</td>
    <td align="right">      387.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.54</td>
    <td align="right">        0.00</td>
    <td align="right">      122.54</td>
    <td align="right">      114.02</td>
    <td align="right">      283.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.66</td>
    <td align="right">        0.00</td>
    <td align="right">      147.66</td>
    <td align="right">      220.60</td>
    <td align="right">      155.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      160.22</td>
    <td align="right">        0.54</td>
    <td align="right">      159.68</td>
    <td align="right">      380.93</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      177.49</td>
    <td align="right">        4.95</td>
    <td align="right">      172.54</td>
    <td align="right">      517.99</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.72</td>
    <td align="right">        6.77</td>
    <td align="right">      176.95</td>
    <td align="right">      554.67</td>
    <td align="right">        6.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      181.21</td>
    <td align="right">        2.86</td>
    <td align="right">      178.36</td>
    <td align="right">      494.21</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.37</td>
    <td align="right">        0.51</td>
    <td align="right">      165.85</td>
    <td align="right">      413.45</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.24</td>
    <td align="right">        0.01</td>
    <td align="right">      148.23</td>
    <td align="right">      321.31</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.43</td>
    <td align="right">        0.00</td>
    <td align="right">      128.43</td>
    <td align="right">      233.46</td>
    <td align="right">      135.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      108.78</td>
    <td align="right">        0.00</td>
    <td align="right">      108.78</td>
    <td align="right">      124.25</td>
    <td align="right">      267.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       58.12</td>
    <td align="right">      381.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      144.18</td>
    <td align="right">        1.31</td>
    <td align="right">      142.87</td>
    <td align="right">      291.41</td>
    <td align="right">      141.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       53.75</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      183.72</td>
    <td align="right">        6.77</td>
    <td align="right">      178.36</td>
    <td align="right">      554.67</td>
    <td align="right">      387.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.34</td>
    <td align="right">        0.00</td>
    <td align="right">      103.34</td>
    <td align="right">       53.75</td>
    <td align="right">      387.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.55</td>
    <td align="right">        0.00</td>
    <td align="right">      122.55</td>
    <td align="right">      114.03</td>
    <td align="right">      283.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.67</td>
    <td align="right">        0.00</td>
    <td align="right">      147.67</td>
    <td align="right">      220.61</td>
    <td align="right">      155.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      160.23</td>
    <td align="right">        0.54</td>
    <td align="right">      159.69</td>
    <td align="right">      380.96</td>
    <td align="right">       49.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      177.50</td>
    <td align="right">        4.95</td>
    <td align="right">      172.55</td>
    <td align="right">      518.02</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.74</td>
    <td align="right">        6.77</td>
    <td align="right">      176.96</td>
    <td align="right">      554.71</td>
    <td align="right">        6.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      181.23</td>
    <td align="right">        2.86</td>
    <td align="right">      178.37</td>
    <td align="right">      494.24</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.38</td>
    <td align="right">        0.51</td>
    <td align="right">      165.86</td>
    <td align="right">      413.48</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.25</td>
    <td align="right">        0.01</td>
    <td align="right">      148.24</td>
    <td align="right">      321.33</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.43</td>
    <td align="right">        0.00</td>
    <td align="right">      128.43</td>
    <td align="right">      233.47</td>
    <td align="right">      135.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      108.78</td>
    <td align="right">        0.00</td>
    <td align="right">      108.78</td>
    <td align="right">      124.26</td>
    <td align="right">      267.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       58.12</td>
    <td align="right">      381.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      144.19</td>
    <td align="right">        1.31</td>
    <td align="right">      142.88</td>
    <td align="right">      291.43</td>
    <td align="right">      141.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       53.75</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      183.74</td>
    <td align="right">        6.77</td>
    <td align="right">      178.37</td>
    <td align="right">      554.71</td>
    <td align="right">      387.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.34</td>
    <td align="right">        0.00</td>
    <td align="right">      103.34</td>
    <td align="right">       53.75</td>
    <td align="right">      387.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.55</td>
    <td align="right">        0.00</td>
    <td align="right">      122.55</td>
    <td align="right">      114.03</td>
    <td align="right">      283.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.67</td>
    <td align="right">        0.00</td>
    <td align="right">      147.67</td>
    <td align="right">      220.61</td>
    <td align="right">      155.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      160.23</td>
    <td align="right">        0.54</td>
    <td align="right">      159.69</td>
    <td align="right">      380.96</td>
    <td align="right">       49.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      177.50</td>
    <td align="right">        4.95</td>
    <td align="right">      172.55</td>
    <td align="right">      518.02</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.74</td>
    <td align="right">        6.77</td>
    <td align="right">      176.96</td>
    <td align="right">      554.71</td>
    <td align="right">        6.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      181.23</td>
    <td align="right">        2.86</td>
    <td align="right">      178.37</td>
    <td align="right">      494.24</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.38</td>
    <td align="right">        0.51</td>
    <td align="right">      165.86</td>
    <td align="right">      413.48</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.25</td>
    <td align="right">        0.01</td>
    <td align="right">      148.24</td>
    <td align="right">      321.33</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.43</td>
    <td align="right">        0.00</td>
    <td align="right">      128.43</td>
    <td align="right">      233.47</td>
    <td align="right">      135.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      108.78</td>
    <td align="right">        0.00</td>
    <td align="right">      108.78</td>
    <td align="right">      124.26</td>
    <td align="right">      267.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       58.12</td>
    <td align="right">      381.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      144.19</td>
    <td align="right">        1.31</td>
    <td align="right">      142.88</td>
    <td align="right">      291.43</td>
    <td align="right">      141.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       53.75</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      183.74</td>
    <td align="right">        6.77</td>
    <td align="right">      178.37</td>
    <td align="right">      554.71</td>
    <td align="right">      387.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      425.89</td>
    <td align="right">      170.93</td>
    <td align="right">      254.96</td>
    <td align="right">      392.19</td>
    <td align="right">      679.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      517.41</td>
    <td align="right">      213.60</td>
    <td align="right">      303.81</td>
    <td align="right">      622.81</td>
    <td align="right">      512.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      631.22</td>
    <td align="right">      260.56</td>
    <td align="right">      370.67</td>
    <td align="right">      966.46</td>
    <td align="right">      291.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      750.99</td>
    <td align="right">      350.16</td>
    <td align="right">      400.83</td>
    <td align="right">     1450.10</td>
    <td align="right">      100.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.14</td>
    <td align="right">      327.68</td>
    <td align="right">      411.46</td>
    <td align="right">     1649.20</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      601.55</td>
    <td align="right">      199.58</td>
    <td align="right">      401.98</td>
    <td align="right">     1478.54</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      505.60</td>
    <td align="right">      106.76</td>
    <td align="right">      398.84</td>
    <td align="right">     1213.56</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      455.58</td>
    <td align="right">       79.28</td>
    <td align="right">      376.30</td>
    <td align="right">     1017.43</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      486.74</td>
    <td align="right">      135.75</td>
    <td align="right">      351.00</td>
    <td align="right">      946.15</td>
    <td align="right">       53.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      532.41</td>
    <td align="right">      215.05</td>
    <td align="right">      317.36</td>
    <td align="right">      901.38</td>
    <td align="right">      256.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.05</td>
    <td align="right">      202.61</td>
    <td align="right">      269.44</td>
    <td align="right">      622.75</td>
    <td align="right">      484.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.61</td>
    <td align="right">      163.07</td>
    <td align="right">      248.54</td>
    <td align="right">      400.38</td>
    <td align="right">      680.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      544.03</td>
    <td align="right">      201.77</td>
    <td align="right">      342.26</td>
    <td align="right">      972.94</td>
    <td align="right">      257.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      411.61</td>
    <td align="right">       79.28</td>
    <td align="right">      248.54</td>
    <td align="right">      392.19</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      750.99</td>
    <td align="right">      350.16</td>
    <td align="right">      411.46</td>
    <td align="right">     1649.20</td>
    <td align="right">      680.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.84</td>
    <td align="right">        6.76</td>
    <td align="right">       10.08</td>
    <td align="right">       15.51</td>
    <td align="right">       26.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.46</td>
    <td align="right">        8.45</td>
    <td align="right">       12.01</td>
    <td align="right">       24.63</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.96</td>
    <td align="right">       10.30</td>
    <td align="right">       14.66</td>
    <td align="right">       38.21</td>
    <td align="right">       11.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.69</td>
    <td align="right">       13.84</td>
    <td align="right">       15.85</td>
    <td align="right">       57.34</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.22</td>
    <td align="right">       12.96</td>
    <td align="right">       16.27</td>
    <td align="right">       65.21</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.78</td>
    <td align="right">        7.89</td>
    <td align="right">       15.89</td>
    <td align="right">       58.46</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.99</td>
    <td align="right">        4.22</td>
    <td align="right">       15.77</td>
    <td align="right">       47.98</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.01</td>
    <td align="right">        3.13</td>
    <td align="right">       14.88</td>
    <td align="right">       40.23</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.25</td>
    <td align="right">        5.37</td>
    <td align="right">       13.88</td>
    <td align="right">       37.41</td>
    <td align="right">        2.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.05</td>
    <td align="right">        8.50</td>
    <td align="right">       12.55</td>
    <td align="right">       35.64</td>
    <td align="right">       10.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.66</td>
    <td align="right">        8.01</td>
    <td align="right">       10.65</td>
    <td align="right">       24.62</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.27</td>
    <td align="right">        6.45</td>
    <td align="right">        9.83</td>
    <td align="right">       15.83</td>
    <td align="right">       26.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.51</td>
    <td align="right">        7.98</td>
    <td align="right">       13.53</td>
    <td align="right">       38.47</td>
    <td align="right">       10.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.27</td>
    <td align="right">        3.13</td>
    <td align="right">        9.83</td>
    <td align="right">       15.51</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.69</td>
    <td align="right">       13.84</td>
    <td align="right">       16.27</td>
    <td align="right">       65.21</td>
    <td align="right">       26.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.13</td>
    <td align="right">      285.71</td>
    <td align="right">      184.42</td>
    <td align="right">      617.67</td>
    <td align="right">      367.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.95</td>
    <td align="right">      248.27</td>
    <td align="right">      198.68</td>
    <td align="right">      624.19</td>
    <td align="right">      285.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.03</td>
    <td align="right">      168.69</td>
    <td align="right">      213.34</td>
    <td align="right">      585.85</td>
    <td align="right">      165.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.28</td>
    <td align="right">       75.63</td>
    <td align="right">      192.65</td>
    <td align="right">      511.97</td>
    <td align="right">       54.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      192.90</td>
    <td align="right">       14.17</td>
    <td align="right">      178.73</td>
    <td align="right">      515.42</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.50</td>
    <td align="right">        2.96</td>
    <td align="right">      173.55</td>
    <td align="right">      529.57</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.14</td>
    <td align="right">        2.50</td>
    <td align="right">      181.63</td>
    <td align="right">      491.47</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      195.33</td>
    <td align="right">       10.40</td>
    <td align="right">      184.93</td>
    <td align="right">      448.06</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.85</td>
    <td align="right">       67.93</td>
    <td align="right">      193.92</td>
    <td align="right">      490.41</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.55</td>
    <td align="right">      251.58</td>
    <td align="right">      198.97</td>
    <td align="right">      756.94</td>
    <td align="right">      147.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.95</td>
    <td align="right">      372.15</td>
    <td align="right">      190.80</td>
    <td align="right">      867.62</td>
    <td align="right">      275.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      502.41</td>
    <td align="right">      314.88</td>
    <td align="right">      187.53</td>
    <td align="right">      687.17</td>
    <td align="right">      366.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      340.56</td>
    <td align="right">      150.68</td>
    <td align="right">      189.88</td>
    <td align="right">      593.55</td>
    <td align="right">      142.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.50</td>
    <td align="right">        2.50</td>
    <td align="right">      173.55</td>
    <td align="right">      448.06</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      562.95</td>
    <td align="right">      372.15</td>
    <td align="right">      213.34</td>
    <td align="right">      867.62</td>
    <td align="right">      367.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.13</td>
    <td align="right">      285.71</td>
    <td align="right">      184.42</td>
    <td align="right">      617.67</td>
    <td align="right">      367.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.95</td>
    <td align="right">      248.27</td>
    <td align="right">      198.68</td>
    <td align="right">      624.19</td>
    <td align="right">      285.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.03</td>
    <td align="right">      168.69</td>
    <td align="right">      213.34</td>
    <td align="right">      585.85</td>
    <td align="right">      165.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.28</td>
    <td align="right">       75.63</td>
    <td align="right">      192.65</td>
    <td align="right">      511.97</td>
    <td align="right">       54.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      192.90</td>
    <td align="right">       14.17</td>
    <td align="right">      178.73</td>
    <td align="right">      515.42</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.50</td>
    <td align="right">        2.96</td>
    <td align="right">      173.55</td>
    <td align="right">      529.57</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.14</td>
    <td align="right">        2.50</td>
    <td align="right">      181.63</td>
    <td align="right">      491.47</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      195.33</td>
    <td align="right">       10.40</td>
    <td align="right">      184.93</td>
    <td align="right">      448.06</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.85</td>
    <td align="right">       67.93</td>
    <td align="right">      193.92</td>
    <td align="right">      490.41</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.55</td>
    <td align="right">      251.58</td>
    <td align="right">      198.97</td>
    <td align="right">      756.94</td>
    <td align="right">      147.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.95</td>
    <td align="right">      372.15</td>
    <td align="right">      190.80</td>
    <td align="right">      867.62</td>
    <td align="right">      275.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      502.41</td>
    <td align="right">      314.88</td>
    <td align="right">      187.53</td>
    <td align="right">      687.17</td>
    <td align="right">      366.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      340.56</td>
    <td align="right">      150.68</td>
    <td align="right">      189.88</td>
    <td align="right">      593.55</td>
    <td align="right">      142.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.50</td>
    <td align="right">        2.50</td>
    <td align="right">      173.55</td>
    <td align="right">      448.06</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      562.95</td>
    <td align="right">      372.15</td>
    <td align="right">      213.34</td>
    <td align="right">      867.62</td>
    <td align="right">      367.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.10</td>
    <td align="right">      285.69</td>
    <td align="right">      184.41</td>
    <td align="right">      617.63</td>
    <td align="right">      367.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.92</td>
    <td align="right">      248.25</td>
    <td align="right">      198.67</td>
    <td align="right">      624.15</td>
    <td align="right">      285.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.00</td>
    <td align="right">      168.68</td>
    <td align="right">      213.32</td>
    <td align="right">      585.81</td>
    <td align="right">      165.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.26</td>
    <td align="right">       75.62</td>
    <td align="right">      192.64</td>
    <td align="right">      511.94</td>
    <td align="right">       54.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      192.88</td>
    <td align="right">       14.17</td>
    <td align="right">      178.71</td>
    <td align="right">      515.39</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.49</td>
    <td align="right">        2.96</td>
    <td align="right">      173.53</td>
    <td align="right">      529.54</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.13</td>
    <td align="right">        2.50</td>
    <td align="right">      181.62</td>
    <td align="right">      491.44</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      195.32</td>
    <td align="right">       10.40</td>
    <td align="right">      184.92</td>
    <td align="right">      448.03</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.84</td>
    <td align="right">       67.93</td>
    <td align="right">      193.91</td>
    <td align="right">      490.38</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.53</td>
    <td align="right">      251.56</td>
    <td align="right">      198.96</td>
    <td align="right">      756.90</td>
    <td align="right">      147.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.91</td>
    <td align="right">      372.13</td>
    <td align="right">      190.78</td>
    <td align="right">      867.57</td>
    <td align="right">      275.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      502.38</td>
    <td align="right">      314.86</td>
    <td align="right">      187.52</td>
    <td align="right">      687.13</td>
    <td align="right">      366.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      340.54</td>
    <td align="right">      150.67</td>
    <td align="right">      189.87</td>
    <td align="right">      593.51</td>
    <td align="right">      142.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.49</td>
    <td align="right">        2.50</td>
    <td align="right">      173.53</td>
    <td align="right">      448.03</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      562.91</td>
    <td align="right">      372.13</td>
    <td align="right">      213.32</td>
    <td align="right">      867.57</td>
    <td align="right">      367.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      416.67</td>
    <td align="right">      162.14</td>
    <td align="right">      254.53</td>
    <td align="right">      438.14</td>
    <td align="right">      737.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      476.47</td>
    <td align="right">      175.58</td>
    <td align="right">      300.89</td>
    <td align="right">      605.50</td>
    <td align="right">      551.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      617.91</td>
    <td align="right">      247.01</td>
    <td align="right">      370.90</td>
    <td align="right">      970.72</td>
    <td align="right">      313.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      751.06</td>
    <td align="right">      352.23</td>
    <td align="right">      398.83</td>
    <td align="right">     1456.19</td>
    <td align="right">      108.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      711.13</td>
    <td align="right">      301.63</td>
    <td align="right">      409.50</td>
    <td align="right">     1603.02</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      667.95</td>
    <td align="right">      259.43</td>
    <td align="right">      408.51</td>
    <td align="right">     1585.75</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      495.66</td>
    <td align="right">       96.40</td>
    <td align="right">      399.26</td>
    <td align="right">     1189.30</td>
    <td align="right">        3.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      455.22</td>
    <td align="right">       80.91</td>
    <td align="right">      374.31</td>
    <td align="right">     1017.05</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      500.42</td>
    <td align="right">      146.92</td>
    <td align="right">      353.50</td>
    <td align="right">      970.52</td>
    <td align="right">       57.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      520.83</td>
    <td align="right">      207.38</td>
    <td align="right">      313.45</td>
    <td align="right">      897.87</td>
    <td align="right">      272.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.16</td>
    <td align="right">      200.79</td>
    <td align="right">      270.37</td>
    <td align="right">      664.26</td>
    <td align="right">      520.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      403.18</td>
    <td align="right">      153.73</td>
    <td align="right">      249.45</td>
    <td align="right">      431.26</td>
    <td align="right">      720.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      540.54</td>
    <td align="right">      198.42</td>
    <td align="right">      342.12</td>
    <td align="right">      986.92</td>
    <td align="right">      276.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.18</td>
    <td align="right">       80.91</td>
    <td align="right">      249.45</td>
    <td align="right">      431.26</td>
    <td align="right">        3.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      751.06</td>
    <td align="right">      352.23</td>
    <td align="right">      409.50</td>
    <td align="right">     1603.02</td>
    <td align="right">      737.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.47</td>
    <td align="right">        6.41</td>
    <td align="right">       10.06</td>
    <td align="right">       17.32</td>
    <td align="right">       29.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.84</td>
    <td align="right">        6.94</td>
    <td align="right">       11.90</td>
    <td align="right">       23.94</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.43</td>
    <td align="right">        9.77</td>
    <td align="right">       14.66</td>
    <td align="right">       38.38</td>
    <td align="right">       12.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.70</td>
    <td align="right">       13.93</td>
    <td align="right">       15.77</td>
    <td align="right">       57.58</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.12</td>
    <td align="right">       11.93</td>
    <td align="right">       16.19</td>
    <td align="right">       63.38</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.41</td>
    <td align="right">       10.26</td>
    <td align="right">       16.15</td>
    <td align="right">       62.70</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.60</td>
    <td align="right">        3.81</td>
    <td align="right">       15.79</td>
    <td align="right">       47.02</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">        3.20</td>
    <td align="right">       14.80</td>
    <td align="right">       40.21</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.79</td>
    <td align="right">        5.81</td>
    <td align="right">       13.98</td>
    <td align="right">       38.37</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.59</td>
    <td align="right">        8.20</td>
    <td align="right">       12.39</td>
    <td align="right">       35.50</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.63</td>
    <td align="right">        7.94</td>
    <td align="right">       10.69</td>
    <td align="right">       26.26</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.94</td>
    <td align="right">        6.08</td>
    <td align="right">        9.86</td>
    <td align="right">       17.05</td>
    <td align="right">       28.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.37</td>
    <td align="right">        7.85</td>
    <td align="right">       13.53</td>
    <td align="right">       39.02</td>
    <td align="right">       10.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.94</td>
    <td align="right">        3.20</td>
    <td align="right">        9.86</td>
    <td align="right">       17.05</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.70</td>
    <td align="right">       13.93</td>
    <td align="right">       16.19</td>
    <td align="right">       63.38</td>
    <td align="right">       29.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">      310.03</td>
    <td align="right">      163.40</td>
    <td align="right">     1137.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">      329.96</td>
    <td align="right">      866.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">      638.73</td>
    <td align="right">      500.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.07</td>
    <td align="right">     1119.02</td>
    <td align="right">      172.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">     1537.20</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">     1663.41</td>
    <td align="right">       21.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">     1497.17</td>
    <td align="right">        4.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.59</td>
    <td align="right">     1265.01</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">      985.56</td>
    <td align="right">       68.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">      385.30</td>
    <td align="right">      713.77</td>
    <td align="right">      388.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">      382.85</td>
    <td align="right">      773.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">      183.79</td>
    <td align="right">     1101.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">      875.99</td>
    <td align="right">      421.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">      163.40</td>
    <td align="right">        4.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">     1663.41</td>
    <td align="right">     1137.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      442.73</td>
    <td align="right">      177.70</td>
    <td align="right">      265.04</td>
    <td align="right">      413.57</td>
    <td align="right">      681.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">      641.42</td>
    <td align="right">      529.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      656.19</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">      992.05</td>
    <td align="right">      313.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">     1495.94</td>
    <td align="right">      113.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      768.37</td>
    <td align="right">      340.64</td>
    <td align="right">      427.73</td>
    <td align="right">     1709.51</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">     1539.94</td>
    <td align="right">       14.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      525.60</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">     1274.85</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.18</td>
    <td align="right">     1075.84</td>
    <td align="right">       10.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      505.99</td>
    <td align="right">      141.12</td>
    <td align="right">      364.88</td>
    <td align="right">      999.31</td>
    <td align="right">       44.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      553.47</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">      946.59</td>
    <td align="right">      247.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      490.72</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">      655.97</td>
    <td align="right">      478.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">      428.14</td>
    <td align="right">      672.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      565.55</td>
    <td align="right">      209.75</td>
    <td align="right">      355.80</td>
    <td align="right">     1015.76</td>
    <td align="right">      259.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">      413.57</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">     1709.51</td>
    <td align="right">      681.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1410.34</td>
    <td align="right">      857.10</td>
    <td align="right">      553.24</td>
    <td align="right">     1837.37</td>
    <td align="right">     1065.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1340.81</td>
    <td align="right">      744.78</td>
    <td align="right">      596.03</td>
    <td align="right">     1853.35</td>
    <td align="right">      849.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1146.04</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">     1740.46</td>
    <td align="right">      511.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.80</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">     1531.02</td>
    <td align="right">      181.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.16</td>
    <td align="right">     1560.14</td>
    <td align="right">       28.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.62</td>
    <td align="right">     1618.99</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">     1505.88</td>
    <td align="right">        4.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">     1381.74</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.53</td>
    <td align="right">      203.78</td>
    <td align="right">      581.75</td>
    <td align="right">     1503.00</td>
    <td align="right">       73.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1351.62</td>
    <td align="right">      754.72</td>
    <td align="right">      596.90</td>
    <td align="right">     2292.83</td>
    <td align="right">      403.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      572.37</td>
    <td align="right">     2606.49</td>
    <td align="right">      771.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1507.19</td>
    <td align="right">      944.60</td>
    <td align="right">      562.59</td>
    <td align="right">     2059.35</td>
    <td align="right">     1045.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">     1790.11</td>
    <td align="right">      412.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.62</td>
    <td align="right">     1381.74</td>
    <td align="right">        4.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      640.00</td>
    <td align="right">     2606.49</td>
    <td align="right">     1065.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.15</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">      457.27</td>
    <td align="right">      742.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.32</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">      622.40</td>
    <td align="right">      573.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      642.35</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">      996.18</td>
    <td align="right">      338.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      414.60</td>
    <td align="right">     1502.37</td>
    <td align="right">      121.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.26</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">     1663.80</td>
    <td align="right">       21.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.67</td>
    <td align="right">     1653.69</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      515.26</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">     1248.89</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      473.22</td>
    <td align="right">       84.11</td>
    <td align="right">      389.11</td>
    <td align="right">     1076.24</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      520.21</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">     1024.53</td>
    <td align="right">       47.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">      943.53</td>
    <td align="right">      262.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.80</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">      699.00</td>
    <td align="right">      514.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      419.13</td>
    <td align="right">      159.81</td>
    <td align="right">      259.32</td>
    <td align="right">      456.38</td>
    <td align="right">      714.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.92</td>
    <td align="right">      206.27</td>
    <td align="right">      355.65</td>
    <td align="right">     1029.93</td>
    <td align="right">      279.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      419.13</td>
    <td align="right">       84.11</td>
    <td align="right">      259.32</td>
    <td align="right">      456.38</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      425.69</td>
    <td align="right">     1663.80</td>
    <td align="right">      742.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830372E+09</td>
    <td align="right">0.505258E+09</td>
    <td align="right">0.275224E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889389E+09</td>
    <td align="right">0.847499E+09</td>
    <td align="right">0.192004E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">0.172825E+10</td>
    <td align="right">0.125120E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124591E+10</td>
    <td align="right">  4171170.70</td>
    <td align="right">0.124174E+10</td>
    <td align="right">0.288066E+10</td>
    <td align="right">0.428295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142622E+10</td>
    <td align="right"> 39795204.87</td>
    <td align="right">0.138642E+10</td>
    <td align="right">0.407963E+10</td>
    <td align="right"> 76770404.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142871E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.137604E+10</td>
    <td align="right">0.427640E+10</td>
    <td align="right"> 56144766.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 22957037.92</td>
    <td align="right">0.143321E+10</td>
    <td align="right">0.397566E+10</td>
    <td align="right"> 12109295.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133687E+10</td>
    <td align="right">  4135779.62</td>
    <td align="right">0.133273E+10</td>
    <td align="right">0.336174E+10</td>
    <td align="right"> 40374273.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115279E+10</td>
    <td align="right">    78784.97</td>
    <td align="right">0.115271E+10</td>
    <td align="right">0.254800E+10</td>
    <td align="right">0.163969E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103198E+10</td>
    <td align="right">0.192230E+10</td>
    <td align="right">0.971290E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845898E+09</td>
    <td align="right">0.104176E+10</td>
    <td align="right">0.183694E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">0.564058E+09</td>
    <td align="right">0.266873E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136409E+11</td>
    <td align="right">0.123802E+09</td>
    <td align="right">0.135171E+11</td>
    <td align="right">0.277312E+11</td>
    <td align="right">0.121781E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">0.505258E+09</td>
    <td align="right"> 12109295.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.143321E+10</td>
    <td align="right">0.427640E+10</td>
    <td align="right">0.275224E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118582E+10</td>
    <td align="right">0.475939E+09</td>
    <td align="right">0.709877E+09</td>
    <td align="right">0.117332E+10</td>
    <td align="right">0.167357E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130122E+10</td>
    <td align="right">0.537186E+09</td>
    <td align="right">0.764039E+09</td>
    <td align="right">0.159007E+10</td>
    <td align="right">0.119371E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175753E+10</td>
    <td align="right">0.725476E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">0.266436E+10</td>
    <td align="right">0.798486E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202354E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.108004E+10</td>
    <td align="right">0.385945E+10</td>
    <td align="right">0.287045E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.912362E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">0.454946E+10</td>
    <td align="right"> 51278388.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162089E+10</td>
    <td align="right">0.537762E+09</td>
    <td align="right">0.108313E+10</td>
    <td align="right">0.396499E+10</td>
    <td align="right"> 37536015.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140776E+10</td>
    <td align="right">0.297260E+09</td>
    <td align="right">0.111050E+10</td>
    <td align="right">0.338883E+10</td>
    <td align="right">  7280944.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126847E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.104773E+10</td>
    <td align="right">0.286095E+10</td>
    <td align="right"> 27202412.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131153E+10</td>
    <td align="right">0.365772E+09</td>
    <td align="right">0.945758E+09</td>
    <td align="right">0.258142E+10</td>
    <td align="right">0.109829E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148241E+10</td>
    <td align="right">0.598769E+09</td>
    <td align="right">0.883639E+09</td>
    <td align="right">0.253840E+10</td>
    <td align="right">0.631266E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127194E+10</td>
    <td align="right">0.545937E+09</td>
    <td align="right">0.726005E+09</td>
    <td align="right">0.173540E+10</td>
    <td align="right">0.115631E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.454046E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">0.121130E+10</td>
    <td align="right">0.165730E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178352E+11</td>
    <td align="right">0.661475E+10</td>
    <td align="right">0.112204E+11</td>
    <td align="right">0.321180E+11</td>
    <td align="right">0.763082E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">0.117332E+10</td>
    <td align="right">  7280944.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">0.454946E+10</td>
    <td align="right">0.167357E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377745E+10</td>
    <td align="right">0.229566E+10</td>
    <td align="right">0.148179E+10</td>
    <td align="right">0.500489E+10</td>
    <td align="right">0.261203E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324368E+10</td>
    <td align="right">0.180177E+10</td>
    <td align="right">0.144191E+10</td>
    <td align="right">0.452858E+10</td>
    <td align="right">0.190715E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.306957E+10</td>
    <td align="right">0.135540E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">0.467343E+10</td>
    <td align="right">0.129358E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208605E+10</td>
    <td align="right">0.588052E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">0.395073E+10</td>
    <td align="right">0.453007E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154992E+10</td>
    <td align="right">0.113860E+09</td>
    <td align="right">0.143606E+10</td>
    <td align="right">0.414596E+10</td>
    <td align="right"> 76358837.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 22995731.88</td>
    <td align="right">0.134946E+10</td>
    <td align="right">0.416566E+10</td>
    <td align="right"> 56976383.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147954E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.145943E+10</td>
    <td align="right">0.400390E+10</td>
    <td align="right"> 11321698.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156948E+10</td>
    <td align="right"> 83584788.32</td>
    <td align="right">0.148590E+10</td>
    <td align="right">0.367772E+10</td>
    <td align="right"> 42434985.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203610E+10</td>
    <td align="right">0.528202E+09</td>
    <td align="right">0.150790E+10</td>
    <td align="right">0.388900E+10</td>
    <td align="right">0.177446E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.362018E+10</td>
    <td align="right">0.202143E+10</td>
    <td align="right">0.159875E+10</td>
    <td align="right">0.614846E+10</td>
    <td align="right">0.102128E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.148359E+10</td>
    <td align="right">0.679399E+10</td>
    <td align="right">0.186362E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403686E+10</td>
    <td align="right">0.253002E+10</td>
    <td align="right">0.150683E+10</td>
    <td align="right">0.559776E+10</td>
    <td align="right">0.258132E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322186E+11</td>
    <td align="right">0.142548E+11</td>
    <td align="right">0.179638E+11</td>
    <td align="right">0.565801E+11</td>
    <td align="right">0.120965E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.134946E+10</td>
    <td align="right">0.367772E+10</td>
    <td align="right"> 11321698.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">0.679399E+10</td>
    <td align="right">0.261203E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
