    <td align="right">January</td>
    <td align="right">0.116014E+10</td>
    <td align="right">0.451451E+09</td>
    <td align="right">0.708685E+09</td>
    <td align="right">0.127086E+10</td>
    <td align="right">0.181101E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119827E+10</td>
    <td align="right">0.441570E+09</td>
    <td align="right">0.756701E+09</td>
    <td align="right">0.153570E+10</td>
    <td align="right">0.127953E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172046E+10</td>
    <td align="right">0.687769E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">0.268087E+10</td>
    <td align="right">0.851588E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">0.388467E+10</td>
    <td align="right">0.303557E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198003E+10</td>
    <td align="right">0.839844E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">0.443817E+10</td>
    <td align="right"> 57521006.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179978E+10</td>
    <td align="right">0.699045E+09</td>
    <td align="right">0.110074E+10</td>
    <td align="right">0.427016E+10</td>
    <td align="right"> 40554324.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138007E+10</td>
    <td align="right">0.268401E+09</td>
    <td align="right">0.111167E+10</td>
    <td align="right">0.333037E+10</td>
    <td align="right">  8355867.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126747E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">0.287199E+10</td>
    <td align="right"> 27224041.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134837E+10</td>
    <td align="right">0.395868E+09</td>
    <td align="right">0.952506E+09</td>
    <td align="right">0.265607E+10</td>
    <td align="right">0.114363E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145014E+10</td>
    <td align="right">0.577414E+09</td>
    <td align="right">0.872731E+09</td>
    <td align="right">0.253796E+10</td>
    <td align="right">0.659422E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126955E+10</td>
    <td align="right">0.541035E+09</td>
    <td align="right">0.728517E+09</td>
    <td align="right">0.184340E+10</td>
    <td align="right">0.122921E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.428038E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">0.127197E+10</td>
    <td align="right">0.174575E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177206E+11</td>
    <td align="right">0.650478E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">0.325922E+11</td>
    <td align="right">0.812809E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">0.127086E+10</td>
    <td align="right">  8355867.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">0.443817E+10</td>
    <td align="right">0.181101E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.276778E+09</td>
    <td align="right">0.143951E+09</td>
    <td align="right">0.103794E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296449E+09</td>
    <td align="right">0.275832E+09</td>
    <td align="right">0.686228E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395496E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395496E+09</td>
    <td align="right">0.590855E+09</td>
    <td align="right">0.415917E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415283E+09</td>
    <td align="right">  1390324.45</td>
    <td align="right">0.413893E+09</td>
    <td align="right">0.987374E+09</td>
    <td align="right">0.128367E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475384E+09</td>
    <td align="right"> 13264440.69</td>
    <td align="right">0.462119E+09</td>
    <td align="right">0.138737E+10</td>
    <td align="right"> 19690159.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476213E+09</td>
    <td align="right"> 17553830.46</td>
    <td align="right">0.458660E+09</td>
    <td align="right">0.143770E+10</td>
    <td align="right"> 17261889.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485366E+09</td>
    <td align="right">  7651983.93</td>
    <td align="right">0.477714E+09</td>
    <td align="right">0.132369E+10</td>
    <td align="right">  5074033.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445602E+09</td>
    <td align="right">  1378527.98</td>
    <td align="right">0.444223E+09</td>
    <td align="right">0.110739E+10</td>
    <td align="right"> 18434752.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384244E+09</td>
    <td align="right">    26260.41</td>
    <td align="right">0.384218E+09</td>
    <td align="right">0.832824E+09</td>
    <td align="right"> 70683264.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343976E+09</td>
    <td align="right">0.625297E+09</td>
    <td align="right">0.364065E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281953E+09</td>
    <td align="right">0.322064E+09</td>
    <td align="right">0.692129E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270001E+09</td>
    <td align="right">0.155657E+09</td>
    <td align="right">0.102118E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.454675E+10</td>
    <td align="right"> 41265367.93</td>
    <td align="right">0.450548E+10</td>
    <td align="right">0.919001E+10</td>
    <td align="right">0.447697E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270001E+09</td>
    <td align="right">0.143951E+09</td>
    <td align="right">  5074033.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485366E+09</td>
    <td align="right"> 17553830.46</td>
    <td align="right">0.477714E+09</td>
    <td align="right">0.143770E+10</td>
    <td align="right">0.103794E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.276795E+09</td>
    <td align="right">0.143960E+09</td>
    <td align="right">0.103800E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296468E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296468E+09</td>
    <td align="right">0.275850E+09</td>
    <td align="right">0.686271E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395521E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395521E+09</td>
    <td align="right">0.590892E+09</td>
    <td align="right">0.415943E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415309E+09</td>
    <td align="right">  1390412.32</td>
    <td align="right">0.413919E+09</td>
    <td align="right">0.987436E+09</td>
    <td align="right">0.128375E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475414E+09</td>
    <td align="right"> 13265278.98</td>
    <td align="right">0.462149E+09</td>
    <td align="right">0.138746E+10</td>
    <td align="right"> 19691404.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476243E+09</td>
    <td align="right"> 17554939.84</td>
    <td align="right">0.458689E+09</td>
    <td align="right">0.143780E+10</td>
    <td align="right"> 17262980.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485397E+09</td>
    <td align="right">  7652467.52</td>
    <td align="right">0.477744E+09</td>
    <td align="right">0.132378E+10</td>
    <td align="right">  5074353.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445630E+09</td>
    <td align="right">  1378615.10</td>
    <td align="right">0.444251E+09</td>
    <td align="right">0.110746E+10</td>
    <td align="right"> 18435917.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384268E+09</td>
    <td align="right">    26262.07</td>
    <td align="right">0.384242E+09</td>
    <td align="right">0.832876E+09</td>
    <td align="right"> 70687731.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343998E+09</td>
    <td align="right">0.625336E+09</td>
    <td align="right">0.364088E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281971E+09</td>
    <td align="right">0.322084E+09</td>
    <td align="right">0.692172E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270019E+09</td>
    <td align="right">0.155667E+09</td>
    <td align="right">0.102124E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.454703E+10</td>
    <td align="right"> 41267975.83</td>
    <td align="right">0.450576E+10</td>
    <td align="right">0.919059E+10</td>
    <td align="right">0.447725E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270019E+09</td>
    <td align="right">0.143960E+09</td>
    <td align="right">  5074353.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485397E+09</td>
    <td align="right"> 17554939.84</td>
    <td align="right">0.477744E+09</td>
    <td align="right">0.143780E+10</td>
    <td align="right">0.103800E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.276795E+09</td>
    <td align="right">0.143960E+09</td>
    <td align="right">0.103800E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296468E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296468E+09</td>
    <td align="right">0.275850E+09</td>
    <td align="right">0.686271E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395521E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395521E+09</td>
    <td align="right">0.590892E+09</td>
    <td align="right">0.415943E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415309E+09</td>
    <td align="right">  1390412.32</td>
    <td align="right">0.413919E+09</td>
    <td align="right">0.987436E+09</td>
    <td align="right">0.128375E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475414E+09</td>
    <td align="right"> 13265278.98</td>
    <td align="right">0.462149E+09</td>
    <td align="right">0.138746E+10</td>
    <td align="right"> 19691404.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476243E+09</td>
    <td align="right"> 17554939.84</td>
    <td align="right">0.458689E+09</td>
    <td align="right">0.143780E+10</td>
    <td align="right"> 17262980.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485397E+09</td>
    <td align="right">  7652467.52</td>
    <td align="right">0.477744E+09</td>
    <td align="right">0.132378E+10</td>
    <td align="right">  5074353.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445630E+09</td>
    <td align="right">  1378615.10</td>
    <td align="right">0.444251E+09</td>
    <td align="right">0.110746E+10</td>
    <td align="right"> 18435917.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384268E+09</td>
    <td align="right">    26262.07</td>
    <td align="right">0.384242E+09</td>
    <td align="right">0.832876E+09</td>
    <td align="right"> 70687731.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343998E+09</td>
    <td align="right">0.625336E+09</td>
    <td align="right">0.364088E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281971E+09</td>
    <td align="right">0.322084E+09</td>
    <td align="right">0.692172E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270019E+09</td>
    <td align="right">0.155667E+09</td>
    <td align="right">0.102124E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.454703E+10</td>
    <td align="right"> 41267975.83</td>
    <td align="right">0.450576E+10</td>
    <td align="right">0.919059E+10</td>
    <td align="right">0.447725E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270019E+09</td>
    <td align="right">0.143960E+09</td>
    <td align="right">  5074353.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485397E+09</td>
    <td align="right"> 17554939.84</td>
    <td align="right">0.477744E+09</td>
    <td align="right">0.143780E+10</td>
    <td align="right">0.103800E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114070E+10</td>
    <td align="right">0.457832E+09</td>
    <td align="right">0.682873E+09</td>
    <td align="right">0.105043E+10</td>
    <td align="right">0.181997E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125172E+10</td>
    <td align="right">0.516749E+09</td>
    <td align="right">0.734974E+09</td>
    <td align="right">0.150669E+10</td>
    <td align="right">0.123890E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169067E+10</td>
    <td align="right">0.697876E+09</td>
    <td align="right">0.992792E+09</td>
    <td align="right">0.258857E+10</td>
    <td align="right">0.780268E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194656E+10</td>
    <td align="right">0.907604E+09</td>
    <td align="right">0.103895E+10</td>
    <td align="right">0.375867E+10</td>
    <td align="right">0.261375E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197970E+10</td>
    <td align="right">0.877651E+09</td>
    <td align="right">0.110205E+10</td>
    <td align="right">0.441722E+10</td>
    <td align="right"> 42631772.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155923E+10</td>
    <td align="right">0.517303E+09</td>
    <td align="right">0.104193E+10</td>
    <td align="right">0.383237E+10</td>
    <td align="right"> 34957860.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135421E+10</td>
    <td align="right">0.285951E+09</td>
    <td align="right">0.106825E+10</td>
    <td align="right">0.325039E+10</td>
    <td align="right">  9211659.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122021E+10</td>
    <td align="right">0.212342E+09</td>
    <td align="right">0.100787E+10</td>
    <td align="right">0.272509E+10</td>
    <td align="right"> 36771723.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126164E+10</td>
    <td align="right">0.351856E+09</td>
    <td align="right">0.909780E+09</td>
    <td align="right">0.245241E+10</td>
    <td align="right">0.139802E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142601E+10</td>
    <td align="right">0.575989E+09</td>
    <td align="right">0.850025E+09</td>
    <td align="right">0.241427E+10</td>
    <td align="right">0.687675E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122355E+10</td>
    <td align="right">0.525166E+09</td>
    <td align="right">0.698388E+09</td>
    <td align="right">0.161418E+10</td>
    <td align="right">0.125547E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110246E+10</td>
    <td align="right">0.436772E+09</td>
    <td align="right">0.665689E+09</td>
    <td align="right">0.107239E+10</td>
    <td align="right">0.182155E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171567E+11</td>
    <td align="right">0.636309E+10</td>
    <td align="right">0.107936E+11</td>
    <td align="right">0.306827E+11</td>
    <td align="right">0.812858E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110246E+10</td>
    <td align="right">0.212342E+09</td>
    <td align="right">0.665689E+09</td>
    <td align="right">0.105043E+10</td>
    <td align="right">  9211659.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197970E+10</td>
    <td align="right">0.907604E+09</td>
    <td align="right">0.110205E+10</td>
    <td align="right">0.441722E+10</td>
    <td align="right">0.182155E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45102433.18</td>
    <td align="right"> 18102257.72</td>
    <td align="right"> 27000175.46</td>
    <td align="right"> 41533227.08</td>
    <td align="right"> 71959979.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49491979.05</td>
    <td align="right"> 20431773.74</td>
    <td align="right"> 29060205.32</td>
    <td align="right"> 59573225.81</td>
    <td align="right"> 48984827.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 66847482.86</td>
    <td align="right"> 27593370.32</td>
    <td align="right"> 39254112.55</td>
    <td align="right">0.102350E+09</td>
    <td align="right"> 30851083.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76965123.48</td>
    <td align="right"> 35885832.31</td>
    <td align="right"> 41079291.17</td>
    <td align="right">0.148614E+09</td>
    <td align="right"> 10334529.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 78275632.08</td>
    <td align="right"> 34701540.05</td>
    <td align="right"> 43574092.03</td>
    <td align="right">0.174653E+09</td>
    <td align="right">  1685621.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61650492.22</td>
    <td align="right"> 20453707.75</td>
    <td align="right"> 41196784.47</td>
    <td align="right">0.151528E+09</td>
    <td align="right">  1382202.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53544050.80</td>
    <td align="right"> 11306231.07</td>
    <td align="right"> 42237819.73</td>
    <td align="right">0.128517E+09</td>
    <td align="right">   364220.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 48246152.38</td>
    <td align="right">  8395798.47</td>
    <td align="right"> 39850353.91</td>
    <td align="right">0.107748E+09</td>
    <td align="right">  1453920.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49883953.63</td>
    <td align="right"> 13912077.67</td>
    <td align="right"> 35971875.96</td>
    <td align="right"> 96966263.67</td>
    <td align="right">  5527633.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56383324.48</td>
    <td align="right"> 22774086.83</td>
    <td align="right"> 33609237.65</td>
    <td align="right"> 95457944.08</td>
    <td align="right"> 27190049.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48378223.74</td>
    <td align="right"> 20764607.56</td>
    <td align="right"> 27613616.18</td>
    <td align="right"> 63823169.84</td>
    <td align="right"> 49640186.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 43590335.04</td>
    <td align="right"> 17269583.81</td>
    <td align="right"> 26320751.23</td>
    <td align="right"> 42401348.87</td>
    <td align="right"> 72022356.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.678359E+09</td>
    <td align="right">0.251591E+09</td>
    <td align="right">0.426768E+09</td>
    <td align="right">0.121317E+10</td>
    <td align="right">0.321397E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43590335.04</td>
    <td align="right">  8395798.47</td>
    <td align="right"> 26320751.23</td>
    <td align="right"> 41533227.08</td>
    <td align="right">   364220.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 78275632.08</td>
    <td align="right"> 35885832.31</td>
    <td align="right"> 43574092.03</td>
    <td align="right">0.174653E+09</td>
    <td align="right"> 72022356.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125919E+10</td>
    <td align="right">0.765244E+09</td>
    <td align="right">0.493945E+09</td>
    <td align="right">0.165436E+10</td>
    <td align="right">0.983870E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108126E+10</td>
    <td align="right">0.600611E+09</td>
    <td align="right">0.480651E+09</td>
    <td align="right">0.151003E+10</td>
    <td align="right">0.691878E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102322E+10</td>
    <td align="right">0.451814E+09</td>
    <td align="right">0.571405E+09</td>
    <td align="right">0.156914E+10</td>
    <td align="right">0.444031E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695369E+09</td>
    <td align="right">0.196024E+09</td>
    <td align="right">0.499345E+09</td>
    <td align="right">0.132703E+10</td>
    <td align="right">0.142280E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516655E+09</td>
    <td align="right"> 37954605.35</td>
    <td align="right">0.478700E+09</td>
    <td align="right">0.138051E+10</td>
    <td align="right"> 21110830.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457496E+09</td>
    <td align="right">  7665494.68</td>
    <td align="right">0.449830E+09</td>
    <td align="right">0.137265E+10</td>
    <td align="right"> 17942892.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493194E+09</td>
    <td align="right">  6704335.31</td>
    <td align="right">0.486489E+09</td>
    <td align="right">0.131636E+10</td>
    <td align="right">  5078582.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.523176E+09</td>
    <td align="right"> 27862507.42</td>
    <td align="right">0.495313E+09</td>
    <td align="right">0.120009E+10</td>
    <td align="right"> 19864367.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678721E+09</td>
    <td align="right">0.176073E+09</td>
    <td align="right">0.502648E+09</td>
    <td align="right">0.127115E+10</td>
    <td align="right"> 80344793.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120676E+10</td>
    <td align="right">0.673832E+09</td>
    <td align="right">0.532932E+09</td>
    <td align="right">0.202740E+10</td>
    <td align="right">0.394694E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145915E+10</td>
    <td align="right">0.964609E+09</td>
    <td align="right">0.494545E+09</td>
    <td align="right">0.224888E+10</td>
    <td align="right">0.713365E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134566E+10</td>
    <td align="right">0.843368E+09</td>
    <td align="right">0.502293E+09</td>
    <td align="right">0.184052E+10</td>
    <td align="right">0.980650E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107399E+11</td>
    <td align="right">0.475176E+10</td>
    <td align="right">0.598810E+10</td>
    <td align="right">0.187181E+11</td>
    <td align="right">0.449511E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457496E+09</td>
    <td align="right">  6704335.31</td>
    <td align="right">0.449830E+09</td>
    <td align="right">0.120009E+10</td>
    <td align="right">  5078582.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145915E+10</td>
    <td align="right">0.964609E+09</td>
    <td align="right">0.571405E+09</td>
    <td align="right">0.224888E+10</td>
    <td align="right">0.983870E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125919E+10</td>
    <td align="right">0.765244E+09</td>
    <td align="right">0.493945E+09</td>
    <td align="right">0.165436E+10</td>
    <td align="right">0.983870E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108126E+10</td>
    <td align="right">0.600611E+09</td>
    <td align="right">0.480651E+09</td>
    <td align="right">0.151003E+10</td>
    <td align="right">0.691878E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102322E+10</td>
    <td align="right">0.451814E+09</td>
    <td align="right">0.571405E+09</td>
    <td align="right">0.156914E+10</td>
    <td align="right">0.444031E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695369E+09</td>
    <td align="right">0.196024E+09</td>
    <td align="right">0.499345E+09</td>
    <td align="right">0.132703E+10</td>
    <td align="right">0.142280E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516655E+09</td>
    <td align="right"> 37954605.35</td>
    <td align="right">0.478700E+09</td>
    <td align="right">0.138051E+10</td>
    <td align="right"> 21110830.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457496E+09</td>
    <td align="right">  7665494.68</td>
    <td align="right">0.449830E+09</td>
    <td align="right">0.137265E+10</td>
    <td align="right"> 17942892.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493194E+09</td>
    <td align="right">  6704335.31</td>
    <td align="right">0.486489E+09</td>
    <td align="right">0.131636E+10</td>
    <td align="right">  5078582.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.523176E+09</td>
    <td align="right"> 27862507.42</td>
    <td align="right">0.495313E+09</td>
    <td align="right">0.120009E+10</td>
    <td align="right"> 19864367.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678721E+09</td>
    <td align="right">0.176073E+09</td>
    <td align="right">0.502648E+09</td>
    <td align="right">0.127115E+10</td>
    <td align="right"> 80344793.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120676E+10</td>
    <td align="right">0.673832E+09</td>
    <td align="right">0.532932E+09</td>
    <td align="right">0.202740E+10</td>
    <td align="right">0.394694E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145915E+10</td>
    <td align="right">0.964609E+09</td>
    <td align="right">0.494545E+09</td>
    <td align="right">0.224888E+10</td>
    <td align="right">0.713365E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134566E+10</td>
    <td align="right">0.843368E+09</td>
    <td align="right">0.502293E+09</td>
    <td align="right">0.184052E+10</td>
    <td align="right">0.980650E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107399E+11</td>
    <td align="right">0.475176E+10</td>
    <td align="right">0.598810E+10</td>
    <td align="right">0.187181E+11</td>
    <td align="right">0.449511E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457496E+09</td>
    <td align="right">  6704335.31</td>
    <td align="right">0.449830E+09</td>
    <td align="right">0.120009E+10</td>
    <td align="right">  5078582.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145915E+10</td>
    <td align="right">0.964609E+09</td>
    <td align="right">0.571405E+09</td>
    <td align="right">0.224888E+10</td>
    <td align="right">0.983870E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125911E+10</td>
    <td align="right">0.765196E+09</td>
    <td align="right">0.493913E+09</td>
    <td align="right">0.165425E+10</td>
    <td align="right">0.983808E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108119E+10</td>
    <td align="right">0.600573E+09</td>
    <td align="right">0.480621E+09</td>
    <td align="right">0.150994E+10</td>
    <td align="right">0.691834E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102315E+10</td>
    <td align="right">0.451785E+09</td>
    <td align="right">0.571369E+09</td>
    <td align="right">0.156904E+10</td>
    <td align="right">0.444002E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695325E+09</td>
    <td align="right">0.196011E+09</td>
    <td align="right">0.499314E+09</td>
    <td align="right">0.132695E+10</td>
    <td align="right">0.142271E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516622E+09</td>
    <td align="right"> 37952206.84</td>
    <td align="right">0.478670E+09</td>
    <td align="right">0.138042E+10</td>
    <td align="right"> 21109496.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457467E+09</td>
    <td align="right">  7665010.26</td>
    <td align="right">0.449802E+09</td>
    <td align="right">0.137256E+10</td>
    <td align="right"> 17941758.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493163E+09</td>
    <td align="right">  6703911.63</td>
    <td align="right">0.486459E+09</td>
    <td align="right">0.131627E+10</td>
    <td align="right">  5078261.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.523143E+09</td>
    <td align="right"> 27860746.67</td>
    <td align="right">0.495282E+09</td>
    <td align="right">0.120001E+10</td>
    <td align="right"> 19863112.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678678E+09</td>
    <td align="right">0.176062E+09</td>
    <td align="right">0.502616E+09</td>
    <td align="right">0.127107E+10</td>
    <td align="right"> 80339715.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120669E+10</td>
    <td align="right">0.673789E+09</td>
    <td align="right">0.532898E+09</td>
    <td align="right">0.202727E+10</td>
    <td align="right">0.394669E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145906E+10</td>
    <td align="right">0.964548E+09</td>
    <td align="right">0.494513E+09</td>
    <td align="right">0.224874E+10</td>
    <td align="right">0.713320E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134558E+10</td>
    <td align="right">0.843315E+09</td>
    <td align="right">0.502261E+09</td>
    <td align="right">0.184041E+10</td>
    <td align="right">0.980588E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107392E+11</td>
    <td align="right">0.475146E+10</td>
    <td align="right">0.598772E+10</td>
    <td align="right">0.187169E+11</td>
    <td align="right">0.449482E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457467E+09</td>
    <td align="right">  6703911.63</td>
    <td align="right">0.449802E+09</td>
    <td align="right">0.120001E+10</td>
    <td align="right">  5078261.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145906E+10</td>
    <td align="right">0.964548E+09</td>
    <td align="right">0.571369E+09</td>
    <td align="right">0.224874E+10</td>
    <td align="right">0.983808E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111600E+10</td>
    <td align="right">0.434276E+09</td>
    <td align="right">0.681726E+09</td>
    <td align="right">0.117352E+10</td>
    <td align="right">0.197628E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115269E+10</td>
    <td align="right">0.424770E+09</td>
    <td align="right">0.727915E+09</td>
    <td align="right">0.146483E+10</td>
    <td align="right">0.133389E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165501E+10</td>
    <td align="right">0.661603E+09</td>
    <td align="right">0.993408E+09</td>
    <td align="right">0.259997E+10</td>
    <td align="right">0.838968E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194674E+10</td>
    <td align="right">0.912971E+09</td>
    <td align="right">0.103377E+10</td>
    <td align="right">0.377445E+10</td>
    <td align="right">0.281046E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190470E+10</td>
    <td align="right">0.807893E+09</td>
    <td align="right">0.109681E+10</td>
    <td align="right">0.429353E+10</td>
    <td align="right"> 49811990.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173132E+10</td>
    <td align="right">0.672450E+09</td>
    <td align="right">0.105886E+10</td>
    <td align="right">0.411027E+10</td>
    <td align="right"> 39320013.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132757E+10</td>
    <td align="right">0.258190E+09</td>
    <td align="right">0.106938E+10</td>
    <td align="right">0.318543E+10</td>
    <td align="right"> 10667581.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121925E+10</td>
    <td align="right">0.216697E+09</td>
    <td align="right">0.100256E+10</td>
    <td align="right">0.272406E+10</td>
    <td align="right"> 37762509.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129708E+10</td>
    <td align="right">0.380808E+09</td>
    <td align="right">0.916272E+09</td>
    <td align="right">0.251560E+10</td>
    <td align="right">0.149232E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139498E+10</td>
    <td align="right">0.555446E+09</td>
    <td align="right">0.839532E+09</td>
    <td align="right">0.240485E+10</td>
    <td align="right">0.728975E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122126E+10</td>
    <td align="right">0.520452E+09</td>
    <td align="right">0.700804E+09</td>
    <td align="right">0.172177E+10</td>
    <td align="right">0.135019E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107988E+10</td>
    <td align="right">0.411754E+09</td>
    <td align="right">0.668128E+09</td>
    <td align="right">0.115507E+10</td>
    <td align="right">0.192910E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170465E+11</td>
    <td align="right">0.625731E+10</td>
    <td align="right">0.107892E+11</td>
    <td align="right">0.311234E+11</td>
    <td align="right">0.872525E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107988E+10</td>
    <td align="right">0.216697E+09</td>
    <td align="right">0.668128E+09</td>
    <td align="right">0.115507E+10</td>
    <td align="right"> 10667581.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194674E+10</td>
    <td align="right">0.912971E+09</td>
    <td align="right">0.109681E+10</td>
    <td align="right">0.429353E+10</td>
    <td align="right">0.197628E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44125578.07</td>
    <td align="right"> 17170822.39</td>
    <td align="right"> 26954755.67</td>
    <td align="right"> 46399858.50</td>
    <td align="right"> 78140255.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 45576029.04</td>
    <td align="right"> 16794973.86</td>
    <td align="right"> 28781055.18</td>
    <td align="right"> 57918002.68</td>
    <td align="right"> 52740874.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 65437454.18</td>
    <td align="right"> 26159086.04</td>
    <td align="right"> 39278368.14</td>
    <td align="right">0.102800E+09</td>
    <td align="right"> 33172003.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76972006.97</td>
    <td align="right"> 36097931.27</td>
    <td align="right"> 40874075.70</td>
    <td align="right">0.149238E+09</td>
    <td align="right"> 11112275.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75309986.73</td>
    <td align="right"> 31943241.52</td>
    <td align="right"> 43366745.21</td>
    <td align="right">0.169762E+09</td>
    <td align="right">  1969511.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68454466.64</td>
    <td align="right"> 26587990.21</td>
    <td align="right"> 41866476.43</td>
    <td align="right">0.162516E+09</td>
    <td align="right">  1554674.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 52490658.23</td>
    <td align="right"> 10208555.96</td>
    <td align="right"> 42282102.27</td>
    <td align="right">0.125949E+09</td>
    <td align="right">   421783.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 48208090.18</td>
    <td align="right">  8567992.16</td>
    <td align="right"> 39640098.02</td>
    <td align="right">0.107707E+09</td>
    <td align="right">  1493089.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 51285210.36</td>
    <td align="right"> 15056743.06</td>
    <td align="right"> 36228467.30</td>
    <td align="right"> 99464381.00</td>
    <td align="right">  5900485.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55156025.51</td>
    <td align="right"> 21961773.49</td>
    <td align="right"> 33194252.02</td>
    <td align="right"> 95085580.20</td>
    <td align="right"> 28822956.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48287201.00</td>
    <td align="right"> 20578121.27</td>
    <td align="right"> 27709079.73</td>
    <td align="right"> 68077097.47</td>
    <td align="right"> 53385422.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42697460.19</td>
    <td align="right"> 16280324.50</td>
    <td align="right"> 26417135.69</td>
    <td align="right"> 45670463.74</td>
    <td align="right"> 76274863.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.674000E+09</td>
    <td align="right">0.247408E+09</td>
    <td align="right">0.426593E+09</td>
    <td align="right">0.123059E+10</td>
    <td align="right">0.344988E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42697460.19</td>
    <td align="right">  8567992.16</td>
    <td align="right"> 26417135.69</td>
    <td align="right"> 45670463.74</td>
    <td align="right">   421783.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 76972006.97</td>
    <td align="right"> 36097931.27</td>
    <td align="right"> 43366745.21</td>
    <td align="right">0.169762E+09</td>
    <td align="right"> 78140255.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830372E+09</td>
    <td align="right">0.437658E+09</td>
    <td align="right">0.304721E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889389E+09</td>
    <td align="right">0.798244E+09</td>
    <td align="right">0.209719E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">0.171077E+10</td>
    <td align="right">0.133963E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124591E+10</td>
    <td align="right">  4171170.70</td>
    <td align="right">0.124174E+10</td>
    <td align="right">0.290050E+10</td>
    <td align="right">0.446857E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142622E+10</td>
    <td align="right"> 39795204.87</td>
    <td align="right">0.138642E+10</td>
    <td align="right">0.411723E+10</td>
    <td align="right"> 76342598.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142871E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.137604E+10</td>
    <td align="right">0.431157E+10</td>
    <td align="right"> 55603951.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 22957037.92</td>
    <td align="right">0.143321E+10</td>
    <td align="right">0.401001E+10</td>
    <td align="right"> 12431671.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133687E+10</td>
    <td align="right">  4135779.62</td>
    <td align="right">0.133273E+10</td>
    <td align="right">0.338821E+10</td>
    <td align="right"> 42627090.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115279E+10</td>
    <td align="right">    78784.97</td>
    <td align="right">0.115271E+10</td>
    <td align="right">0.255456E+10</td>
    <td align="right">0.177853E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103198E+10</td>
    <td align="right">0.191175E+10</td>
    <td align="right">0.104018E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845898E+09</td>
    <td align="right">0.992349E+09</td>
    <td align="right">0.200477E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">0.492276E+09</td>
    <td align="right">0.294987E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136409E+11</td>
    <td align="right">0.123802E+09</td>
    <td align="right">0.135171E+11</td>
    <td align="right">0.276251E+11</td>
    <td align="right">0.132906E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">0.437658E+09</td>
    <td align="right"> 12431671.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.143321E+10</td>
    <td align="right">0.431157E+10</td>
    <td align="right">0.304721E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118582E+10</td>
    <td align="right">0.475939E+09</td>
    <td align="right">0.709877E+09</td>
    <td align="right">0.110771E+10</td>
    <td align="right">0.182560E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130122E+10</td>
    <td align="right">0.537186E+09</td>
    <td align="right">0.764039E+09</td>
    <td align="right">0.155173E+10</td>
    <td align="right">0.128036E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175753E+10</td>
    <td align="right">0.725476E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">0.265710E+10</td>
    <td align="right">0.838468E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202354E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.108004E+10</td>
    <td align="right">0.387748E+10</td>
    <td align="right">0.294518E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.912362E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">0.457874E+10</td>
    <td align="right"> 50366401.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162089E+10</td>
    <td align="right">0.537762E+09</td>
    <td align="right">0.108313E+10</td>
    <td align="right">0.399152E+10</td>
    <td align="right"> 36690652.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140776E+10</td>
    <td align="right">0.297260E+09</td>
    <td align="right">0.111050E+10</td>
    <td align="right">0.341455E+10</td>
    <td align="right">  7358371.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126847E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.104773E+10</td>
    <td align="right">0.288152E+10</td>
    <td align="right"> 27969324.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131153E+10</td>
    <td align="right">0.365772E+09</td>
    <td align="right">0.945758E+09</td>
    <td align="right">0.259020E+10</td>
    <td align="right">0.116019E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148241E+10</td>
    <td align="right">0.598769E+09</td>
    <td align="right">0.883639E+09</td>
    <td align="right">0.253534E+10</td>
    <td align="right">0.663860E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127194E+10</td>
    <td align="right">0.545937E+09</td>
    <td align="right">0.726005E+09</td>
    <td align="right">0.170028E+10</td>
    <td align="right">0.123899E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.454046E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">0.114673E+10</td>
    <td align="right">0.180021E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178352E+11</td>
    <td align="right">0.661475E+10</td>
    <td align="right">0.112204E+11</td>
    <td align="right">0.320329E+11</td>
    <td align="right">0.818041E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">0.110771E+10</td>
    <td align="right">  7358371.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">0.457874E+10</td>
    <td align="right">0.182560E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377745E+10</td>
    <td align="right">0.229566E+10</td>
    <td align="right">0.148179E+10</td>
    <td align="right">0.492121E+10</td>
    <td align="right">0.285330E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324368E+10</td>
    <td align="right">0.180177E+10</td>
    <td align="right">0.144191E+10</td>
    <td align="right">0.448363E+10</td>
    <td align="right">0.205506E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.306957E+10</td>
    <td align="right">0.135540E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">0.466166E+10</td>
    <td align="right">0.137129E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208605E+10</td>
    <td align="right">0.588052E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">0.396841E+10</td>
    <td align="right">0.469840E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154992E+10</td>
    <td align="right">0.113860E+09</td>
    <td align="right">0.143606E+10</td>
    <td align="right">0.417867E+10</td>
    <td align="right"> 75974214.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 22995731.88</td>
    <td align="right">0.134946E+10</td>
    <td align="right">0.419643E+10</td>
    <td align="right"> 56256822.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147954E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.145943E+10</td>
    <td align="right">0.403336E+10</td>
    <td align="right"> 11676497.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156948E+10</td>
    <td align="right"> 83584788.32</td>
    <td align="right">0.148590E+10</td>
    <td align="right">0.370086E+10</td>
    <td align="right"> 44411763.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203610E+10</td>
    <td align="right">0.528202E+09</td>
    <td align="right">0.150790E+10</td>
    <td align="right">0.389579E+10</td>
    <td align="right">0.190407E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.362018E+10</td>
    <td align="right">0.202143E+10</td>
    <td align="right">0.159875E+10</td>
    <td align="right">0.614113E+10</td>
    <td align="right">0.108158E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.148359E+10</td>
    <td align="right">0.675603E+10</td>
    <td align="right">0.200074E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403686E+10</td>
    <td align="right">0.253002E+10</td>
    <td align="right">0.150683E+10</td>
    <td align="right">0.551576E+10</td>
    <td align="right">0.280060E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322186E+11</td>
    <td align="right">0.142548E+11</td>
    <td align="right">0.179638E+11</td>
    <td align="right">0.564529E+11</td>
    <td align="right">0.130111E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.134946E+10</td>
    <td align="right">0.370086E+10</td>
    <td align="right"> 11676497.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">0.675603E+10</td>
    <td align="right">0.285330E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116014E+10</td>
    <td align="right">0.451451E+09</td>
    <td align="right">0.708685E+09</td>
    <td align="right">0.122474E+10</td>
    <td align="right">0.198799E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119827E+10</td>
    <td align="right">0.441570E+09</td>
    <td align="right">0.756701E+09</td>
    <td align="right">0.150571E+10</td>
    <td align="right">0.138710E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172046E+10</td>
    <td align="right">0.687769E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">0.266818E+10</td>
    <td align="right">0.907280E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">0.389415E+10</td>
    <td align="right">0.315881E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198003E+10</td>
    <td align="right">0.839844E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">0.445633E+10</td>
    <td align="right"> 57702504.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179978E+10</td>
    <td align="right">0.699045E+09</td>
    <td align="right">0.110074E+10</td>
    <td align="right">0.428637E+10</td>
    <td align="right"> 40385293.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138007E+10</td>
    <td align="right">0.268401E+09</td>
    <td align="right">0.111167E+10</td>
    <td align="right">0.334503E+10</td>
    <td align="right">  8508547.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126747E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">0.288260E+10</td>
    <td align="right"> 28676827.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134837E+10</td>
    <td align="right">0.395868E+09</td>
    <td align="right">0.952506E+09</td>
    <td align="right">0.265558E+10</td>
    <td align="right">0.123471E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145014E+10</td>
    <td align="right">0.577414E+09</td>
    <td align="right">0.872731E+09</td>
    <td align="right">0.252716E+10</td>
    <td align="right">0.703417E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126955E+10</td>
    <td align="right">0.541035E+09</td>
    <td align="right">0.728517E+09</td>
    <td align="right">0.181180E+10</td>
    <td align="right">0.133369E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.428038E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">0.122236E+10</td>
    <td align="right">0.191317E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177206E+11</td>
    <td align="right">0.650478E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">0.324800E+11</td>
    <td align="right">0.880726E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">0.122236E+10</td>
    <td align="right">  8508547.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">0.445633E+10</td>
    <td align="right">0.198799E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      188.64</td>
    <td align="right">     1027.57</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      350.32</td>
    <td align="right">      793.67</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      645.25</td>
    <td align="right">      467.14</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1111.37</td>
    <td align="right">      165.24</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1523.16</td>
    <td align="right">       28.66</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1649.84</td>
    <td align="right">       21.66</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1484.34</td>
    <td align="right">        4.52</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1255.13</td>
    <td align="right">       15.07</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      983.02</td>
    <td align="right">       63.26</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      717.70</td>
    <td align="right">      362.64</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      401.91</td>
    <td align="right">      708.70</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      210.60</td>
    <td align="right">      996.39</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      879.35</td>
    <td align="right">      386.17</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      188.64</td>
    <td align="right">        4.52</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1649.84</td>
    <td align="right">     1027.57</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      438.07</td>
    <td align="right">      624.84</td>
    <td align="right">      442.73</td>
    <td align="right">      177.70</td>
    <td align="right">      265.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      657.27</td>
    <td align="right">      493.43</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      994.76</td>
    <td align="right">      298.12</td>
    <td align="right">      656.19</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1488.98</td>
    <td align="right">      110.74</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1698.57</td>
    <td align="right">       19.15</td>
    <td align="right">      768.37</td>
    <td align="right">      340.64</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1529.70</td>
    <td align="right">       14.48</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1265.24</td>
    <td align="right">        2.72</td>
    <td align="right">      525.60</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1068.15</td>
    <td align="right">       10.16</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      995.92</td>
    <td align="right">       42.37</td>
    <td align="right">      505.99</td>
    <td align="right">      141.12</td>
    <td align="right">      364.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      947.73</td>
    <td align="right">      235.69</td>
    <td align="right">      553.47</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      669.52</td>
    <td align="right">      446.11</td>
    <td align="right">      490.72</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      452.25</td>
    <td align="right">      618.77</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1018.45</td>
    <td align="right">      241.97</td>
    <td align="right">      565.55</td>
    <td align="right">      209.75</td>
    <td align="right">      355.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      438.07</td>
    <td align="right">        2.72</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1698.57</td>
    <td align="right">      624.84</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1868.61</td>
    <td align="right">      975.22</td>
    <td align="right">     1410.34</td>
    <td align="right">      857.10</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1871.93</td>
    <td align="right">      788.34</td>
    <td align="right">     1340.81</td>
    <td align="right">      744.78</td>
    <td align="right">      596.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1744.86</td>
    <td align="right">      482.97</td>
    <td align="right">     1146.04</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1524.20</td>
    <td align="right">      174.77</td>
    <td align="right">      804.80</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1547.92</td>
    <td align="right">       28.51</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1607.12</td>
    <td align="right">       21.98</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1494.89</td>
    <td align="right">        4.23</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1373.10</td>
    <td align="right">       15.84</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1500.39</td>
    <td align="right">       68.46</td>
    <td align="right">      785.53</td>
    <td align="right">      203.78</td>
    <td align="right">      581.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2295.57</td>
    <td align="right">      381.30</td>
    <td align="right">     1351.62</td>
    <td align="right">      754.72</td>
    <td align="right">      596.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2621.14</td>
    <td align="right">      718.99</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      572.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2089.96</td>
    <td align="right">      963.75</td>
    <td align="right">     1507.19</td>
    <td align="right">      944.60</td>
    <td align="right">      562.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1794.14</td>
    <td align="right">      383.58</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1373.10</td>
    <td align="right">        4.23</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2621.14</td>
    <td align="right">      975.22</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      474.48</td>
    <td align="right">      676.15</td>
    <td align="right">      433.15</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      634.79</td>
    <td align="right">      528.91</td>
    <td align="right">      495.32</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1000.92</td>
    <td align="right">      317.95</td>
    <td align="right">      642.35</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1498.71</td>
    <td align="right">      117.11</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1657.02</td>
    <td align="right">       21.48</td>
    <td align="right">      739.26</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1647.44</td>
    <td align="right">       15.65</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1243.42</td>
    <td align="right">        3.12</td>
    <td align="right">      515.26</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1072.28</td>
    <td align="right">       10.16</td>
    <td align="right">      473.22</td>
    <td align="right">       84.11</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.72</td>
    <td align="right">       44.12</td>
    <td align="right">      520.21</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      947.57</td>
    <td align="right">      246.20</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      711.19</td>
    <td align="right">      474.23</td>
    <td align="right">      489.80</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      474.90</td>
    <td align="right">      651.79</td>
    <td align="right">      419.13</td>
    <td align="right">      159.81</td>
    <td align="right">      259.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1033.49</td>
    <td align="right">      257.74</td>
    <td align="right">      561.92</td>
    <td align="right">      206.27</td>
    <td align="right">      355.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      474.48</td>
    <td align="right">        3.12</td>
    <td align="right">      419.13</td>
    <td align="right">       84.11</td>
    <td align="right">      259.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1657.02</td>
    <td align="right">      676.15</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      161.24</td>
    <td align="right">     1162.61</td>
    <td align="right">      310.02</td>
    <td align="right">        0.00</td>
    <td align="right">      310.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      342.07</td>
    <td align="right">      851.01</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      661.83</td>
    <td align="right">      465.88</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1142.84</td>
    <td align="right">      148.58</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1554.02</td>
    <td align="right">       22.06</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1664.08</td>
    <td align="right">       19.98</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1482.69</td>
    <td align="right">        5.68</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1240.41</td>
    <td align="right">       20.65</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      963.96</td>
    <td align="right">       81.81</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      700.41</td>
    <td align="right">      407.80</td>
    <td align="right">      385.29</td>
    <td align="right">        0.00</td>
    <td align="right">      385.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      372.77</td>
    <td align="right">      801.11</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      174.35</td>
    <td align="right">     1143.84</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      874.28</td>
    <td align="right">      425.91</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      161.24</td>
    <td align="right">        5.68</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1664.08</td>
    <td align="right">     1162.61</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      407.69</td>
    <td align="right">      706.37</td>
    <td align="right">      442.73</td>
    <td align="right">      177.69</td>
    <td align="right">      265.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      647.43</td>
    <td align="right">      532.36</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1004.67</td>
    <td align="right">      302.84</td>
    <td align="right">      656.18</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1507.44</td>
    <td align="right">      104.83</td>
    <td align="right">      780.68</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1714.41</td>
    <td align="right">       16.55</td>
    <td align="right">      768.36</td>
    <td align="right">      340.63</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1537.00</td>
    <td align="right">       14.02</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1261.54</td>
    <td align="right">        3.58</td>
    <td align="right">      525.59</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1057.66</td>
    <td align="right">       14.27</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      983.56</td>
    <td align="right">       56.07</td>
    <td align="right">      505.99</td>
    <td align="right">      141.11</td>
    <td align="right">      364.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      937.02</td>
    <td align="right">      266.90</td>
    <td align="right">      553.46</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      647.38</td>
    <td align="right">      503.52</td>
    <td align="right">      490.71</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      416.22</td>
    <td align="right">      706.98</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1011.41</td>
    <td align="right">      267.95</td>
    <td align="right">      565.54</td>
    <td align="right">      209.75</td>
    <td align="right">      355.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      407.69</td>
    <td align="right">        3.58</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1714.41</td>
    <td align="right">      706.98</td>
    <td align="right">      780.68</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1852.96</td>
    <td align="right">     1101.98</td>
    <td align="right">     1410.35</td>
    <td align="right">      857.11</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1872.52</td>
    <td align="right">      857.97</td>
    <td align="right">     1340.82</td>
    <td align="right">      744.79</td>
    <td align="right">      596.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1757.51</td>
    <td align="right">      497.34</td>
    <td align="right">     1146.05</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1535.89</td>
    <td align="right">      164.67</td>
    <td align="right">      804.81</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1546.24</td>
    <td align="right">       23.65</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1588.68</td>
    <td align="right">       20.77</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1474.38</td>
    <td align="right">        5.69</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1344.16</td>
    <td align="right">       22.25</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1471.21</td>
    <td align="right">       92.99</td>
    <td align="right">      785.54</td>
    <td align="right">      203.78</td>
    <td align="right">      581.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2270.78</td>
    <td align="right">      442.08</td>
    <td align="right">     1351.63</td>
    <td align="right">      754.72</td>
    <td align="right">      596.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2602.81</td>
    <td align="right">      825.64</td>
    <td align="right">     1688.80</td>
    <td align="right">     1116.42</td>
    <td align="right">      572.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2061.48</td>
    <td align="right">     1098.38</td>
    <td align="right">     1507.21</td>
    <td align="right">      944.61</td>
    <td align="right">      562.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1780.61</td>
    <td align="right">      427.61</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1344.16</td>
    <td align="right">        5.69</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2602.81</td>
    <td align="right">     1101.98</td>
    <td align="right">     1688.80</td>
    <td align="right">     1116.42</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.47</td>
    <td align="right">      767.03</td>
    <td align="right">      433.14</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      629.44</td>
    <td align="right">      573.18</td>
    <td align="right">      495.31</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1009.10</td>
    <td align="right">      325.62</td>
    <td align="right">      642.34</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1513.77</td>
    <td align="right">      112.72</td>
    <td align="right">      780.75</td>
    <td align="right">      366.15</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.40</td>
    <td align="right">       19.33</td>
    <td align="right">      739.25</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1648.45</td>
    <td align="right">       15.77</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1236.33</td>
    <td align="right">        4.14</td>
    <td align="right">      515.25</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1057.26</td>
    <td align="right">       14.66</td>
    <td align="right">      473.22</td>
    <td align="right">       84.10</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1008.90</td>
    <td align="right">       59.85</td>
    <td align="right">      520.20</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      933.37</td>
    <td align="right">      282.93</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      690.53</td>
    <td align="right">      541.50</td>
    <td align="right">      489.79</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.31</td>
    <td align="right">      748.72</td>
    <td align="right">      419.12</td>
    <td align="right">      159.81</td>
    <td align="right">      259.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1025.94</td>
    <td align="right">      287.62</td>
    <td align="right">      561.91</td>
    <td align="right">      206.26</td>
    <td align="right">      355.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      448.31</td>
    <td align="right">        4.14</td>
    <td align="right">      419.12</td>
    <td align="right">       84.10</td>
    <td align="right">      259.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1666.40</td>
    <td align="right">      767.03</td>
    <td align="right">      780.75</td>
    <td align="right">      366.15</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.40</td>
    <td align="right">     1137.70</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      329.96</td>
    <td align="right">      866.89</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      638.73</td>
    <td align="right">      500.16</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1119.02</td>
    <td align="right">      172.40</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1537.20</td>
    <td align="right">       28.50</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1663.41</td>
    <td align="right">       21.45</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1497.17</td>
    <td align="right">        4.64</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1265.01</td>
    <td align="right">       15.92</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      985.56</td>
    <td align="right">       68.62</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      713.77</td>
    <td align="right">      388.36</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      382.85</td>
    <td align="right">      773.44</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      183.79</td>
    <td align="right">     1101.35</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      875.99</td>
    <td align="right">      421.44</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      163.40</td>
    <td align="right">        4.64</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1663.41</td>
    <td align="right">     1137.70</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      413.57</td>
    <td align="right">      681.60</td>
    <td align="right">      442.73</td>
    <td align="right">      177.70</td>
    <td align="right">      265.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      641.42</td>
    <td align="right">      529.25</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      992.05</td>
    <td align="right">      313.05</td>
    <td align="right">      656.19</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1495.94</td>
    <td align="right">      113.63</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1709.51</td>
    <td align="right">       18.80</td>
    <td align="right">      768.37</td>
    <td align="right">      340.64</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1539.94</td>
    <td align="right">       14.16</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1274.85</td>
    <td align="right">        2.75</td>
    <td align="right">      525.60</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1075.84</td>
    <td align="right">       10.44</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      999.31</td>
    <td align="right">       44.76</td>
    <td align="right">      505.99</td>
    <td align="right">      141.12</td>
    <td align="right">      364.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      946.59</td>
    <td align="right">      247.86</td>
    <td align="right">      553.47</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      655.97</td>
    <td align="right">      478.01</td>
    <td align="right">      490.72</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.14</td>
    <td align="right">      672.12</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1015.76</td>
    <td align="right">      259.40</td>
    <td align="right">      565.55</td>
    <td align="right">      209.75</td>
    <td align="right">      355.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      413.57</td>
    <td align="right">        2.75</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1709.51</td>
    <td align="right">      681.60</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1837.37</td>
    <td align="right">     1065.30</td>
    <td align="right">     1410.34</td>
    <td align="right">      857.10</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1853.35</td>
    <td align="right">      849.48</td>
    <td align="right">     1340.81</td>
    <td align="right">      744.78</td>
    <td align="right">      596.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1740.46</td>
    <td align="right">      511.98</td>
    <td align="right">     1146.04</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1531.02</td>
    <td align="right">      181.27</td>
    <td align="right">      804.80</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1560.14</td>
    <td align="right">       28.37</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.99</td>
    <td align="right">       21.70</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1505.88</td>
    <td align="right">        4.36</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1381.74</td>
    <td align="right">       16.58</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1503.00</td>
    <td align="right">       73.46</td>
    <td align="right">      785.53</td>
    <td align="right">      203.78</td>
    <td align="right">      581.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2292.83</td>
    <td align="right">      403.82</td>
    <td align="right">     1351.62</td>
    <td align="right">      754.72</td>
    <td align="right">      596.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2606.49</td>
    <td align="right">      771.89</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      572.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2059.35</td>
    <td align="right">     1045.62</td>
    <td align="right">     1507.19</td>
    <td align="right">      944.60</td>
    <td align="right">      562.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1790.11</td>
    <td align="right">      412.58</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1381.74</td>
    <td align="right">        4.36</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2606.49</td>
    <td align="right">     1065.30</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      457.27</td>
    <td align="right">      742.23</td>
    <td align="right">      433.15</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      622.40</td>
    <td align="right">      573.37</td>
    <td align="right">      495.32</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      996.18</td>
    <td align="right">      338.74</td>
    <td align="right">      642.35</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1502.37</td>
    <td align="right">      121.87</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1663.80</td>
    <td align="right">       21.54</td>
    <td align="right">      739.26</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1653.69</td>
    <td align="right">       15.58</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1248.89</td>
    <td align="right">        3.18</td>
    <td align="right">      515.26</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1076.24</td>
    <td align="right">       10.71</td>
    <td align="right">      473.22</td>
    <td align="right">       84.11</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.53</td>
    <td align="right">       47.64</td>
    <td align="right">      520.21</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      943.53</td>
    <td align="right">      262.63</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      699.00</td>
    <td align="right">      514.54</td>
    <td align="right">      489.80</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      456.38</td>
    <td align="right">      714.29</td>
    <td align="right">      419.13</td>
    <td align="right">      159.81</td>
    <td align="right">      259.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1029.93</td>
    <td align="right">      279.28</td>
    <td align="right">      561.92</td>
    <td align="right">      206.27</td>
    <td align="right">      355.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      456.38</td>
    <td align="right">        3.18</td>
    <td align="right">      419.13</td>
    <td align="right">       84.11</td>
    <td align="right">      259.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1663.80</td>
    <td align="right">      742.23</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.505258E+09</td>
    <td align="right">0.275224E+10</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.847499E+09</td>
    <td align="right">0.192004E+10</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172825E+10</td>
    <td align="right">0.125120E+10</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288066E+10</td>
    <td align="right">0.428295E+09</td>
    <td align="right">0.124591E+10</td>
    <td align="right">  4171170.70</td>
    <td align="right">0.124174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.407963E+10</td>
    <td align="right"> 76770404.40</td>
    <td align="right">0.142622E+10</td>
    <td align="right"> 39795204.87</td>
    <td align="right">0.138642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427640E+10</td>
    <td align="right"> 56144766.22</td>
    <td align="right">0.142871E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.137604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397566E+10</td>
    <td align="right"> 12109295.33</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 22957037.92</td>
    <td align="right">0.143321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336174E+10</td>
    <td align="right"> 40374273.36</td>
    <td align="right">0.133687E+10</td>
    <td align="right">  4135779.62</td>
    <td align="right">0.133273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254800E+10</td>
    <td align="right">0.163969E+09</td>
    <td align="right">0.115279E+10</td>
    <td align="right">    78784.97</td>
    <td align="right">0.115271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192230E+10</td>
    <td align="right">0.971290E+09</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104176E+10</td>
    <td align="right">0.183694E+10</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.564058E+09</td>
    <td align="right">0.266873E+10</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277312E+11</td>
    <td align="right">0.121781E+11</td>
    <td align="right">0.136409E+11</td>
    <td align="right">0.123802E+09</td>
    <td align="right">0.135171E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.505258E+09</td>
    <td align="right"> 12109295.33</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427640E+10</td>
    <td align="right">0.275224E+10</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.143321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117332E+10</td>
    <td align="right">0.167357E+10</td>
    <td align="right">0.118582E+10</td>
    <td align="right">0.475939E+09</td>
    <td align="right">0.709877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159007E+10</td>
    <td align="right">0.119371E+10</td>
    <td align="right">0.130122E+10</td>
    <td align="right">0.537186E+09</td>
    <td align="right">0.764039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266436E+10</td>
    <td align="right">0.798486E+09</td>
    <td align="right">0.175753E+10</td>
    <td align="right">0.725476E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.385945E+10</td>
    <td align="right">0.287045E+09</td>
    <td align="right">0.202354E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.108004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454946E+10</td>
    <td align="right"> 51278388.67</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.912362E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396499E+10</td>
    <td align="right"> 37536015.09</td>
    <td align="right">0.162089E+10</td>
    <td align="right">0.537762E+09</td>
    <td align="right">0.108313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338883E+10</td>
    <td align="right">  7280944.44</td>
    <td align="right">0.140776E+10</td>
    <td align="right">0.297260E+09</td>
    <td align="right">0.111050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286095E+10</td>
    <td align="right"> 27202412.76</td>
    <td align="right">0.126847E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.104773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258142E+10</td>
    <td align="right">0.109829E+09</td>
    <td align="right">0.131153E+10</td>
    <td align="right">0.365772E+09</td>
    <td align="right">0.945758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253840E+10</td>
    <td align="right">0.631266E+09</td>
    <td align="right">0.148241E+10</td>
    <td align="right">0.598769E+09</td>
    <td align="right">0.883639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173540E+10</td>
    <td align="right">0.115631E+10</td>
    <td align="right">0.127194E+10</td>
    <td align="right">0.545937E+09</td>
    <td align="right">0.726005E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121130E+10</td>
    <td align="right">0.165730E+10</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.454046E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321180E+11</td>
    <td align="right">0.763082E+10</td>
    <td align="right">0.178352E+11</td>
    <td align="right">0.661475E+10</td>
    <td align="right">0.112204E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117332E+10</td>
    <td align="right">  7280944.44</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454946E+10</td>
    <td align="right">0.167357E+10</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.500489E+10</td>
    <td align="right">0.261203E+10</td>
    <td align="right">0.377745E+10</td>
    <td align="right">0.229566E+10</td>
    <td align="right">0.148179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.452858E+10</td>
    <td align="right">0.190715E+10</td>
    <td align="right">0.324368E+10</td>
    <td align="right">0.180177E+10</td>
    <td align="right">0.144191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.467343E+10</td>
    <td align="right">0.129358E+10</td>
    <td align="right">0.306957E+10</td>
    <td align="right">0.135540E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395073E+10</td>
    <td align="right">0.453007E+09</td>
    <td align="right">0.208605E+10</td>
    <td align="right">0.588052E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414596E+10</td>
    <td align="right"> 76358837.08</td>
    <td align="right">0.154992E+10</td>
    <td align="right">0.113860E+09</td>
    <td align="right">0.143606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416566E+10</td>
    <td align="right"> 56976383.78</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 22995731.88</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.400390E+10</td>
    <td align="right"> 11321698.85</td>
    <td align="right">0.147954E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.145943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367772E+10</td>
    <td align="right"> 42434985.44</td>
    <td align="right">0.156948E+10</td>
    <td align="right"> 83584788.32</td>
    <td align="right">0.148590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.388900E+10</td>
    <td align="right">0.177446E+09</td>
    <td align="right">0.203610E+10</td>
    <td align="right">0.528202E+09</td>
    <td align="right">0.150790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.614846E+10</td>
    <td align="right">0.102128E+10</td>
    <td align="right">0.362018E+10</td>
    <td align="right">0.202143E+10</td>
    <td align="right">0.159875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679399E+10</td>
    <td align="right">0.186362E+10</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.148359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.559776E+10</td>
    <td align="right">0.258132E+10</td>
    <td align="right">0.403686E+10</td>
    <td align="right">0.253002E+10</td>
    <td align="right">0.150683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565801E+11</td>
    <td align="right">0.120965E+11</td>
    <td align="right">0.322186E+11</td>
    <td align="right">0.142548E+11</td>
    <td align="right">0.179638E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.367772E+10</td>
    <td align="right"> 11321698.85</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.679399E+10</td>
    <td align="right">0.261203E+10</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127086E+10</td>
    <td align="right">0.181101E+10</td>
    <td align="right">0.116014E+10</td>
    <td align="right">0.451451E+09</td>
    <td align="right">0.708685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153570E+10</td>
    <td align="right">0.127953E+10</td>
    <td align="right">0.119827E+10</td>
    <td align="right">0.441570E+09</td>
    <td align="right">0.756701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268087E+10</td>
    <td align="right">0.851588E+09</td>
    <td align="right">0.172046E+10</td>
    <td align="right">0.687769E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.388467E+10</td>
    <td align="right">0.303557E+09</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443817E+10</td>
    <td align="right"> 57521006.66</td>
    <td align="right">0.198003E+10</td>
    <td align="right">0.839844E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427016E+10</td>
    <td align="right"> 40554324.43</td>
    <td align="right">0.179978E+10</td>
    <td align="right">0.699045E+09</td>
    <td align="right">0.110074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333037E+10</td>
    <td align="right">  8355867.78</td>
    <td align="right">0.138007E+10</td>
    <td align="right">0.268401E+09</td>
    <td align="right">0.111167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.287199E+10</td>
    <td align="right"> 27224041.31</td>
    <td align="right">0.126747E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265607E+10</td>
    <td align="right">0.114363E+09</td>
    <td align="right">0.134837E+10</td>
    <td align="right">0.395868E+09</td>
    <td align="right">0.952506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253796E+10</td>
    <td align="right">0.659422E+09</td>
    <td align="right">0.145014E+10</td>
    <td align="right">0.577414E+09</td>
    <td align="right">0.872731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184340E+10</td>
    <td align="right">0.122921E+10</td>
    <td align="right">0.126955E+10</td>
    <td align="right">0.541035E+09</td>
    <td align="right">0.728517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127197E+10</td>
    <td align="right">0.174575E+10</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.428038E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325922E+11</td>
    <td align="right">0.812809E+10</td>
    <td align="right">0.177206E+11</td>
    <td align="right">0.650478E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127086E+10</td>
    <td align="right">  8355867.78</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443817E+10</td>
    <td align="right">0.181101E+10</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.431872E+09</td>
    <td align="right">0.311395E+10</td>
    <td align="right">0.830368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.827532E+09</td>
    <td align="right">0.205877E+10</td>
    <td align="right">0.889384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177264E+10</td>
    <td align="right">0.124780E+10</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296225E+10</td>
    <td align="right">0.385118E+09</td>
    <td align="right">0.124590E+10</td>
    <td align="right">  4171149.09</td>
    <td align="right">0.124173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.416229E+10</td>
    <td align="right"> 59072967.96</td>
    <td align="right">0.142621E+10</td>
    <td align="right"> 39794998.66</td>
    <td align="right">0.138642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431330E+10</td>
    <td align="right"> 51787850.83</td>
    <td align="right">0.142870E+10</td>
    <td align="right"> 52663710.13</td>
    <td align="right">0.137604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397124E+10</td>
    <td align="right"> 15222740.58</td>
    <td align="right">0.145616E+10</td>
    <td align="right"> 22956918.96</td>
    <td align="right">0.143320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.332231E+10</td>
    <td align="right"> 55306588.86</td>
    <td align="right">0.133686E+10</td>
    <td align="right">  4135758.19</td>
    <td align="right">0.133273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.249858E+10</td>
    <td align="right">0.212059E+09</td>
    <td align="right">0.115278E+10</td>
    <td align="right">    78784.56</td>
    <td align="right">0.115270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187597E+10</td>
    <td align="right">0.109224E+10</td>
    <td align="right">0.103197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.966232E+09</td>
    <td align="right">0.207647E+10</td>
    <td align="right">0.845894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.466990E+09</td>
    <td align="right">0.306367E+10</td>
    <td align="right">0.810039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275712E+11</td>
    <td align="right">0.134315E+11</td>
    <td align="right">0.136408E+11</td>
    <td align="right">0.123801E+09</td>
    <td align="right">0.135170E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.431872E+09</td>
    <td align="right"> 15222740.58</td>
    <td align="right">0.810039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431330E+10</td>
    <td align="right">0.311395E+10</td>
    <td align="right">0.145616E+10</td>
    <td align="right"> 52663710.13</td>
    <td align="right">0.143320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109197E+10</td>
    <td align="right">0.189193E+10</td>
    <td align="right">0.118581E+10</td>
    <td align="right">0.475934E+09</td>
    <td align="right">0.709873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156626E+10</td>
    <td align="right">0.128788E+10</td>
    <td align="right">0.130121E+10</td>
    <td align="right">0.537180E+09</td>
    <td align="right">0.764034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269092E+10</td>
    <td align="right">0.811119E+09</td>
    <td align="right">0.175752E+10</td>
    <td align="right">0.725469E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.390728E+10</td>
    <td align="right">0.271709E+09</td>
    <td align="right">0.202352E+10</td>
    <td align="right">0.943490E+09</td>
    <td align="right">0.108003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459187E+10</td>
    <td align="right"> 44317394.02</td>
    <td align="right">0.205798E+10</td>
    <td align="right">0.912353E+09</td>
    <td align="right">0.114562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398390E+10</td>
    <td align="right"> 36340062.54</td>
    <td align="right">0.162088E+10</td>
    <td align="right">0.537757E+09</td>
    <td align="right">0.108312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.337891E+10</td>
    <td align="right">  9575880.39</td>
    <td align="right">0.140775E+10</td>
    <td align="right">0.297257E+09</td>
    <td align="right">0.111049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283284E+10</td>
    <td align="right"> 38225643.83</td>
    <td align="right">0.126846E+10</td>
    <td align="right">0.220737E+09</td>
    <td align="right">0.104772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254938E+10</td>
    <td align="right">0.145329E+09</td>
    <td align="right">0.131152E+10</td>
    <td align="right">0.365768E+09</td>
    <td align="right">0.945752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250972E+10</td>
    <td align="right">0.714865E+09</td>
    <td align="right">0.148240E+10</td>
    <td align="right">0.598763E+09</td>
    <td align="right">0.883635E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167800E+10</td>
    <td align="right">0.130511E+10</td>
    <td align="right">0.127193E+10</td>
    <td align="right">0.545931E+09</td>
    <td align="right">0.726001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111479E+10</td>
    <td align="right">0.189357E+10</td>
    <td align="right">0.114605E+10</td>
    <td align="right">0.454042E+09</td>
    <td align="right">0.692010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318958E+11</td>
    <td align="right">0.844997E+10</td>
    <td align="right">0.178350E+11</td>
    <td align="right">0.661468E+10</td>
    <td align="right">0.112203E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109197E+10</td>
    <td align="right">  9575880.39</td>
    <td align="right">0.114605E+10</td>
    <td align="right">0.220737E+09</td>
    <td align="right">0.692010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.459187E+10</td>
    <td align="right">0.189357E+10</td>
    <td align="right">0.205798E+10</td>
    <td align="right">0.943490E+09</td>
    <td align="right">0.114562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.496296E+10</td>
    <td align="right">0.295155E+10</td>
    <td align="right">0.377749E+10</td>
    <td align="right">0.229569E+10</td>
    <td align="right">0.148180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453000E+10</td>
    <td align="right">0.207559E+10</td>
    <td align="right">0.324372E+10</td>
    <td align="right">0.180179E+10</td>
    <td align="right">0.144192E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470732E+10</td>
    <td align="right">0.133206E+10</td>
    <td align="right">0.306959E+10</td>
    <td align="right">0.135541E+10</td>
    <td align="right">0.171418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398101E+10</td>
    <td align="right">0.426831E+09</td>
    <td align="right">0.208606E+10</td>
    <td align="right">0.588059E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414144E+10</td>
    <td align="right"> 63331158.01</td>
    <td align="right">0.154993E+10</td>
    <td align="right">0.113861E+09</td>
    <td align="right">0.143607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411787E+10</td>
    <td align="right"> 53827542.93</td>
    <td align="right">0.137246E+10</td>
    <td align="right"> 22995999.62</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.394899E+10</td>
    <td align="right"> 15235426.64</td>
    <td align="right">0.147955E+10</td>
    <td align="right"> 20112582.25</td>
    <td align="right">0.145944E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360019E+10</td>
    <td align="right"> 59591847.45</td>
    <td align="right">0.156949E+10</td>
    <td align="right"> 83585761.52</td>
    <td align="right">0.148591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381338E+10</td>
    <td align="right">0.241029E+09</td>
    <td align="right">0.203612E+10</td>
    <td align="right">0.528208E+09</td>
    <td align="right">0.150791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.608206E+10</td>
    <td align="right">0.118406E+10</td>
    <td align="right">0.362021E+10</td>
    <td align="right">0.202145E+10</td>
    <td align="right">0.159876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.674649E+10</td>
    <td align="right">0.214005E+10</td>
    <td align="right">0.437737E+10</td>
    <td align="right">0.289377E+10</td>
    <td align="right">0.148360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552146E+10</td>
    <td align="right">0.294189E+10</td>
    <td align="right">0.403690E+10</td>
    <td align="right">0.253005E+10</td>
    <td align="right">0.150685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.561532E+11</td>
    <td align="right">0.134850E+11</td>
    <td align="right">0.322189E+11</td>
    <td align="right">0.142550E+11</td>
    <td align="right">0.179639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.360019E+10</td>
    <td align="right"> 15235426.64</td>
    <td align="right">0.137246E+10</td>
    <td align="right"> 20112582.25</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.674649E+10</td>
    <td align="right">0.295155E+10</td>
    <td align="right">0.437737E+10</td>
    <td align="right">0.289377E+10</td>
    <td align="right">0.171418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121992E+10</td>
    <td align="right">0.205442E+10</td>
    <td align="right">0.116013E+10</td>
    <td align="right">0.451447E+09</td>
    <td align="right">0.708680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152275E+10</td>
    <td align="right">0.138663E+10</td>
    <td align="right">0.119826E+10</td>
    <td align="right">0.441565E+09</td>
    <td align="right">0.756697E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270277E+10</td>
    <td align="right">0.872140E+09</td>
    <td align="right">0.172045E+10</td>
    <td align="right">0.687762E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392369E+10</td>
    <td align="right">0.292158E+09</td>
    <td align="right">0.202371E+10</td>
    <td align="right">0.949069E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446329E+10</td>
    <td align="right"> 51781501.83</td>
    <td align="right">0.198001E+10</td>
    <td align="right">0.839836E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427279E+10</td>
    <td align="right"> 40874687.63</td>
    <td align="right">0.179977E+10</td>
    <td align="right">0.699038E+09</td>
    <td align="right">0.110073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.331138E+10</td>
    <td align="right"> 11089364.91</td>
    <td align="right">0.138006E+10</td>
    <td align="right">0.268398E+09</td>
    <td align="right">0.111166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283176E+10</td>
    <td align="right"> 39255598.93</td>
    <td align="right">0.126746E+10</td>
    <td align="right">0.225265E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261506E+10</td>
    <td align="right">0.155133E+09</td>
    <td align="right">0.134836E+10</td>
    <td align="right">0.395864E+09</td>
    <td align="right">0.952500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249994E+10</td>
    <td align="right">0.757798E+09</td>
    <td align="right">0.145013E+10</td>
    <td align="right">0.577408E+09</td>
    <td align="right">0.872726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178985E+10</td>
    <td align="right">0.140358E+10</td>
    <td align="right">0.126954E+10</td>
    <td align="right">0.541030E+09</td>
    <td align="right">0.728513E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120075E+10</td>
    <td align="right">0.200538E+10</td>
    <td align="right">0.112258E+10</td>
    <td align="right">0.428034E+09</td>
    <td align="right">0.694546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323540E+11</td>
    <td align="right">0.907024E+10</td>
    <td align="right">0.177205E+11</td>
    <td align="right">0.650472E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120075E+10</td>
    <td align="right"> 11089364.91</td>
    <td align="right">0.112258E+10</td>
    <td align="right">0.225265E+09</td>
    <td align="right">0.694546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446329E+10</td>
    <td align="right">0.205442E+10</td>
    <td align="right">0.202371E+10</td>
    <td align="right">0.949069E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437658E+09</td>
    <td align="right">0.304721E+10</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.798244E+09</td>
    <td align="right">0.209719E+10</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171077E+10</td>
    <td align="right">0.133963E+10</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290050E+10</td>
    <td align="right">0.446857E+09</td>
    <td align="right">0.124591E+10</td>
    <td align="right">  4171170.70</td>
    <td align="right">0.124174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411723E+10</td>
    <td align="right"> 76342598.40</td>
    <td align="right">0.142622E+10</td>
    <td align="right"> 39795204.87</td>
    <td align="right">0.138642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431157E+10</td>
    <td align="right"> 55603951.57</td>
    <td align="right">0.142871E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.137604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.401001E+10</td>
    <td align="right"> 12431671.02</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 22957037.92</td>
    <td align="right">0.143321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.338821E+10</td>
    <td align="right"> 42627090.66</td>
    <td align="right">0.133687E+10</td>
    <td align="right">  4135779.62</td>
    <td align="right">0.133273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255456E+10</td>
    <td align="right">0.177853E+09</td>
    <td align="right">0.115279E+10</td>
    <td align="right">    78784.97</td>
    <td align="right">0.115271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191175E+10</td>
    <td align="right">0.104018E+10</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.992349E+09</td>
    <td align="right">0.200477E+10</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492276E+09</td>
    <td align="right">0.294987E+10</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.276251E+11</td>
    <td align="right">0.132906E+11</td>
    <td align="right">0.136409E+11</td>
    <td align="right">0.123802E+09</td>
    <td align="right">0.135171E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.437658E+09</td>
    <td align="right"> 12431671.02</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431157E+10</td>
    <td align="right">0.304721E+10</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.143321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110771E+10</td>
    <td align="right">0.182560E+10</td>
    <td align="right">0.118582E+10</td>
    <td align="right">0.475939E+09</td>
    <td align="right">0.709877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155173E+10</td>
    <td align="right">0.128036E+10</td>
    <td align="right">0.130122E+10</td>
    <td align="right">0.537186E+09</td>
    <td align="right">0.764039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265710E+10</td>
    <td align="right">0.838468E+09</td>
    <td align="right">0.175753E+10</td>
    <td align="right">0.725476E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387748E+10</td>
    <td align="right">0.294518E+09</td>
    <td align="right">0.202354E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.108004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457874E+10</td>
    <td align="right"> 50366401.11</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.912362E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.399152E+10</td>
    <td align="right"> 36690652.82</td>
    <td align="right">0.162089E+10</td>
    <td align="right">0.537762E+09</td>
    <td align="right">0.108313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341455E+10</td>
    <td align="right">  7358371.93</td>
    <td align="right">0.140776E+10</td>
    <td align="right">0.297260E+09</td>
    <td align="right">0.111050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.288152E+10</td>
    <td align="right"> 27969324.92</td>
    <td align="right">0.126847E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.104773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259020E+10</td>
    <td align="right">0.116019E+09</td>
    <td align="right">0.131153E+10</td>
    <td align="right">0.365772E+09</td>
    <td align="right">0.945758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253534E+10</td>
    <td align="right">0.663860E+09</td>
    <td align="right">0.148241E+10</td>
    <td align="right">0.598769E+09</td>
    <td align="right">0.883639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170028E+10</td>
    <td align="right">0.123899E+10</td>
    <td align="right">0.127194E+10</td>
    <td align="right">0.545937E+09</td>
    <td align="right">0.726005E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114673E+10</td>
    <td align="right">0.180021E+10</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.454046E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320329E+11</td>
    <td align="right">0.818041E+10</td>
    <td align="right">0.178352E+11</td>
    <td align="right">0.661475E+10</td>
    <td align="right">0.112204E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110771E+10</td>
    <td align="right">  7358371.93</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457874E+10</td>
    <td align="right">0.182560E+10</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.492121E+10</td>
    <td align="right">0.285330E+10</td>
    <td align="right">0.377745E+10</td>
    <td align="right">0.229566E+10</td>
    <td align="right">0.148179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.448363E+10</td>
    <td align="right">0.205506E+10</td>
    <td align="right">0.324368E+10</td>
    <td align="right">0.180177E+10</td>
    <td align="right">0.144191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.466166E+10</td>
    <td align="right">0.137129E+10</td>
    <td align="right">0.306957E+10</td>
    <td align="right">0.135540E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396841E+10</td>
    <td align="right">0.469840E+09</td>
    <td align="right">0.208605E+10</td>
    <td align="right">0.588052E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417867E+10</td>
    <td align="right"> 75974214.00</td>
    <td align="right">0.154992E+10</td>
    <td align="right">0.113860E+09</td>
    <td align="right">0.143606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.419643E+10</td>
    <td align="right"> 56256822.17</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 22995731.88</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.403336E+10</td>
    <td align="right"> 11676497.46</td>
    <td align="right">0.147954E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.145943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370086E+10</td>
    <td align="right"> 44411763.27</td>
    <td align="right">0.156948E+10</td>
    <td align="right"> 83584788.32</td>
    <td align="right">0.148590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389579E+10</td>
    <td align="right">0.190407E+09</td>
    <td align="right">0.203610E+10</td>
    <td align="right">0.528202E+09</td>
    <td align="right">0.150790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.614113E+10</td>
    <td align="right">0.108158E+10</td>
    <td align="right">0.362018E+10</td>
    <td align="right">0.202143E+10</td>
    <td align="right">0.159875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.675603E+10</td>
    <td align="right">0.200074E+10</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.148359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.551576E+10</td>
    <td align="right">0.280060E+10</td>
    <td align="right">0.403686E+10</td>
    <td align="right">0.253002E+10</td>
    <td align="right">0.150683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.564529E+11</td>
    <td align="right">0.130111E+11</td>
    <td align="right">0.322186E+11</td>
    <td align="right">0.142548E+11</td>
    <td align="right">0.179638E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.370086E+10</td>
    <td align="right"> 11676497.46</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675603E+10</td>
    <td align="right">0.285330E+10</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122474E+10</td>
    <td align="right">0.198799E+10</td>
    <td align="right">0.116014E+10</td>
    <td align="right">0.451451E+09</td>
    <td align="right">0.708685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150571E+10</td>
    <td align="right">0.138710E+10</td>
    <td align="right">0.119827E+10</td>
    <td align="right">0.441570E+09</td>
    <td align="right">0.756701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266818E+10</td>
    <td align="right">0.907280E+09</td>
    <td align="right">0.172046E+10</td>
    <td align="right">0.687769E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.389415E+10</td>
    <td align="right">0.315881E+09</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445633E+10</td>
    <td align="right"> 57702504.29</td>
    <td align="right">0.198003E+10</td>
    <td align="right">0.839844E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428637E+10</td>
    <td align="right"> 40385293.58</td>
    <td align="right">0.179978E+10</td>
    <td align="right">0.699045E+09</td>
    <td align="right">0.110074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.334503E+10</td>
    <td align="right">  8508547.68</td>
    <td align="right">0.138007E+10</td>
    <td align="right">0.268401E+09</td>
    <td align="right">0.111167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.288260E+10</td>
    <td align="right"> 28676827.65</td>
    <td align="right">0.126747E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265558E+10</td>
    <td align="right">0.123471E+09</td>
    <td align="right">0.134837E+10</td>
    <td align="right">0.395868E+09</td>
    <td align="right">0.952506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252716E+10</td>
    <td align="right">0.703417E+09</td>
    <td align="right">0.145014E+10</td>
    <td align="right">0.577414E+09</td>
    <td align="right">0.872731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181180E+10</td>
    <td align="right">0.133369E+10</td>
    <td align="right">0.126955E+10</td>
    <td align="right">0.541035E+09</td>
    <td align="right">0.728517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122236E+10</td>
    <td align="right">0.191317E+10</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.428038E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324800E+11</td>
    <td align="right">0.880726E+10</td>
    <td align="right">0.177206E+11</td>
    <td align="right">0.650478E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122236E+10</td>
    <td align="right">  8508547.68</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.445633E+10</td>
    <td align="right">0.198799E+10</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.39</td>
    <td align="right">       10.37</td>
    <td align="right">        7.87</td>
    <td align="right">        1.20</td>
    <td align="right">        0.37</td>
    <td align="right">       63.33</td>
    <td align="right">      149.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.97</td>
    <td align="right">       12.77</td>
    <td align="right">        9.69</td>
    <td align="right">        1.81</td>
    <td align="right">        4.63</td>
    <td align="right">       75.94</td>
    <td align="right">      163.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.37</td>
    <td align="right">       15.59</td>
    <td align="right">       11.23</td>
    <td align="right">        1.86</td>
    <td align="right">       10.07</td>
    <td align="right">       92.70</td>
    <td align="right">      193.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.13</td>
    <td align="right">       18.31</td>
    <td align="right">       11.93</td>
    <td align="right">        1.64</td>
    <td align="right">       16.17</td>
    <td align="right">       89.20</td>
    <td align="right">      259.84</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.98</td>
    <td align="right">       21.95</td>
    <td align="right">       16.72</td>
    <td align="right">        2.17</td>
    <td align="right">       21.14</td>
    <td align="right">       97.31</td>
    <td align="right">      248.85</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.59</td>
    <td align="right">       24.37</td>
    <td align="right">       20.62</td>
    <td align="right">        1.55</td>
    <td align="right">       23.45</td>
    <td align="right">      107.22</td>
    <td align="right">      203.36</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.67</td>
    <td align="right">       26.28</td>
    <td align="right">       24.51</td>
    <td align="right">        2.27</td>
    <td align="right">       24.88</td>
    <td align="right">      132.35</td>
    <td align="right">       83.14</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.03</td>
    <td align="right">       26.31</td>
    <td align="right">       25.11</td>
    <td align="right">        1.75</td>
    <td align="right">       23.81</td>
    <td align="right">      127.44</td>
    <td align="right">       60.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.75</td>
    <td align="right">       24.69</td>
    <td align="right">       23.21</td>
    <td align="right">        1.33</td>
    <td align="right">       20.22</td>
    <td align="right">      105.62</td>
    <td align="right">      105.60</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.09</td>
    <td align="right">       18.73</td>
    <td align="right">       15.36</td>
    <td align="right">        0.77</td>
    <td align="right">       12.83</td>
    <td align="right">       75.09</td>
    <td align="right">      190.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.63</td>
    <td align="right">       14.45</td>
    <td align="right">       10.99</td>
    <td align="right">        0.66</td>
    <td align="right">        5.78</td>
    <td align="right">       58.54</td>
    <td align="right">      201.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.52</td>
    <td align="right">       10.87</td>
    <td align="right">        7.89</td>
    <td align="right">        0.97</td>
    <td align="right">        0.94</td>
    <td align="right">       60.91</td>
    <td align="right">      153.60</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.88</td>
    <td align="right">       18.75</td>
    <td align="right">       15.46</td>
    <td align="right">        1.50</td>
    <td align="right">       13.74</td>
    <td align="right">       90.59</td>
    <td align="right">      167.44</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.39</td>
    <td align="right">       10.37</td>
    <td align="right">        7.87</td>
    <td align="right">        0.66</td>
    <td align="right">        0.37</td>
    <td align="right">       58.54</td>
    <td align="right">       60.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.59</td>
    <td align="right">       26.31</td>
    <td align="right">       25.11</td>
    <td align="right">        2.27</td>
    <td align="right">       24.88</td>
    <td align="right">      132.35</td>
    <td align="right">      259.84</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.60</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       14.18</td>
    <td align="right">        7.40</td>
    <td align="right">        3.80</td>
    <td align="right">        8.15</td>
    <td align="right">      163.00</td>
    <td align="right">      476.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.10</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       16.17</td>
    <td align="right">        9.10</td>
    <td align="right">        1.50</td>
    <td align="right">       15.39</td>
    <td align="right">      225.00</td>
    <td align="right">      451.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.60</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       18.47</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">      182.00</td>
    <td align="right">      699.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.30</td>
    <td align="right">15-APR-14:00</td>
    <td align="right">       20.63</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">       28.43</td>
    <td align="right">      201.00</td>
    <td align="right">      649.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.50</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        5.30</td>
    <td align="right">        2.80</td>
    <td align="right">       28.91</td>
    <td align="right">      150.00</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.60</td>
    <td align="right">07-JUN-15:00</td>
    <td align="right">       21.49</td>
    <td align="right">        9.10</td>
    <td align="right">        3.10</td>
    <td align="right">       28.43</td>
    <td align="right">      167.00</td>
    <td align="right">      640.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.40</td>
    <td align="right">02-JUL-15:00</td>
    <td align="right">       26.34</td>
    <td align="right">       21.60</td>
    <td align="right">        2.10</td>
    <td align="right">       29.87</td>
    <td align="right">      200.00</td>
    <td align="right">      545.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.30</td>
    <td align="right">07-AUG-14:00</td>
    <td align="right">       26.56</td>
    <td align="right">       22.90</td>
    <td align="right">        3.00</td>
    <td align="right">       29.87</td>
    <td align="right">      311.00</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.50</td>
    <td align="right">17-SEP-19:00</td>
    <td align="right">       27.67</td>
    <td align="right">       24.60</td>
    <td align="right">        0.20</td>
    <td align="right">       28.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.40</td>
    <td align="right">02-OCT-14:20</td>
    <td align="right">       21.02</td>
    <td align="right">       13.00</td>
    <td align="right">        1.80</td>
    <td align="right">       21.61</td>
    <td align="right">      187.33</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.30</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       17.14</td>
    <td align="right">        8.90</td>
    <td align="right">        1.10</td>
    <td align="right">       14.84</td>
    <td align="right">      155.00</td>
    <td align="right">      710.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.60</td>
    <td align="right">28-DEC-13:00</td>
    <td align="right">       15.28</td>
    <td align="right">        8.90</td>
    <td align="right">        2.80</td>
    <td align="right">       10.88</td>
    <td align="right">      181.50</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.18</td>
    <td align="right">        5.30</td>
    <td align="right">        0.00</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
    <td align="right">       24.60</td>
    <td align="right">        6.70</td>
    <td align="right">       29.87</td>
    <td align="right">      311.00</td>
    <td align="right">      809.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.80</td>
    <td align="right">05-JAN-06:00</td>
    <td align="right">        4.73</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.90</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">        6.67</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">01-MAR-03:00</td>
    <td align="right">       10.55</td>
    <td align="right">        8.30</td>
    <td align="right">        0.80</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.40</td>
    <td align="right">11-APR-04:00</td>
    <td align="right">       13.57</td>
    <td align="right">       10.90</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.70</td>
    <td align="right">13-MAY-04:00</td>
    <td align="right">       20.32</td>
    <td align="right">       19.30</td>
    <td align="right">        2.10</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.30</td>
    <td align="right">18-JUN-04:00</td>
    <td align="right">       21.80</td>
    <td align="right">       21.20</td>
    <td align="right">        2.70</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.20</td>
    <td align="right">19-JUL-02:00</td>
    <td align="right">       23.20</td>
    <td align="right">       23.20</td>
    <td align="right">        2.30</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.40</td>
    <td align="right">15-AUG-23:00</td>
    <td align="right">       22.91</td>
    <td align="right">       22.80</td>
    <td align="right">        2.40</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">27-SEP-04:00</td>
    <td align="right">       20.73</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.50</td>
    <td align="right">31-OCT-04:00</td>
    <td align="right">       14.07</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.50</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">        8.75</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">        4.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.20</td>
    <td align="right">       23.20</td>
    <td align="right">        2.70</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.61</td>
    <td align="right">17-JAN-14:00</td>
    <td align="right">       18.20</td>
    <td align="right">       14.10</td>
    <td align="right">        1.00</td>
    <td align="right">       11.07</td>
    <td align="right">      198.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.14</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       21.20</td>
    <td align="right">       16.60</td>
    <td align="right">        5.90</td>
    <td align="right">       10.88</td>
    <td align="right">      107.50</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.36</td>
    <td align="right">10-MAR-18:49</td>
    <td align="right">       29.25</td>
    <td align="right">       17.73</td>
    <td align="right">        2.10</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.40</td>
    <td align="right">18-APR-13:00</td>
    <td align="right">       37.10</td>
    <td align="right">       17.80</td>
    <td align="right">        5.70</td>
    <td align="right">       23.49</td>
    <td align="right">      233.50</td>
    <td align="right">      671.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.40</td>
    <td align="right">22-MAY-22:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.80</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.92</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       34.40</td>
    <td align="right">       27.50</td>
    <td align="right">        1.00</td>
    <td align="right">       25.49</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.17</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">       37.20</td>
    <td align="right">       26.80</td>
    <td align="right">        2.30</td>
    <td align="right">       25.66</td>
    <td align="right">      196.00</td>
    <td align="right">      196.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.16</td>
    <td align="right">27-AUG-15:00</td>
    <td align="right">       35.10</td>
    <td align="right">       27.40</td>
    <td align="right">        1.30</td>
    <td align="right">       29.55</td>
    <td align="right">      256.00</td>
    <td align="right">      129.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.10</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       33.70</td>
    <td align="right">       26.40</td>
    <td align="right">        1.40</td>
    <td align="right">       26.48</td>
    <td align="right">      122.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.05</td>
    <td align="right">06-OCT-10:00</td>
    <td align="right">       28.60</td>
    <td align="right">       20.80</td>
    <td align="right">        1.30</td>
    <td align="right">       20.22</td>
    <td align="right">      327.00</td>
    <td align="right">      348.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.91</td>
    <td align="right">08-NOV-17:10</td>
    <td align="right">       27.55</td>
    <td align="right">       14.47</td>
    <td align="right">        0.17</td>
    <td align="right">       16.67</td>
    <td align="right">       28.00</td>
    <td align="right">       65.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.64</td>
    <td align="right">29-DEC-19:00</td>
    <td align="right">       16.80</td>
    <td align="right">       14.90</td>
    <td align="right">        4.80</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.80</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       27.50</td>
    <td align="right">        5.90</td>
    <td align="right">       29.55</td>
    <td align="right">      332.50</td>
    <td align="right">      671.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.10</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       15.47</td>
    <td align="right">        0.90</td>
    <td align="right">        9.72</td>
    <td align="right">      260.50</td>
    <td align="right">       81.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.60</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       21.20</td>
    <td align="right">       18.14</td>
    <td align="right">        5.90</td>
    <td align="right">       10.88</td>
    <td align="right">      107.50</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.30</td>
    <td align="right">10-MAR-19:00</td>
    <td align="right">       27.70</td>
    <td align="right">       21.24</td>
    <td align="right">        2.10</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.30</td>
    <td align="right">26-APR-23:10</td>
    <td align="right">       28.53</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.80</td>
    <td align="right">22-MAY-22:00</td>
    <td align="right">       29.40</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.50</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       34.40</td>
    <td align="right">       28.92</td>
    <td align="right">        1.00</td>
    <td align="right">       25.49</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.30</td>
    <td align="right">18-JUL-06:19</td>
    <td align="right">       29.10</td>
    <td align="right">       27.69</td>
    <td align="right">        1.17</td>
    <td align="right">       26.48</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.80</td>
    <td align="right">12-AUG-07:00</td>
    <td align="right">       29.10</td>
    <td align="right">       28.83</td>
    <td align="right">        2.90</td>
    <td align="right">       26.81</td>
    <td align="right">      113.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.50</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">       30.50</td>
    <td align="right">       27.38</td>
    <td align="right">        0.90</td>
    <td align="right">       25.99</td>
    <td align="right">      260.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.10</td>
    <td align="right">06-OCT-08:00</td>
    <td align="right">       25.50</td>
    <td align="right">       22.40</td>
    <td align="right">        0.30</td>
    <td align="right">       17.21</td>
    <td align="right">      239.00</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.30</td>
    <td align="right">08-NOV-21:19</td>
    <td align="right">       20.10</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.90</td>
    <td align="right">29-DEC-20:10</td>
    <td align="right">       16.72</td>
    <td align="right">       15.59</td>
    <td align="right">        4.73</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.72</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        9.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       28.92</td>
    <td align="right">        5.90</td>
    <td align="right">       26.81</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.92</td>
    <td align="right">       27.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.74</td>
    <td align="right">       33.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.21</td>
    <td align="right">       44.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.79</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.48</td>
    <td align="right">       58.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.27</td>
    <td align="right">       54.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       35.42</td>
    <td align="right">       39.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.60</td>
    <td align="right">       34.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.04</td>
    <td align="right">       35.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.44</td>
    <td align="right">       39.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.77</td>
    <td align="right">       33.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.02</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.18</td>
    <td align="right">       40.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.92</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       35.42</td>
    <td align="right">       58.43</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.358570E+09</td>
    <td align="right">-.364371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-950322681.9</td>
    <td align="right">       71.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269962E+09</td>
    <td align="right">-.324295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-856711868.4</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284645E+09</td>
    <td align="right">-.359255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-938289048.6</td>
    <td align="right">       71.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-283329221.8</td>
    <td align="right">-.290975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-935717209.8</td>
    <td align="right">       72.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">-524688947.8</td>
    <td align="right">-.278155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-973186992.0</td>
    <td align="right">       72.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-700537767.7</td>
    <td align="right">-.249883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-952702752.8</td>
    <td align="right">       73.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-.101436E+10</td>
    <td align="right">-.226185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-.101658E+10</td>
    <td align="right">       74.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-732528204.2</td>
    <td align="right">-.257459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-984168198.9</td>
    <td align="right">       73.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-646411547.9</td>
    <td align="right">-.254587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-951899706.5</td>
    <td align="right">       73.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-350853857.0</td>
    <td align="right">-.294882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-968829855.0</td>
    <td align="right">       72.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33921098.98</td>
    <td align="right">-.322747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-921044449.4</td>
    <td align="right">       71.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162020E+09</td>
    <td align="right">-.344793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-957773855.0</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">-.314359E+10</td>
    <td align="right">-.356759E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.114072E+11</td>
    <td align="right">       72.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">-.101436E+10</td>
    <td align="right">-.364371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-.101658E+10</td>
    <td align="right">       71.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.358570E+09</td>
    <td align="right">-.226185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-856711868.4</td>
    <td align="right">       74.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     5793.18</td>
    <td align="right">       34.49</td>
    <td align="right">      298.83</td>
    <td align="right">      288.33</td>
    <td align="right">     1085.29</td>
    <td align="right">       24.96</td>
    <td align="right">      241.83</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     6357.83</td>
    <td align="right">       32.99</td>
    <td align="right">      277.83</td>
    <td align="right">      272.83</td>
    <td align="right">      951.26</td>
    <td align="right">       20.61</td>
    <td align="right">      151.83</td>
    <td align="right">      235.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2059.67</td>
    <td align="right">       16.26</td>
    <td align="right">       10.67</td>
    <td align="right">      328.50</td>
    <td align="right">      810.73</td>
    <td align="right">       20.49</td>
    <td align="right">      148.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     1285.84</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">      332.17</td>
    <td align="right">      590.11</td>
    <td align="right">       19.21</td>
    <td align="right">       53.67</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:40</td>
    <td align="right">     1083.26</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">      353.83</td>
    <td align="right">      488.82</td>
    <td align="right">       19.05</td>
    <td align="right">       20.17</td>
    <td align="right">      290.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:20</td>
    <td align="right">     1084.37</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">      340.33</td>
    <td align="right">      471.07</td>
    <td align="right">       18.67</td>
    <td align="right">       17.67</td>
    <td align="right">      271.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:40</td>
    <td align="right">     1282.61</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">      340.50</td>
    <td align="right">      479.46</td>
    <td align="right">       19.01</td>
    <td align="right">       21.83</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1461.59</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">      328.50</td>
    <td align="right">      521.43</td>
    <td align="right">       18.99</td>
    <td align="right">       75.50</td>
    <td align="right">      248.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     2047.36</td>
    <td align="right">       16.46</td>
    <td align="right">       26.00</td>
    <td align="right">      307.17</td>
    <td align="right">      663.51</td>
    <td align="right">       19.82</td>
    <td align="right">      136.50</td>
    <td align="right">      246.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     5396.07</td>
    <td align="right">       28.63</td>
    <td align="right">      267.67</td>
    <td align="right">      308.33</td>
    <td align="right">      919.25</td>
    <td align="right">       19.88</td>
    <td align="right">      135.83</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     7587.53</td>
    <td align="right">       33.81</td>
    <td align="right">      291.33</td>
    <td align="right">      285.67</td>
    <td align="right">     1136.02</td>
    <td align="right">       21.43</td>
    <td align="right">      145.33</td>
    <td align="right">      257.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     5927.07</td>
    <td align="right">       34.22</td>
    <td align="right">      292.67</td>
    <td align="right">      285.17</td>
    <td align="right">     1248.12</td>
    <td align="right">       26.74</td>
    <td align="right">      262.17</td>
    <td align="right">      275.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3250.10</td>
    <td align="right">       21.66</td>
    <td align="right">     1465.00</td>
    <td align="right">     3771.33</td>
    <td align="right">      758.66</td>
    <td align="right">       20.58</td>
    <td align="right">     1410.33</td>
    <td align="right">     3173.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1083.26</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">      272.83</td>
    <td align="right">      471.07</td>
    <td align="right">       18.67</td>
    <td align="right">       17.67</td>
    <td align="right">      235.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7587.53</td>
    <td align="right">       34.49</td>
    <td align="right">      298.83</td>
    <td align="right">      353.83</td>
    <td align="right">     1248.12</td>
    <td align="right">       26.74</td>
    <td align="right">      262.17</td>
    <td align="right">      290.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1640.68</td>
    <td align="right">       17.24</td>
    <td align="right">       84.33</td>
    <td align="right">      266.83</td>
    <td align="right">      760.37</td>
    <td align="right">       22.49</td>
    <td align="right">       76.33</td>
    <td align="right">      200.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2015.58</td>
    <td align="right">       17.10</td>
    <td align="right">       76.67</td>
    <td align="right">      257.67</td>
    <td align="right">      694.05</td>
    <td align="right">       20.93</td>
    <td align="right">       46.33</td>
    <td align="right">      198.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2586.12</td>
    <td align="right">       18.95</td>
    <td align="right">      117.17</td>
    <td align="right">      319.67</td>
    <td align="right">      878.24</td>
    <td align="right">       22.00</td>
    <td align="right">       69.83</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2355.17</td>
    <td align="right">       15.87</td>
    <td align="right">       85.00</td>
    <td align="right">      328.50</td>
    <td align="right">      823.40</td>
    <td align="right">       20.01</td>
    <td align="right">       51.17</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     2528.83</td>
    <td align="right">       17.43</td>
    <td align="right">      116.50</td>
    <td align="right">      358.83</td>
    <td align="right">      826.45</td>
    <td align="right">       19.67</td>
    <td align="right">       55.17</td>
    <td align="right">      302.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2070.59</td>
    <td align="right">       16.50</td>
    <td align="right">      100.17</td>
    <td align="right">      341.67</td>
    <td align="right">      704.97</td>
    <td align="right">       19.59</td>
    <td align="right">       51.50</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     1804.27</td>
    <td align="right">       16.58</td>
    <td align="right">       94.33</td>
    <td align="right">      343.50</td>
    <td align="right">      612.33</td>
    <td align="right">       19.14</td>
    <td align="right">       40.83</td>
    <td align="right">      257.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     1676.83</td>
    <td align="right">       15.37</td>
    <td align="right">       80.00</td>
    <td align="right">      328.67</td>
    <td align="right">      574.62</td>
    <td align="right">       19.02</td>
    <td align="right">       39.17</td>
    <td align="right">      244.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     2085.24</td>
    <td align="right">       17.47</td>
    <td align="right">       99.33</td>
    <td align="right">      302.17</td>
    <td align="right">      646.00</td>
    <td align="right">       19.97</td>
    <td align="right">       39.83</td>
    <td align="right">      227.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     2471.96</td>
    <td align="right">       18.92</td>
    <td align="right">      117.83</td>
    <td align="right">      298.67</td>
    <td align="right">      811.13</td>
    <td align="right">       21.59</td>
    <td align="right">       70.33</td>
    <td align="right">      244.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">     2192.02</td>
    <td align="right">       19.51</td>
    <td align="right">      109.83</td>
    <td align="right">      269.50</td>
    <td align="right">      698.14</td>
    <td align="right">       21.08</td>
    <td align="right">       54.33</td>
    <td align="right">      212.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     1697.89</td>
    <td align="right">       17.68</td>
    <td align="right">       87.83</td>
    <td align="right">      261.17</td>
    <td align="right">      619.82</td>
    <td align="right">       21.69</td>
    <td align="right">       55.67</td>
    <td align="right">      206.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2104.97</td>
    <td align="right">       17.34</td>
    <td align="right">     1169.00</td>
    <td align="right">     3676.83</td>
    <td align="right">      722.82</td>
    <td align="right">       20.53</td>
    <td align="right">      650.50</td>
    <td align="right">     2921.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1640.68</td>
    <td align="right">       15.37</td>
    <td align="right">       76.67</td>
    <td align="right">      257.67</td>
    <td align="right">      574.62</td>
    <td align="right">       19.02</td>
    <td align="right">       39.17</td>
    <td align="right">      198.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2586.12</td>
    <td align="right">       19.51</td>
    <td align="right">      117.83</td>
    <td align="right">      358.83</td>
    <td align="right">      878.24</td>
    <td align="right">       22.49</td>
    <td align="right">       76.33</td>
    <td align="right">      302.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">      564.82</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">      253.00</td>
    <td align="right">      281.07</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">      102.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">      655.48</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">      253.50</td>
    <td align="right">      323.09</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">      146.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">      778.60</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">      318.67</td>
    <td align="right">      381.46</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">      235.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">      836.79</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">      334.33</td>
    <td align="right">      418.59</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">     1024.16</td>
    <td align="right">       14.71</td>
    <td align="right">        1.17</td>
    <td align="right">      369.00</td>
    <td align="right">      471.34</td>
    <td align="right">       19.51</td>
    <td align="right">       26.50</td>
    <td align="right">      322.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">     1179.64</td>
    <td align="right">       15.48</td>
    <td align="right">       15.33</td>
    <td align="right">      351.83</td>
    <td align="right">      497.12</td>
    <td align="right">       20.42</td>
    <td align="right">       93.50</td>
    <td align="right">      298.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1240.36</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">      350.67</td>
    <td align="right">      469.28</td>
    <td align="right">       19.31</td>
    <td align="right">       34.00</td>
    <td align="right">      274.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">     1106.49</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      332.17</td>
    <td align="right">      419.81</td>
    <td align="right">       18.61</td>
    <td align="right">        3.50</td>
    <td align="right">      244.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">      926.46</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">      304.50</td>
    <td align="right">      389.46</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">      212.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:30</td>
    <td align="right">      679.00</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">      293.33</td>
    <td align="right">      346.23</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">      197.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">      561.77</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">      256.83</td>
    <td align="right">      306.25</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      136.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-10:20</td>
    <td align="right">      552.36</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">      247.17</td>
    <td align="right">      279.67</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">       91.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      859.96</td>
    <td align="right">       13.60</td>
    <td align="right">       16.50</td>
    <td align="right">     3665.00</td>
    <td align="right">      387.99</td>
    <td align="right">       18.44</td>
    <td align="right">      157.50</td>
    <td align="right">     2538.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      552.36</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">      247.17</td>
    <td align="right">      279.67</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">       91.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1240.36</td>
    <td align="right">       15.48</td>
    <td align="right">       15.33</td>
    <td align="right">      369.00</td>
    <td align="right">      497.12</td>
    <td align="right">       20.42</td>
    <td align="right">       93.50</td>
    <td align="right">      322.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1644.54</td>
    <td align="right">       17.15</td>
    <td align="right">       83.17</td>
    <td align="right">      267.17</td>
    <td align="right">      758.56</td>
    <td align="right">       22.15</td>
    <td align="right">       74.50</td>
    <td align="right">      201.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">     1931.25</td>
    <td align="right">       16.89</td>
    <td align="right">       77.83</td>
    <td align="right">      262.33</td>
    <td align="right">      676.09</td>
    <td align="right">       20.65</td>
    <td align="right">       48.00</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     2492.64</td>
    <td align="right">       18.81</td>
    <td align="right">      116.33</td>
    <td align="right">      320.17</td>
    <td align="right">      860.97</td>
    <td align="right">       21.88</td>
    <td align="right">       69.33</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:00</td>
    <td align="right">     2981.27</td>
    <td align="right">       17.84</td>
    <td align="right">      114.50</td>
    <td align="right">      331.67</td>
    <td align="right">     1008.04</td>
    <td align="right">       19.73</td>
    <td align="right">       54.67</td>
    <td align="right">      284.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">     2844.15</td>
    <td align="right">       13.41</td>
    <td align="right">       54.67</td>
    <td align="right">      353.50</td>
    <td align="right">      754.37</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">      302.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     2152.37</td>
    <td align="right">       10.77</td>
    <td align="right">        0.00</td>
    <td align="right">      341.33</td>
    <td align="right">      734.43</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      284.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">     1775.13</td>
    <td align="right">       11.68</td>
    <td align="right">        5.50</td>
    <td align="right">      342.83</td>
    <td align="right">      602.80</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:39</td>
    <td align="right">     1811.63</td>
    <td align="right">       15.04</td>
    <td align="right">       78.17</td>
    <td align="right">      327.83</td>
    <td align="right">      577.26</td>
    <td align="right">       17.23</td>
    <td align="right">        4.83</td>
    <td align="right">      245.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">     2007.56</td>
    <td align="right">       17.75</td>
    <td align="right">      101.50</td>
    <td align="right">      305.83</td>
    <td align="right">      680.22</td>
    <td align="right">       19.96</td>
    <td align="right">       49.33</td>
    <td align="right">      237.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:50</td>
    <td align="right">     2038.51</td>
    <td align="right">       17.06</td>
    <td align="right">       90.00</td>
    <td align="right">      293.67</td>
    <td align="right">      689.29</td>
    <td align="right">       20.34</td>
    <td align="right">       47.50</td>
    <td align="right">      243.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">     2300.50</td>
    <td align="right">       19.63</td>
    <td align="right">      115.00</td>
    <td align="right">      269.50</td>
    <td align="right">      753.93</td>
    <td align="right">       22.01</td>
    <td align="right">       65.83</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">     1832.55</td>
    <td align="right">       19.46</td>
    <td align="right">      113.67</td>
    <td align="right">      268.67</td>
    <td align="right">      668.11</td>
    <td align="right">       21.28</td>
    <td align="right">       59.33</td>
    <td align="right">      206.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2170.53</td>
    <td align="right">       16.12</td>
    <td align="right">      950.33</td>
    <td align="right">     3684.50</td>
    <td align="right">      732.19</td>
    <td align="right">       19.60</td>
    <td align="right">      473.33</td>
    <td align="right">     2950.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1644.54</td>
    <td align="right">       10.77</td>
    <td align="right">        0.00</td>
    <td align="right">      262.33</td>
    <td align="right">      577.26</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2981.27</td>
    <td align="right">       19.63</td>
    <td align="right">      116.33</td>
    <td align="right">      353.50</td>
    <td align="right">     1008.04</td>
    <td align="right">       22.15</td>
    <td align="right">       74.50</td>
    <td align="right">      302.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     5558.60</td>
    <td align="right">       30.54</td>
    <td align="right">      260.50</td>
    <td align="right">      281.00</td>
    <td align="right">     1002.22</td>
    <td align="right">       22.61</td>
    <td align="right">       85.50</td>
    <td align="right">      262.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     6211.50</td>
    <td align="right">       32.70</td>
    <td align="right">      277.00</td>
    <td align="right">      272.00</td>
    <td align="right">      877.09</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">      231.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1941.40</td>
    <td align="right">       12.13</td>
    <td align="right">       10.67</td>
    <td align="right">      326.33</td>
    <td align="right">      754.33</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">      275.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     1213.34</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">      329.00</td>
    <td align="right">      558.06</td>
    <td align="right">       17.32</td>
    <td align="right">        0.00</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:49</td>
    <td align="right">     1027.10</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">      351.50</td>
    <td align="right">      468.35</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1028.86</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">      337.67</td>
    <td align="right">      451.83</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">      264.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:40</td>
    <td align="right">     1214.48</td>
    <td align="right">        9.98</td>
    <td align="right">        0.00</td>
    <td align="right">      337.00</td>
    <td align="right">      456.09</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">      250.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:49</td>
    <td align="right">     1381.14</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">      325.67</td>
    <td align="right">      493.53</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">      241.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     1944.71</td>
    <td align="right">       12.36</td>
    <td align="right">       26.00</td>
    <td align="right">      304.50</td>
    <td align="right">      622.73</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">      239.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     5260.98</td>
    <td align="right">       27.60</td>
    <td align="right">      267.33</td>
    <td align="right">      307.17</td>
    <td align="right">      850.66</td>
    <td align="right">       17.92</td>
    <td align="right">       10.00</td>
    <td align="right">      266.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     7412.73</td>
    <td align="right">       32.99</td>
    <td align="right">      287.83</td>
    <td align="right">      283.17</td>
    <td align="right">     1053.08</td>
    <td align="right">       21.89</td>
    <td align="right">       74.33</td>
    <td align="right">      264.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     5701.16</td>
    <td align="right">       31.79</td>
    <td align="right">      273.33</td>
    <td align="right">      282.00</td>
    <td align="right">     1157.87</td>
    <td align="right">       24.56</td>
    <td align="right">      113.50</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3132.29</td>
    <td align="right">       18.42</td>
    <td align="right">     1402.67</td>
    <td align="right">     3737.00</td>
    <td align="right">      709.21</td>
    <td align="right">       18.50</td>
    <td align="right">      283.33</td>
    <td align="right">     3129.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1027.10</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">      272.00</td>
    <td align="right">      451.83</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">      231.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7412.73</td>
    <td align="right">       32.99</td>
    <td align="right">      287.83</td>
    <td align="right">      351.50</td>
    <td align="right">     1157.87</td>
    <td align="right">       24.56</td>
    <td align="right">      113.50</td>
    <td align="right">      284.83</td>
