    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11382.93</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00767186</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00767186</td>
    <td align="right">     49.6026</td>
    <td align="right">     8004.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7560.489</td>
    <td align="right">    7560.489</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     7560.49</td>
    <td align="right">     7560.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27258603</td>
    <td align="right">    0.226477</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7560.49</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00770736</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00770736</td>
    <td align="right">     49.8290</td>
    <td align="right">     5315.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11443.685</td>
    <td align="right">   11443.685</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    11443.68</td>
    <td align="right">    11443.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41259088</td>
    <td align="right">    0.342799</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11443.68</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00763957</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00763957</td>
    <td align="right">     49.3964</td>
    <td align="right">     8047.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7528.580</td>
    <td align="right">    7528.580</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     7528.58</td>
    <td align="right">     7528.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27143560</td>
    <td align="right">    0.225521</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7528.58</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00765274</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765274</td>
    <td align="right">     49.4804</td>
    <td align="right">     5293.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11463.309</td>
    <td align="right">   11463.309</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    11463.31</td>
    <td align="right">    11463.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41329839</td>
    <td align="right">    0.343387</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11463.31</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00764063</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00764063</td>
    <td align="right">     49.4031</td>
    <td align="right">     8061.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7602.479</td>
    <td align="right">    7602.479</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     7602.48</td>
    <td align="right">     7602.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27409996</td>
    <td align="right">    0.227734</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7602.48</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00765928</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765928</td>
    <td align="right">     49.5221</td>
    <td align="right">     5345.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  125352.898</td>
    <td align="right">   90648.206</td>
    <td align="right">    5.461153</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.0379</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.461153</td>
    <td align="right">  6.57301660</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   121610.69</td>
    <td align="right">    92794.98</td>
    <td align="right">      1.0308</td>
    <td align="right">  6.57301660</td>
    <td align="right">    5.461153</td>
    <td align="right">       26.29</td>
    <td align="right">       18.65</td>
    <td align="right">  0.01032728</td>
    <td align="right">     52751.9</td>
    <td align="right">       10.94</td>
    <td align="right">       10.94</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32418.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12552.251</td>
    <td align="right">   109058.44</td>
    <td align="right">       31.95</td>
    <td align="right">  0.01409688</td>
    <td align="right">       23.06</td>
    <td align="right">  1.50455000</td>
    <td align="right">     27.5500</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880002</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877207</td>
    <td align="right">     47.1815</td>
    <td align="right">    71784.90</td>
    <td align="right">        0.00</td>
    <td align="right">   129191.80</td>
    <td align="right">    92559.98</td>
    <td align="right">  6.31278108</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.31</td>
    <td align="right">       12.30</td>
    <td align="right">  0.00890375</td>
    <td align="right">     34842.6</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41431.395</td>
    <td align="right">   41431.395</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.461153</td>
    <td align="right">  6.57301660</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    41431.40</td>
    <td align="right">    41431.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.97190498</td>
    <td align="right">    1.638346</td>
    <td align="right">      -10.65</td>
    <td align="right">      -10.65</td>
    <td align="right">  0.00151474</td>
    <td align="right">     -6938.7</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    41431.40</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  1.50455000</td>
    <td align="right">     91.8335</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00780651</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00777076</td>
    <td align="right">     50.2328</td>
    <td align="right">    32142.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  100505.883</td>
    <td align="right">   70763.343</td>
    <td align="right">    4.129752</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.7939</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.129752</td>
    <td align="right">  4.97054913</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    96357.56</td>
    <td align="right">    70437.09</td>
    <td align="right">      1.0431</td>
    <td align="right">  4.97054913</td>
    <td align="right">    4.129752</td>
    <td align="right">       26.76</td>
    <td align="right">       19.12</td>
    <td align="right">  0.01073399</td>
    <td align="right">     54271.2</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32407.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9553.714</td>
    <td align="right">    86803.85</td>
    <td align="right">       31.88</td>
    <td align="right">  0.01409687</td>
    <td align="right">       23.04</td>
    <td align="right">  1.35719000</td>
    <td align="right">     32.8637</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891694</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886036</td>
    <td align="right">     47.6499</td>
    <td align="right">    53225.17</td>
    <td align="right">        0.00</td>
    <td align="right">   103583.85</td>
    <td align="right">    72300.53</td>
    <td align="right">  4.77375768</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.83</td>
    <td align="right">       11.81</td>
    <td align="right">  0.00860955</td>
    <td align="right">     33609.1</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35212.628</td>
    <td align="right">   35212.628</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.129752</td>
    <td align="right">  4.97054913</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    35212.63</td>
    <td align="right">    35212.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.49116474</td>
    <td align="right">    1.238926</td>
    <td align="right">      -10.66</td>
    <td align="right">      -10.66</td>
    <td align="right">  0.00151085</td>
    <td align="right">     -6968.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35212.63</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  1.35719000</td>
    <td align="right">    109.5457</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779948</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00776485</td>
    <td align="right">     50.1949</td>
    <td align="right">    31684.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  104670.852</td>
    <td align="right">   75381.927</td>
    <td align="right">    4.526347</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.1605</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.526347</td>
    <td align="right">  5.44788856</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">   101367.29</td>
    <td align="right">    76704.46</td>
    <td align="right">      1.0326</td>
    <td align="right">  5.44788856</td>
    <td align="right">    4.526347</td>
    <td align="right">       26.30</td>
    <td align="right">       18.71</td>
    <td align="right">  0.01039325</td>
    <td align="right">     52930.1</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32406.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10471.191</td>
    <td align="right">    90896.09</td>
    <td align="right">       31.88</td>
    <td align="right">  0.01409687</td>
    <td align="right">       23.04</td>
    <td align="right">  1.32144000</td>
    <td align="right">     29.1944</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886363</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883746</td>
    <td align="right">     47.5285</td>
    <td align="right">    62194.73</td>
    <td align="right">        0.00</td>
    <td align="right">   107876.37</td>
    <td align="right">    76963.50</td>
    <td align="right">  5.23219854</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.26</td>
    <td align="right">       12.24</td>
    <td align="right">  0.00886243</td>
    <td align="right">     34689.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37352.500</td>
    <td align="right">   37352.500</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.526347</td>
    <td align="right">  5.44788856</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    37352.50</td>
    <td align="right">    37352.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.63436657</td>
    <td align="right">    1.357904</td>
    <td align="right">      -10.70</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">     -7020.5</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    37352.50</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  1.32144000</td>
    <td align="right">     97.3147</td>
    <td align="right">       17.46</td>
    <td align="right">  0.00698224</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00784809</td>
    <td align="right">     50.7256</td>
    <td align="right">    32739.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.50</td>
    <td align="right">        5.46</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.36</td>
    <td align="right">        4.13</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.32</td>
    <td align="right">        4.53</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2251.83</td>
    <td align="right">     2423.67</td>
    <td align="right">       37.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2013.17</td>
    <td align="right">     3059.33</td>
    <td align="right">      158.83</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2440.83</td>
    <td align="right">     3449.83</td>
    <td align="right">      759.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3312.17</td>
    <td align="right">     3933.83</td>
    <td align="right">     1841.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3107.83</td>
    <td align="right">     4066.17</td>
    <td align="right">     1693.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3049.33</td>
    <td align="right">     3549.33</td>
    <td align="right">     1344.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3005.50</td>
    <td align="right">     4265.83</td>
    <td align="right">     1764.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2885.00</td>
    <td align="right">     3866.17</td>
    <td align="right">     1395.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2695.17</td>
    <td align="right">     3821.33</td>
    <td align="right">     1178.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     3131.00</td>
    <td align="right">     3952.17</td>
    <td align="right">     1573.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2772.50</td>
    <td align="right">     3892.00</td>
    <td align="right">     1281.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     2841.50</td>
    <td align="right">     3656.00</td>
    <td align="right">     1180.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2104.83</td>
    <td align="right">     3486.83</td>
    <td align="right">     1012.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2724.00</td>
    <td align="right">     3157.83</td>
    <td align="right">      765.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2496.67</td>
    <td align="right">     4025.50</td>
    <td align="right">     1142.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4700.17</td>
    <td align="right">     4925.00</td>
    <td align="right">     2401.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      101.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       32.17</td>
    <td align="right">        6.33</td>
    <td align="right">       11.17</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       54.17</td>
    <td align="right">       22.17</td>
    <td align="right">       34.67</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       30.50</td>
    <td align="right">       10.50</td>
    <td align="right">       12.33</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        8.50</td>
    <td align="right">        0.83</td>
    <td align="right">        3.67</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      570.83</td>
    <td align="right">       92.33</td>
    <td align="right">      567.33</td>
    <td align="right">       92.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       11.50</td>
    <td align="right">        1.83</td>
    <td align="right">        6.33</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       32.33</td>
    <td align="right">        0.00</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       10.33</td>
    <td align="right">        6.83</td>
    <td align="right">        3.83</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       15.17</td>
    <td align="right">       68.67</td>
    <td align="right">        9.00</td>
    <td align="right">       68.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       12.67</td>
    <td align="right">        7.83</td>
    <td align="right">        5.67</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      621.50</td>
    <td align="right">      170.50</td>
    <td align="right">      585.17</td>
    <td align="right">      167.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.88</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.88</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.88</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.813</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.92</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.409</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.050</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.92</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.499</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.596</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.92</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.077</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.764</td>
    <td align="right">       1.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.92</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.095</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.770</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.56</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.398</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.052</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.92</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.481</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.88</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.88</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.88</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.92</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.92</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.92</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.92</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.56</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.61</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.92</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1717.14</td>
    <td align="right">    13964.26</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   208948.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1125.70</td>
    <td align="right">    13665.74</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">    94928.67</td>
    <td align="right">03-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      390.07</td>
    <td align="right">     3131.66</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    37303.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      309.45</td>
    <td align="right">     1280.14</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">    38907.88</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      309.45</td>
    <td align="right">     1280.14</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">    38907.88</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       31.57</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     3125.08</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       19.79</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1978.37</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       30.85</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     3125.07</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       19.68</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1978.30</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       31.44</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     3125.08</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       19.74</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1978.37</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       30.79</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     3125.07</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.63</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1978.30</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       31.57</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     3125.08</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       19.79</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1978.37</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       30.85</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     3125.07</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       19.69</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1978.30</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      466.92</td>
    <td align="right">      291.67</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">   145098.07</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       19.14</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.57</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       19.14</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.57</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1717.14</td>
    <td align="right">    13964.26</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   208948.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1717.14</td>
    <td align="right">    13964.26</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   208948.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1717.14</td>
    <td align="right">    13964.26</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   208948.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1717.14</td>
    <td align="right">    13964.26</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   208948.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1717.14</td>
    <td align="right">    13964.26</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   208948.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1717.14</td>
    <td align="right">    13964.26</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   208948.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      104.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   140644.73</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       79.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    13749.84</td>
    <td align="right">10-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       79.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    13749.84</td>
    <td align="right">10-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      252.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    81633.02</td>
    <td align="right">19-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1023.79</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1093.31</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      349.67</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-06:00</td>
    <td align="right">   118045.30</td>
    <td align="right">06-FEB-11:20</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       85.07</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-06:00</td>
    <td align="right">    10320.70</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       85.07</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-06:00</td>
    <td align="right">    10320.70</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       85.07</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-06:00</td>
    <td align="right">    10320.70</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      264.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   113400.34</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      264.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   113400.34</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       49.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6352.73</td>
    <td align="right">08-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       49.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6352.73</td>
    <td align="right">08-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       49.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6352.73</td>
    <td align="right">08-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2768.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   488528.45</td>
    <td align="right">02-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1199.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   158162.28</td>
    <td align="right">10-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      315.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    34674.55</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       76.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   133402.87</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22160.70</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1122.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   158162.28</td>
    <td align="right">10-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      315.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    34674.55</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       46.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10994.96</td>
    <td align="right">19-JUN-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       14.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8203.76</td>
    <td align="right">06-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       31.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10994.96</td>
    <td align="right">19-JUN-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       23.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6235.16</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        5.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6235.16</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4168.64</td>
    <td align="right">10-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       29.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5754.04</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5754.04</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4546.52</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      163.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    19852.87</td>
    <td align="right">07-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    17336.78</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      162.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    19852.87</td>
    <td align="right">07-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      160.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22642.40</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    19530.15</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      157.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22642.40</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       39.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6810.27</td>
    <td align="right">19-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5425.51</td>
    <td align="right">01-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       32.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6810.27</td>
    <td align="right">19-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       36.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8126.66</td>
    <td align="right">26-JUN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        4.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5676.67</td>
    <td align="right">06-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8126.66</td>
    <td align="right">26-JUN-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9812.41</td>
    <td align="right">28-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6016.98</td>
    <td align="right">01-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       45.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9812.41</td>
    <td align="right">28-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       38.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8650.49</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6015.19</td>
    <td align="right">06-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       33.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8650.49</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       30.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5184.86</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        2.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4140.12</td>
    <td align="right">01-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       27.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5184.86</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6446.46</td>
    <td align="right">22-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4577.67</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       29.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6446.46</td>
    <td align="right">22-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       48.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9742.82</td>
    <td align="right">19-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6456.18</td>
    <td align="right">02-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       34.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9742.82</td>
    <td align="right">19-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6801.74</td>
    <td align="right">15-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        1.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4665.56</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       29.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6801.74</td>
    <td align="right">15-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       34.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5936.07</td>
    <td align="right">19-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        2.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4529.05</td>
    <td align="right">01-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5936.07</td>
    <td align="right">19-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       35.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8118.77</td>
    <td align="right">14-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5165.32</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       34.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8118.77</td>
    <td align="right">14-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       48.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8996.72</td>
    <td align="right">28-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5003.31</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       47.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8996.72</td>
    <td align="right">28-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8269.48</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5225.48</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       34.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8269.48</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       49.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6352.73</td>
    <td align="right">08-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       49.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6352.73</td>
    <td align="right">08-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       49.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6352.73</td>
    <td align="right">08-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1519.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   333319.68</td>
    <td align="right">02-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      315.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   231365.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1036.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   303106.35</td>
    <td align="right">02-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">      129.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    38381.34</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       36.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32536.38</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">    -315.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.926</td>
    <td align="right">      88.516</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -108.013</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.570</td>
    <td align="right">    -162.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.619</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -86.377</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.044</td>
    <td align="right">    -157.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.434</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -95.506</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.055</td>
    <td align="right">     -32.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.543</td>
    <td align="right">       4.880</td>
    <td align="right">      26.688</td>
    <td align="right">      15.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.148</td>
    <td align="right">       7.164</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.379</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.356</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.009</td>
    <td align="right">     -32.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.787</td>
    <td align="right">       2.896</td>
    <td align="right">      16.894</td>
    <td align="right">      28.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.032</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.247</td>
    <td align="right">      -1.425</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.797</td>
    <td align="right">     -45.708</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.350</td>
    <td align="right">       4.167</td>
    <td align="right">      26.688</td>
    <td align="right">      55.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.783</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.724</td>
    <td align="right">     -17.362</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.667</td>
    <td align="right">     -33.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.852</td>
    <td align="right">       2.786</td>
    <td align="right">      16.894</td>
    <td align="right">      29.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.586</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.282</td>
    <td align="right">      -1.290</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.664</td>
    <td align="right">     -27.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.465</td>
    <td align="right">       4.750</td>
    <td align="right">      26.688</td>
    <td align="right">      15.572</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">       4.387</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.687</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.456</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.380</td>
    <td align="right">     -29.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.740</td>
    <td align="right">       2.848</td>
    <td align="right">      16.894</td>
    <td align="right">      28.795</td>
    <td align="right">       0.000</td>
    <td align="right">       0.056</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.030</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.650</td>
    <td align="right">      -3.357</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.703</td>
    <td align="right">     -34.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.658</td>
    <td align="right">       4.107</td>
    <td align="right">      26.688</td>
    <td align="right">      56.213</td>
    <td align="right">       0.000</td>
    <td align="right">       2.897</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.706</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.174</td>
    <td align="right">      -4.011</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.643</td>
    <td align="right">     -29.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.783</td>
    <td align="right">       2.739</td>
    <td align="right">      16.894</td>
    <td align="right">      29.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.636</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.670</td>
    <td align="right">      -3.876</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.476</td>
    <td align="right">     -32.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.416</td>
    <td align="right">       4.880</td>
    <td align="right">      26.688</td>
    <td align="right">      15.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.125</td>
    <td align="right">      12.889</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.232</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.307</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.501</td>
    <td align="right">     -34.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.516</td>
    <td align="right">       2.896</td>
    <td align="right">      16.894</td>
    <td align="right">      28.581</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">       4.381</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.010</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.508</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.589</td>
    <td align="right">     -47.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.216</td>
    <td align="right">       4.167</td>
    <td align="right">      26.688</td>
    <td align="right">      55.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.421</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.624</td>
    <td align="right">     -11.803</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.711</td>
    <td align="right">     -34.605</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.791</td>
    <td align="right">       2.791</td>
    <td align="right">      16.894</td>
    <td align="right">      29.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">       3.134</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.674</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.553</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      14.957</td>
    <td align="right">     -31.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.128</td>
    <td align="right">      30.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.384</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       5.802</td>
    <td align="right">     -17.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">      26.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.370</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       4.688</td>
    <td align="right">     -24.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.134</td>
    <td align="right">      31.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.675</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      25.447</td>
    <td align="right">     -74.168</td>
    <td align="right">      51.019</td>
    <td align="right">   -1048.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     173.093</td>
    <td align="right">     309.453</td>
    <td align="right">     816.244</td>
    <td align="right">     387.532</td>
    <td align="right">       0.000</td>
    <td align="right">       4.463</td>
    <td align="right">     120.678</td>
    <td align="right">       0.000</td>
    <td align="right">    -273.174</td>
    <td align="right">       0.000</td>
    <td align="right">    -158.980</td>
    <td align="right">    -333.025</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -57467.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53016.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">24-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36814.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32687.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">10-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -38168.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34040.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">09-JUL-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9524.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.05</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">     3082.97</td>
    <td align="right">        0.00</td>
    <td align="right">       24.21</td>
    <td align="right">     5886.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">09-JUL-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12049.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">     8495.62</td>
    <td align="right">        0.00</td>
    <td align="right">        9.84</td>
    <td align="right">     3210.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">04-SEP-11:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11790.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    11962.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -60.05</td>
    <td align="right">     -640.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">10-SEP-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12671.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">    11044.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1455.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">15-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6317.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.42</td>
    <td align="right">      179.91</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5440.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">04-SEP-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9600.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">    10113.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.96</td>
    <td align="right">     -844.01</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">19-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9745.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.14</td>
    <td align="right">        0.00</td>
    <td align="right">     1338.56</td>
    <td align="right">     5120.46</td>
    <td align="right">        0.00</td>
    <td align="right">    10550.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7550.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">10-SEP-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9640.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">    10906.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.81</td>
    <td align="right">    -1519.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">10-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7235.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.86</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.95</td>
    <td align="right">     6458.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -111.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JUL-08:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12245.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">    10350.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1611.27</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">04-SEP-12:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10823.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    11498.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -58.79</td>
    <td align="right">    -1142.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">04-JUL-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11876.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">     8187.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3419.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -63.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">19-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">   -10994.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.86</td>
    <td align="right">    10875.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">10-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4168.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.15</td>
    <td align="right">     4015.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">10-JUL-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -4563.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.23</td>
    <td align="right">     4485.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">    11697.79</td>
    <td align="right">        0.00</td>
    <td align="right">  -204697.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4826.50</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   179174.54</td>
    <td align="right">        0.00</td>
    <td align="right">    -6366.72</td>
    <td align="right">        0.00</td>
    <td align="right">    -1041.32</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30091.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34543.12</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18858.99</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22986.65</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">01-JAN-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20519.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.40</td>
    <td align="right">     2381.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23377.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">02-JAN-02:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5602.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2877.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -1254.09</td>
    <td align="right">    -2240.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">06-FEB-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6261.43</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2077.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -1538.16</td>
    <td align="right">    -3132.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">02-JAN-02:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6251.99</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2867.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -1285.81</td>
    <td align="right">    -2868.73</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">06-FEB-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6666.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2138.63</td>
    <td align="right">        0.00</td>
    <td align="right">    -1539.33</td>
    <td align="right">    -3475.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4247.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2826.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -1032.71</td>
    <td align="right">     -990.57</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5021.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1853.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -694.70</td>
    <td align="right">    -2854.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6664.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.91</td>
    <td align="right">      539.73</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18530.82</td>
    <td align="right">        0.00</td>
    <td align="right">    -2884.46</td>
    <td align="right">        0.00</td>
    <td align="right">   -23754.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5126.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1887.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -692.48</td>
    <td align="right">    -2927.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4647.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2830.14</td>
    <td align="right">        0.00</td>
    <td align="right">    -1551.19</td>
    <td align="right">     -868.38</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6064.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1846.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -1053.39</td>
    <td align="right">    -3545.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5397.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2793.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -1572.63</td>
    <td align="right">    -1633.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6037.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.58</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1889.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -1051.56</td>
    <td align="right">    -3478.04</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">06-FEB-06:10</td>
    <td align="right">     8452.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -784.75</td>
    <td align="right">    -7667.27</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     6286.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -334.41</td>
    <td align="right">    -5951.95</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">13-NOV-06:03</td>
    <td align="right">     6890.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -147.51</td>
    <td align="right">    -6742.59</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">     9587.04</td>
    <td align="right">        0.00</td>
    <td align="right">   130921.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4826.50</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30318.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -9576.90</td>
    <td align="right">  -121845.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.7750</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.4612</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.5674</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.1298</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.8859</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.5263</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.7325</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7325</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.3702</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.3702</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.4658</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.4658</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.6950</td>
    <td align="right">      3.6950</td>
    <td align="right">      1.1085</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.1937</td>
    <td align="right">      2.1937</td>
    <td align="right">      0.6581</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.2988</td>
    <td align="right">      2.2988</td>
    <td align="right">      0.6896</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5730</td>
    <td align="right">      0.5730</td>
    <td align="right">      0.1719</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6581</td>
    <td align="right">      0.6581</td>
    <td align="right">      0.1974</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6547</td>
    <td align="right">      0.6547</td>
    <td align="right">      0.1964</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7013</td>
    <td align="right">      0.7013</td>
    <td align="right">      0.2104</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4558</td>
    <td align="right">      0.4558</td>
    <td align="right">      0.1367</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5470</td>
    <td align="right">      0.5470</td>
    <td align="right">      0.1641</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5206</td>
    <td align="right">      0.5206</td>
    <td align="right">      0.1562</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5567</td>
    <td align="right">      0.5567</td>
    <td align="right">      0.1670</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4922</td>
    <td align="right">      0.4922</td>
    <td align="right">      0.1477</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6533</td>
    <td align="right">      0.6533</td>
    <td align="right">      0.1960</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5789</td>
    <td align="right">      0.5789</td>
    <td align="right">      0.1737</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6494</td>
    <td align="right">      0.6494</td>
    <td align="right">      0.1948</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.7750</td>
    <td align="right">      5.4612</td>
    <td align="right">      5.7750</td>
    <td align="right">      1.7325</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.5674</td>
    <td align="right">      4.1298</td>
    <td align="right">      4.5674</td>
    <td align="right">      1.3702</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.8859</td>
    <td align="right">      4.5263</td>
    <td align="right">      4.8859</td>
    <td align="right">      1.4658</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1085</td>
    <td align="right">      1.1085</td>
    <td align="right">      1.1085</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6581</td>
    <td align="right">      0.6581</td>
    <td align="right">      0.6581</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6896</td>
    <td align="right">      0.6896</td>
    <td align="right">      0.6896</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1719</td>
    <td align="right">      0.1719</td>
    <td align="right">      0.1719</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1974</td>
    <td align="right">      0.1974</td>
    <td align="right">      0.1974</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1964</td>
    <td align="right">      0.1964</td>
    <td align="right">      0.1964</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2104</td>
    <td align="right">      0.2104</td>
    <td align="right">      0.2104</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1367</td>
    <td align="right">      0.1367</td>
    <td align="right">      0.1367</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1641</td>
    <td align="right">      0.1641</td>
    <td align="right">      0.1641</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1562</td>
    <td align="right">      0.1562</td>
    <td align="right">      0.1562</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1670</td>
    <td align="right">      0.1670</td>
    <td align="right">      0.1670</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1477</td>
    <td align="right">      0.1477</td>
    <td align="right">      0.1477</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1960</td>
    <td align="right">      0.1960</td>
    <td align="right">      0.1960</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1737</td>
    <td align="right">      0.1737</td>
    <td align="right">      0.1737</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1948</td>
    <td align="right">      0.1948</td>
    <td align="right">      0.1948</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.7325</td>
    <td align="right">      1.7325</td>
    <td align="right">      1.7325</td>
    <td align="right">      1.7325</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.3702</td>
    <td align="right">      1.3702</td>
    <td align="right">      1.3702</td>
    <td align="right">      1.3702</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.4658</td>
    <td align="right">      1.4658</td>
    <td align="right">      1.4658</td>
    <td align="right">      1.4658</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** New York-John F Kennedy Intl AP NY USA TMY3 WMO#=744860</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      585.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      167.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      752.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      104.28</td>
    <td align="right">   140644.73</td>
    <td align="right">      264.60</td>
    <td align="right">   113400.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      252.58</td>
    <td align="right">    81633.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      309.45</td>
    <td align="right">    38907.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.37</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       19.14</td>
    <td align="right">     1384.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       79.03</td>
    <td align="right">    13749.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       11.89</td>
    <td align="right">     1023.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.07</td>
    <td align="right">    10320.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     1717.14</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      349.67</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     2066.81</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       62.11</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       50.70</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      344.66</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      344.66</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       53.11</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       70.18</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       70.18</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       14.97</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       39.49</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        7.53</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2648.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.648088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.393628E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.140254E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.685042E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.574062E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.351149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.257049E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.508016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264596E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.648088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.393628E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.140254E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.685042E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.574062E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.351149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.257049E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.508016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264596E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2012::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.648088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.393628E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.140254E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.685042E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.574062E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.351149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.257049E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.508016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264596E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.648088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.393628E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.140254E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.685042E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.574062E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.351149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.257049E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.508016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264596E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.648088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.393628E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.140254E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.685042E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.574062E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.351149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.257049E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.508016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264596E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.648088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.393628E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.140254E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.685042E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.574062E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.351149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.257049E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.508016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264596E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.648088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.393628E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.140254E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.685042E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.574062E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.351149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.257049E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.508016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264596E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4A::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4A</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4A_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.648088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.393628E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.140254E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.685042E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.574062E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.351149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.257049E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.508016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264596E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_NEWYORK::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_NEWYORK</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_NEWYORK_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.648088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.393628E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.140254E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.685042E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.574062E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.351149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.257049E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.508016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264596E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.656390E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163687E+11</td>
    <td align="right">    22211.20</td>
    <td align="right">13-JAN-08:06</td>
    <td align="right">        5.28</td>
    <td align="right">        3.85</td>
    <td align="right">0.189916E+10</td>
    <td align="right">     2608.56</td>
    <td align="right">24-JAN-14:09</td>
    <td align="right">       10.67</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165459E+11</td>
    <td align="right">    26613.26</td>
    <td align="right">03-FEB-08:04</td>
    <td align="right">        -7.0</td>
    <td align="right">        -8.8</td>
    <td align="right">0.176999E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">28-FEB-10:09</td>
    <td align="right">        7.12</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228449E+11</td>
    <td align="right">    28578.06</td>
    <td align="right">08-MAR-08:03</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">0.213552E+10</td>
    <td align="right">     2610.08</td>
    <td align="right">31-MAR-13:50</td>
    <td align="right">        8.40</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233017E+11</td>
    <td align="right">    32155.63</td>
    <td align="right">11-APR-05:03</td>
    <td align="right">        6.10</td>
    <td align="right">        1.71</td>
    <td align="right">0.190229E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">26-APR-09:00</td>
    <td align="right">       16.10</td>
    <td align="right">       12.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289438E+11</td>
    <td align="right">    51673.71</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">       17.80</td>
    <td align="right">       14.10</td>
    <td align="right">0.206819E+10</td>
    <td align="right">     2606.80</td>
    <td align="right">15-MAY-13:50</td>
    <td align="right">       18.27</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330978E+11</td>
    <td align="right">    55629.90</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">       20.60</td>
    <td align="right">       16.76</td>
    <td align="right">0.206496E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">22-JUN-09:09</td>
    <td align="right">       25.68</td>
    <td align="right">       16.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335420E+11</td>
    <td align="right">    57469.35</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">       21.02</td>
    <td align="right">       20.26</td>
    <td align="right">0.191841E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       24.63</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367444E+11</td>
    <td align="right">    54777.30</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       20.60</td>
    <td align="right">       17.68</td>
    <td align="right">0.215531E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">23-AUG-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.315566E+11</td>
    <td align="right">    53601.86</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       20.52</td>
    <td align="right">       17.92</td>
    <td align="right">0.191157E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300240E+11</td>
    <td align="right">    45343.33</td>
    <td align="right">14-OCT-05:03</td>
    <td align="right">       14.40</td>
    <td align="right">       13.43</td>
    <td align="right">0.198914E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">31-OCT-13:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226671E+11</td>
    <td align="right">    37526.14</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">        9.50</td>
    <td align="right">        9.14</td>
    <td align="right">0.195900E+10</td>
    <td align="right">     2609.64</td>
    <td align="right">13-NOV-10:50</td>
    <td align="right">        8.12</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195593E+11</td>
    <td align="right">    27248.20</td>
    <td align="right">06-DEC-08:04</td>
    <td align="right">        0.68</td>
    <td align="right">        -1.6</td>
    <td align="right">0.189408E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">29-DEC-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315196E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.236676E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163687E+11</td>
    <td align="right">    22211.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.0</td>
    <td align="right">        -8.8</td>
    <td align="right">0.176999E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367444E+11</td>
    <td align="right">    57469.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.02</td>
    <td align="right">       20.26</td>
    <td align="right">0.215531E+10</td>
    <td align="right">     2610.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.68</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10322152.28</td>
    <td align="right">      521.39</td>
    <td align="right">17-JAN-14:30</td>
    <td align="right">       10.85</td>
    <td align="right">        5.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71400669.55</td>
    <td align="right">     1232.90</td>
    <td align="right">17-FEB-13:00</td>
    <td align="right">        6.70</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.763596E+09</td>
    <td align="right">     3301.44</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       13.90</td>
    <td align="right">        8.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.52</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164745E+10</td>
    <td align="right">     6498.42</td>
    <td align="right">07-APR-13:10</td>
    <td align="right">       26.60</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.27</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354035E+10</td>
    <td align="right">     9548.62</td>
    <td align="right">30-MAY-13:40</td>
    <td align="right">       29.60</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.33</td>
    <td align="right">        9.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.554154E+10</td>
    <td align="right">    10994.96</td>
    <td align="right">19-JUN-13:50</td>
    <td align="right">       34.50</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.665760E+10</td>
    <td align="right">    10220.47</td>
    <td align="right">10-JUL-13:50</td>
    <td align="right">       32.70</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       20.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.704075E+10</td>
    <td align="right">     9706.97</td>
    <td align="right">18-AUG-13:40</td>
    <td align="right">       33.30</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380126E+10</td>
    <td align="right">     8837.21</td>
    <td align="right">01-SEP-14:30</td>
    <td align="right">       30.85</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       23.43</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.220167E+10</td>
    <td align="right">     6129.19</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">       24.15</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.47</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.331602E+09</td>
    <td align="right">     2772.14</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.40</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12113999.97</td>
    <td align="right">     1321.04</td>
    <td align="right">17-DEC-13:30</td>
    <td align="right">       12.20</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.97</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316196E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10322152.28</td>
    <td align="right">      521.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.704075E+10</td>
    <td align="right">    10994.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.50</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41322761.11</td>
    <td align="right">      845.29</td>
    <td align="right">28-JAN-17:25</td>
    <td align="right">        4.15</td>
    <td align="right">        3.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 62730602.52</td>
    <td align="right">      762.55</td>
    <td align="right">04-FEB-17:25</td>
    <td align="right">        0.30</td>
    <td align="right">        -1.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353365E+09</td>
    <td align="right">     1280.64</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        1.88</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.52</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.843470E+09</td>
    <td align="right">     1867.47</td>
    <td align="right">10-APR-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.27</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178209E+10</td>
    <td align="right">     3549.00</td>
    <td align="right">30-MAY-15:50</td>
    <td align="right">       28.30</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.33</td>
    <td align="right">        9.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.298910E+10</td>
    <td align="right">     3851.31</td>
    <td align="right">19-JUN-14:50</td>
    <td align="right">       33.48</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357011E+10</td>
    <td align="right">     4168.64</td>
    <td align="right">10-JUL-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       20.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388647E+10</td>
    <td align="right">     4066.06</td>
    <td align="right">14-AUG-14:30</td>
    <td align="right">       29.15</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246175E+10</td>
    <td align="right">     3704.30</td>
    <td align="right">05-SEP-14:50</td>
    <td align="right">       26.10</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       23.43</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146664E+10</td>
    <td align="right">     2522.92</td>
    <td align="right">04-OCT-15:40</td>
    <td align="right">       23.17</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.47</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320037E+09</td>
    <td align="right">     1368.81</td>
    <td align="right">04-NOV-17:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.40</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 74788246.53</td>
    <td align="right">      817.67</td>
    <td align="right">09-DEC-17:25</td>
    <td align="right">        4.15</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.97</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41322761.11</td>
    <td align="right">      762.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.30</td>
    <td align="right">        -1.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.388647E+10</td>
    <td align="right">     4168.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.48</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108524E+09</td>
    <td align="right">     1264.37</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">        3.80</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152372E+09</td>
    <td align="right">     1401.83</td>
    <td align="right">03-FEB-18:01</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659654E+09</td>
    <td align="right">     1825.72</td>
    <td align="right">04-MAR-06:25</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.52</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135862E+10</td>
    <td align="right">     2495.58</td>
    <td align="right">10-APR-16:10</td>
    <td align="right">       19.90</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.27</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251534E+10</td>
    <td align="right">     3893.07</td>
    <td align="right">30-MAY-15:50</td>
    <td align="right">       28.30</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.33</td>
    <td align="right">        9.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369718E+10</td>
    <td align="right">     4188.02</td>
    <td align="right">19-JUN-15:10</td>
    <td align="right">       32.93</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427279E+10</td>
    <td align="right">     4563.18</td>
    <td align="right">10-JUL-12:10</td>
    <td align="right">       31.28</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       20.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480768E+10</td>
    <td align="right">     4546.52</td>
    <td align="right">14-AUG-15:10</td>
    <td align="right">       28.22</td>
    <td align="right">       23.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344542E+10</td>
    <td align="right">     4252.37</td>
    <td align="right">05-SEP-15:10</td>
    <td align="right">       26.02</td>
    <td align="right">       21.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       23.43</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264502E+10</td>
    <td align="right">     3521.87</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       22.80</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.47</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790293E+09</td>
    <td align="right">     2238.13</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">       14.63</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.40</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244930E+09</td>
    <td align="right">     1737.34</td>
    <td align="right">21-DEC-18:01</td>
    <td align="right">        1.32</td>
    <td align="right">        -2.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.97</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246978E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108524E+09</td>
    <td align="right">     1264.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.480768E+10</td>
    <td align="right">     4563.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.93</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.684061E+10</td>
    <td align="right">     7727.65</td>
    <td align="right">20-JAN-16:50</td>
    <td align="right">        5.87</td>
    <td align="right">        3.29</td>
    <td align="right">0.170764E+10</td>
    <td align="right">     2601.01</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684560E+10</td>
    <td align="right">     8091.15</td>
    <td align="right">24-FEB-16:30</td>
    <td align="right">        7.25</td>
    <td align="right">        1.60</td>
    <td align="right">0.159683E+10</td>
    <td align="right">     2606.46</td>
    <td align="right">24-FEB-14:39</td>
    <td align="right">        8.67</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.974664E+10</td>
    <td align="right">    11937.67</td>
    <td align="right">29-MAR-15:50</td>
    <td align="right">        7.20</td>
    <td align="right">        4.92</td>
    <td align="right">0.205723E+10</td>
    <td align="right">     2608.36</td>
    <td align="right">24-MAR-13:39</td>
    <td align="right">       10.93</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112916E+11</td>
    <td align="right">    24180.20</td>
    <td align="right">10-APR-05:03</td>
    <td align="right">       15.10</td>
    <td align="right">       13.73</td>
    <td align="right">0.187405E+10</td>
    <td align="right">     2608.20</td>
    <td align="right">12-APR-09:30</td>
    <td align="right">        7.50</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159559E+11</td>
    <td align="right">    31602.09</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">       17.80</td>
    <td align="right">       14.10</td>
    <td align="right">0.206074E+10</td>
    <td align="right">     2607.94</td>
    <td align="right">04-MAY-09:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194586E+11</td>
    <td align="right">    33779.21</td>
    <td align="right">27-JUN-04:02</td>
    <td align="right">       21.60</td>
    <td align="right">       20.92</td>
    <td align="right">0.206579E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">05-JUN-09:09</td>
    <td align="right">       19.60</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.205693E+11</td>
    <td align="right">    36818.36</td>
    <td align="right">24-JUL-04:03</td>
    <td align="right">       21.02</td>
    <td align="right">       20.26</td>
    <td align="right">0.192019E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       24.08</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220759E+11</td>
    <td align="right">    33387.74</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       20.60</td>
    <td align="right">       17.68</td>
    <td align="right">0.215728E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176211E+11</td>
    <td align="right">    33587.83</td>
    <td align="right">06-SEP-04:02</td>
    <td align="right">       21.20</td>
    <td align="right">       18.83</td>
    <td align="right">0.191014E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152232E+11</td>
    <td align="right">    31105.22</td>
    <td align="right">06-OCT-05:03</td>
    <td align="right">       19.40</td>
    <td align="right">       18.22</td>
    <td align="right">0.198089E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">27-OCT-09:30</td>
    <td align="right">        9.45</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.937937E+10</td>
    <td align="right">    13727.24</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.24</td>
    <td align="right">0.188186E+10</td>
    <td align="right">     2608.00</td>
    <td align="right">17-NOV-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.791679E+10</td>
    <td align="right">     8941.41</td>
    <td align="right">21-DEC-15:50</td>
    <td align="right">        2.88</td>
    <td align="right">        -1.8</td>
    <td align="right">0.176296E+10</td>
    <td align="right">     2607.95</td>
    <td align="right">20-DEC-14:50</td>
    <td align="right">        8.58</td>
    <td align="right">        5.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162925E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229756E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.684061E+10</td>
    <td align="right">     7727.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">        -1.8</td>
    <td align="right">0.159683E+10</td>
    <td align="right">     2601.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.50</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220759E+11</td>
    <td align="right">    36818.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       20.92</td>
    <td align="right">0.215728E+10</td>
    <td align="right">     2608.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       21.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.528168E+10</td>
    <td align="right">     6771.51</td>
    <td align="right">20-JAN-16:50</td>
    <td align="right">        5.87</td>
    <td align="right">        3.29</td>
    <td align="right">0.158264E+10</td>
    <td align="right">     2455.29</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">        5.60</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.541126E+10</td>
    <td align="right">     6890.10</td>
    <td align="right">24-FEB-16:40</td>
    <td align="right">        7.07</td>
    <td align="right">        1.53</td>
    <td align="right">0.146568E+10</td>
    <td align="right">     2507.39</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.885019E+10</td>
    <td align="right">    11467.40</td>
    <td align="right">29-MAR-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.87</td>
    <td align="right">0.192997E+10</td>
    <td align="right">     2608.23</td>
    <td align="right">29-MAR-13:39</td>
    <td align="right">        7.80</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106806E+11</td>
    <td align="right">    16882.12</td>
    <td align="right">10-APR-15:40</td>
    <td align="right">       20.00</td>
    <td align="right">       11.26</td>
    <td align="right">0.181611E+10</td>
    <td align="right">     2607.78</td>
    <td align="right">11-APR-09:00</td>
    <td align="right">       11.10</td>
    <td align="right">        3.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160576E+11</td>
    <td align="right">    29392.72</td>
    <td align="right">30-MAY-05:03</td>
    <td align="right">       18.17</td>
    <td align="right">       14.30</td>
    <td align="right">0.204160E+10</td>
    <td align="right">     2606.74</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.205192E+11</td>
    <td align="right">    35590.54</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">       21.02</td>
    <td align="right">       18.17</td>
    <td align="right">0.206199E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">05-JUN-09:09</td>
    <td align="right">       19.60</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221885E+11</td>
    <td align="right">    38168.26</td>
    <td align="right">10-JUL-04:03</td>
    <td align="right">       26.10</td>
    <td align="right">       21.37</td>
    <td align="right">0.191971E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233072E+11</td>
    <td align="right">    35052.70</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">       19.90</td>
    <td align="right">       17.40</td>
    <td align="right">0.215493E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">23-AUG-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172362E+11</td>
    <td align="right">    34677.47</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       20.52</td>
    <td align="right">       17.92</td>
    <td align="right">0.189774E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134662E+11</td>
    <td align="right">    17665.55</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       19.10</td>
    <td align="right">0.194440E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       16.88</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.776349E+10</td>
    <td align="right">    12162.66</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.24</td>
    <td align="right">0.175062E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.632360E+10</td>
    <td align="right">     6812.09</td>
    <td align="right">21-DEC-16:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.9</td>
    <td align="right">0.159473E+10</td>
    <td align="right">     2513.54</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157086E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221601E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.528168E+10</td>
    <td align="right">     6771.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.9</td>
    <td align="right">0.146568E+10</td>
    <td align="right">     2455.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233072E+11</td>
    <td align="right">    38168.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       21.37</td>
    <td align="right">0.215493E+10</td>
    <td align="right">     2608.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245401E+09</td>
    <td align="right">     1285.09</td>
    <td align="right">20-JAN-16:40</td>
    <td align="right">        6.13</td>
    <td align="right">        3.40</td>
    <td align="right">0.303946E+09</td>
    <td align="right">      427.78</td>
    <td align="right">20-JAN-16:49</td>
    <td align="right">        5.87</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.271121E+09</td>
    <td align="right">     1292.01</td>
    <td align="right">24-FEB-16:20</td>
    <td align="right">        7.43</td>
    <td align="right">        1.66</td>
    <td align="right">0.277087E+09</td>
    <td align="right">      435.64</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121548E+10</td>
    <td align="right">     2192.35</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.33</td>
    <td align="right">0.353360E+09</td>
    <td align="right">      524.68</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199347E+10</td>
    <td align="right">     3599.17</td>
    <td align="right">07-APR-15:20</td>
    <td align="right">       25.60</td>
    <td align="right">       15.99</td>
    <td align="right">0.348597E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-APR-13:09</td>
    <td align="right">       26.60</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353569E+10</td>
    <td align="right">     5738.63</td>
    <td align="right">30-MAY-13:10</td>
    <td align="right">       29.90</td>
    <td align="right">       17.80</td>
    <td align="right">0.416499E+09</td>
    <td align="right">      549.52</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.503555E+10</td>
    <td align="right">     7004.97</td>
    <td align="right">24-JUN-05:02</td>
    <td align="right">       21.78</td>
    <td align="right">       21.25</td>
    <td align="right">0.433202E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-JUN-09:09</td>
    <td align="right">       25.68</td>
    <td align="right">       16.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.587073E+10</td>
    <td align="right">     9525.00</td>
    <td align="right">09-JUL-14:52</td>
    <td align="right">       27.20</td>
    <td align="right">       24.01</td>
    <td align="right">0.404813E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593519E+10</td>
    <td align="right">     8271.08</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">       22.20</td>
    <td align="right">       19.78</td>
    <td align="right">0.453346E+09</td>
    <td align="right">      549.50</td>
    <td align="right">23-AUG-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385270E+10</td>
    <td align="right">     7568.51</td>
    <td align="right">02-SEP-05:02</td>
    <td align="right">       22.12</td>
    <td align="right">       16.29</td>
    <td align="right">0.392344E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266912E+10</td>
    <td align="right">     3677.98</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       18.94</td>
    <td align="right">0.384114E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-OCT-13:50</td>
    <td align="right">       20.60</td>
    <td align="right">       17.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111052E+10</td>
    <td align="right">     2042.68</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
    <td align="right">0.324090E+09</td>
    <td align="right">      515.72</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.345662E+09</td>
    <td align="right">     1295.03</td>
    <td align="right">20-DEC-15:40</td>
    <td align="right">        7.97</td>
    <td align="right">        4.70</td>
    <td align="right">0.296569E+09</td>
    <td align="right">      441.15</td>
    <td align="right">20-DEC-14:30</td>
    <td align="right">        9.15</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320806E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.438797E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245401E+09</td>
    <td align="right">     1285.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.13</td>
    <td align="right">        1.66</td>
    <td align="right">0.277087E+09</td>
    <td align="right">      427.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.87</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.593519E+10</td>
    <td align="right">     9525.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.90</td>
    <td align="right">       24.01</td>
    <td align="right">0.453346E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       17.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276301E+09</td>
    <td align="right">     1467.06</td>
    <td align="right">19-JAN-09:30</td>
    <td align="right">        6.10</td>
    <td align="right">        3.62</td>
    <td align="right">0.193719E+09</td>
    <td align="right">      272.61</td>
    <td align="right">19-JAN-10:09</td>
    <td align="right">        7.80</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.397886E+09</td>
    <td align="right">     1569.43</td>
    <td align="right">22-FEB-09:30</td>
    <td align="right">        0.30</td>
    <td align="right">        -3.1</td>
    <td align="right">0.176831E+09</td>
    <td align="right">      284.37</td>
    <td align="right">22-FEB-10:09</td>
    <td align="right">        0.87</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145620E+10</td>
    <td align="right">     2984.44</td>
    <td align="right">29-MAR-09:10</td>
    <td align="right">        5.78</td>
    <td align="right">        3.04</td>
    <td align="right">0.228106E+09</td>
    <td align="right">      347.87</td>
    <td align="right">29-MAR-09:30</td>
    <td align="right">        6.15</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224499E+10</td>
    <td align="right">     5465.36</td>
    <td align="right">28-APR-08:30</td>
    <td align="right">       15.25</td>
    <td align="right">        8.68</td>
    <td align="right">0.223503E+09</td>
    <td align="right">      348.16</td>
    <td align="right">11-APR-09:00</td>
    <td align="right">       11.10</td>
    <td align="right">        3.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389366E+10</td>
    <td align="right">    11990.18</td>
    <td align="right">29-MAY-08:52</td>
    <td align="right">       26.10</td>
    <td align="right">       16.70</td>
    <td align="right">0.259389E+09</td>
    <td align="right">      347.89</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476450E+10</td>
    <td align="right">     8501.03</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       21.97</td>
    <td align="right">       17.80</td>
    <td align="right">0.268688E+09</td>
    <td align="right">      347.88</td>
    <td align="right">22-JUN-09:09</td>
    <td align="right">       25.68</td>
    <td align="right">       16.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.536864E+10</td>
    <td align="right">    12048.48</td>
    <td align="right">09-JUL-08:52</td>
    <td align="right">       28.30</td>
    <td align="right">       25.04</td>
    <td align="right">0.254062E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-JUL-09:30</td>
    <td align="right">       24.45</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.580734E+10</td>
    <td align="right">    11654.39</td>
    <td align="right">13-AUG-08:32</td>
    <td align="right">       27.23</td>
    <td align="right">       19.12</td>
    <td align="right">0.286069E+09</td>
    <td align="right">      347.88</td>
    <td align="right">08-AUG-09:20</td>
    <td align="right">       23.87</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396852E+10</td>
    <td align="right">     9034.68</td>
    <td align="right">04-SEP-08:32</td>
    <td align="right">       23.53</td>
    <td align="right">       18.60</td>
    <td align="right">0.242804E+09</td>
    <td align="right">      347.88</td>
    <td align="right">19-SEP-09:09</td>
    <td align="right">       18.58</td>
    <td align="right">       14.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.292966E+10</td>
    <td align="right">     4619.36</td>
    <td align="right">05-OCT-08:50</td>
    <td align="right">       18.72</td>
    <td align="right">       16.70</td>
    <td align="right">0.242382E+09</td>
    <td align="right">      347.88</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       16.88</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118666E+10</td>
    <td align="right">     2201.85</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
    <td align="right">0.202634E+09</td>
    <td align="right">      327.54</td>
    <td align="right">02-NOV-09:20</td>
    <td align="right">       11.47</td>
    <td align="right">        5.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.425270E+09</td>
    <td align="right">     1554.08</td>
    <td align="right">20-DEC-09:20</td>
    <td align="right">        6.83</td>
    <td align="right">        4.41</td>
    <td align="right">0.187655E+09</td>
    <td align="right">      280.04</td>
    <td align="right">20-DEC-09:30</td>
    <td align="right">        7.20</td>
    <td align="right">        4.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327196E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276584E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.276301E+09</td>
    <td align="right">     1467.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.30</td>
    <td align="right">        -3.1</td>
    <td align="right">0.176831E+09</td>
    <td align="right">      272.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.87</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.580734E+10</td>
    <td align="right">    12048.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       25.04</td>
    <td align="right">0.286069E+09</td>
    <td align="right">      348.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.68</td>
    <td align="right">       16.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.986119E+09</td>
    <td align="right">     5469.81</td>
    <td align="right">19-JAN-13:25</td>
    <td align="right">        9.40</td>
    <td align="right">        3.92</td>
    <td align="right">0.334201E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-JAN-14:09</td>
    <td align="right">        2.80</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120537E+10</td>
    <td align="right">     5750.94</td>
    <td align="right">02-FEB-13:35</td>
    <td align="right">        5.97</td>
    <td align="right">        -0.1</td>
    <td align="right">0.308253E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-FEB-14:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244820E+10</td>
    <td align="right">     7514.46</td>
    <td align="right">01-MAR-13:30</td>
    <td align="right">       13.90</td>
    <td align="right">        6.34</td>
    <td align="right">0.387907E+09</td>
    <td align="right">      560.92</td>
    <td align="right">29-MAR-13:20</td>
    <td align="right">        7.80</td>
    <td align="right">        5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275821E+10</td>
    <td align="right">     7364.74</td>
    <td align="right">07-APR-12:30</td>
    <td align="right">       26.15</td>
    <td align="right">       15.88</td>
    <td align="right">0.357104E+09</td>
    <td align="right">      549.80</td>
    <td align="right">14-APR-13:20</td>
    <td align="right">       10.93</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.409575E+10</td>
    <td align="right">     7760.47</td>
    <td align="right">29-MAY-13:32</td>
    <td align="right">       26.47</td>
    <td align="right">       17.28</td>
    <td align="right">0.413816E+09</td>
    <td align="right">      549.52</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547696E+10</td>
    <td align="right">     7610.53</td>
    <td align="right">19-JUN-14:30</td>
    <td align="right">       33.85</td>
    <td align="right">       23.47</td>
    <td align="right">0.431427E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-JUN-13:30</td>
    <td align="right">       29.15</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.643556E+10</td>
    <td align="right">    11088.69</td>
    <td align="right">09-JUL-14:52</td>
    <td align="right">       27.20</td>
    <td align="right">       24.01</td>
    <td align="right">0.404261E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.738411E+10</td>
    <td align="right">    10591.07</td>
    <td align="right">27-AUG-12:43</td>
    <td align="right">       27.88</td>
    <td align="right">       22.67</td>
    <td align="right">0.453355E+09</td>
    <td align="right">      576.32</td>
    <td align="right">30-AUG-13:09</td>
    <td align="right">       27.48</td>
    <td align="right">       15.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.582277E+10</td>
    <td align="right">    11789.83</td>
    <td align="right">04-SEP-11:13</td>
    <td align="right">       25.77</td>
    <td align="right">       17.62</td>
    <td align="right">0.395448E+09</td>
    <td align="right">      604.57</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       23.17</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.545278E+10</td>
    <td align="right">     9765.74</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">       24.90</td>
    <td align="right">       18.60</td>
    <td align="right">0.403632E+09</td>
    <td align="right">      598.42</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       24.80</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230671E+10</td>
    <td align="right">     8392.75</td>
    <td align="right">02-NOV-13:20</td>
    <td align="right">       15.77</td>
    <td align="right">        8.35</td>
    <td align="right">0.359421E+09</td>
    <td align="right">      585.47</td>
    <td align="right">02-NOV-13:09</td>
    <td align="right">       15.68</td>
    <td align="right">        8.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133684E+10</td>
    <td align="right">     5971.49</td>
    <td align="right">21-DEC-13:02</td>
    <td align="right">        2.88</td>
    <td align="right">        -1.4</td>
    <td align="right">0.331763E+09</td>
    <td align="right">      549.50</td>
    <td align="right">14-DEC-14:09</td>
    <td align="right">        5.10</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.457094E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.458059E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.986119E+09</td>
    <td align="right">     5469.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">        -1.4</td>
    <td align="right">0.308253E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.738411E+10</td>
    <td align="right">    11789.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.85</td>
    <td align="right">       24.01</td>
    <td align="right">0.453355E+09</td>
    <td align="right">      604.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.15</td>
    <td align="right">       18.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310598E+09</td>
    <td align="right">     1870.71</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        3.79</td>
    <td align="right">0.194977E+09</td>
    <td align="right">      304.71</td>
    <td align="right">20-JAN-16:10</td>
    <td align="right">        6.93</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402256E+09</td>
    <td align="right">     2044.32</td>
    <td align="right">24-FEB-15:40</td>
    <td align="right">        7.97</td>
    <td align="right">        1.94</td>
    <td align="right">0.179128E+09</td>
    <td align="right">      325.85</td>
    <td align="right">22-FEB-16:40</td>
    <td align="right">        3.67</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147929E+10</td>
    <td align="right">     4601.24</td>
    <td align="right">29-MAR-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.87</td>
    <td align="right">0.224015E+09</td>
    <td align="right">      347.09</td>
    <td align="right">03-MAR-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        8.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238794E+10</td>
    <td align="right">     6884.56</td>
    <td align="right">10-APR-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.11</td>
    <td align="right">0.210614E+09</td>
    <td align="right">      347.53</td>
    <td align="right">10-APR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396066E+10</td>
    <td align="right">     9933.00</td>
    <td align="right">21-MAY-15:22</td>
    <td align="right">       20.00</td>
    <td align="right">       13.21</td>
    <td align="right">0.245948E+09</td>
    <td align="right">      347.85</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.502647E+10</td>
    <td align="right">    12219.82</td>
    <td align="right">18-JUN-16:22</td>
    <td align="right">       25.30</td>
    <td align="right">       22.03</td>
    <td align="right">0.263046E+09</td>
    <td align="right">      347.85</td>
    <td align="right">22-JUN-13:30</td>
    <td align="right">       29.15</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545134E+10</td>
    <td align="right">    12652.64</td>
    <td align="right">02-JUL-17:02</td>
    <td align="right">       24.13</td>
    <td align="right">       20.50</td>
    <td align="right">0.250669E+09</td>
    <td align="right">      347.84</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.592547E+10</td>
    <td align="right">    12220.47</td>
    <td align="right">20-AUG-16:02</td>
    <td align="right">       25.50</td>
    <td align="right">       16.87</td>
    <td align="right">0.279889E+09</td>
    <td align="right">      347.85</td>
    <td align="right">23-AUG-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.412409E+10</td>
    <td align="right">    12669.73</td>
    <td align="right">10-SEP-16:02</td>
    <td align="right">       23.22</td>
    <td align="right">       12.82</td>
    <td align="right">0.233401E+09</td>
    <td align="right">      347.85</td>
    <td align="right">15-SEP-13:00</td>
    <td align="right">       22.80</td>
    <td align="right">       15.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.315586E+10</td>
    <td align="right">     6336.22</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       23.35</td>
    <td align="right">       19.11</td>
    <td align="right">0.229556E+09</td>
    <td align="right">      347.82</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111959E+10</td>
    <td align="right">     2862.28</td>
    <td align="right">03-NOV-15:40</td>
    <td align="right">       15.73</td>
    <td align="right">       10.51</td>
    <td align="right">0.199975E+09</td>
    <td align="right">      338.68</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.383680E+09</td>
    <td align="right">     1806.54</td>
    <td align="right">08-DEC-15:40</td>
    <td align="right">        6.30</td>
    <td align="right">        2.03</td>
    <td align="right">0.188855E+09</td>
    <td align="right">      297.49</td>
    <td align="right">08-DEC-15:50</td>
    <td align="right">        6.20</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.337273E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.270007E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.310598E+09</td>
    <td align="right">     1806.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.30</td>
    <td align="right">        1.94</td>
    <td align="right">0.179128E+09</td>
    <td align="right">      297.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.67</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592547E+10</td>
    <td align="right">    12669.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.50</td>
    <td align="right">       22.03</td>
    <td align="right">0.279889E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.15</td>
    <td align="right">       21.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.398905E+09</td>
    <td align="right">     1101.04</td>
    <td align="right">24-JAN-13:10</td>
    <td align="right">       11.93</td>
    <td align="right">       11.41</td>
    <td align="right">0.308041E+09</td>
    <td align="right">      441.88</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313284E+09</td>
    <td align="right">     1037.59</td>
    <td align="right">24-FEB-14:10</td>
    <td align="right">        9.22</td>
    <td align="right">        3.10</td>
    <td align="right">0.280702E+09</td>
    <td align="right">      441.97</td>
    <td align="right">24-FEB-14:20</td>
    <td align="right">        9.03</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107434E+10</td>
    <td align="right">     1663.24</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.33</td>
    <td align="right">0.353692E+09</td>
    <td align="right">      496.69</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154635E+10</td>
    <td align="right">     1830.45</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.11</td>
    <td align="right">0.343231E+09</td>
    <td align="right">      541.53</td>
    <td align="right">10-APR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239129E+10</td>
    <td align="right">     3615.10</td>
    <td align="right">30-MAY-13:10</td>
    <td align="right">       29.90</td>
    <td align="right">       17.80</td>
    <td align="right">0.410907E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAY-09:09</td>
    <td align="right">       26.38</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.366354E+10</td>
    <td align="right">     4748.10</td>
    <td align="right">19-JUN-14:30</td>
    <td align="right">       33.85</td>
    <td align="right">       23.47</td>
    <td align="right">0.433128E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-JUN-09:09</td>
    <td align="right">       19.60</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459189E+10</td>
    <td align="right">     6225.81</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">       26.10</td>
    <td align="right">       21.37</td>
    <td align="right">0.404835E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-JUL-09:50</td>
    <td align="right">       24.82</td>
    <td align="right">       16.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504849E+10</td>
    <td align="right">     6318.64</td>
    <td align="right">15-AUG-05:02</td>
    <td align="right">       24.40</td>
    <td align="right">       22.15</td>
    <td align="right">0.454434E+09</td>
    <td align="right">      549.50</td>
    <td align="right">23-AUG-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.356619E+10</td>
    <td align="right">     4381.60</td>
    <td align="right">01-SEP-14:30</td>
    <td align="right">       30.85</td>
    <td align="right">       17.38</td>
    <td align="right">0.400907E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-SEP-09:09</td>
    <td align="right">       18.58</td>
    <td align="right">       14.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262799E+10</td>
    <td align="right">     3414.23</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.85</td>
    <td align="right">0.409273E+09</td>
    <td align="right">      549.50</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       16.88</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141932E+10</td>
    <td align="right">     1725.65</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
    <td align="right">0.357403E+09</td>
    <td align="right">      546.21</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.827675E+09</td>
    <td align="right">     1150.12</td>
    <td align="right">20-DEC-14:40</td>
    <td align="right">        8.87</td>
    <td align="right">        5.30</td>
    <td align="right">0.309353E+09</td>
    <td align="right">      471.28</td>
    <td align="right">20-DEC-14:20</td>
    <td align="right">        9.43</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274693E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.446591E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.313284E+09</td>
    <td align="right">     1037.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.87</td>
    <td align="right">        3.10</td>
    <td align="right">0.280702E+09</td>
    <td align="right">      441.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504849E+10</td>
    <td align="right">     6318.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.85</td>
    <td align="right">       23.47</td>
    <td align="right">0.454434E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437347E+09</td>
    <td align="right">     1304.43</td>
    <td align="right">27-JAN-09:15</td>
    <td align="right">        3.67</td>
    <td align="right">        1.18</td>
    <td align="right">0.195600E+09</td>
    <td align="right">      282.50</td>
    <td align="right">27-JAN-10:09</td>
    <td align="right">        4.50</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.472669E+09</td>
    <td align="right">     1312.57</td>
    <td align="right">22-FEB-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.2</td>
    <td align="right">0.178259E+09</td>
    <td align="right">      284.40</td>
    <td align="right">22-FEB-10:09</td>
    <td align="right">        0.87</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136959E+10</td>
    <td align="right">     1826.43</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.33</td>
    <td align="right">0.227783E+09</td>
    <td align="right">      346.80</td>
    <td align="right">29-MAR-09:20</td>
    <td align="right">        5.97</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185980E+10</td>
    <td align="right">     3236.66</td>
    <td align="right">28-APR-08:40</td>
    <td align="right">       15.53</td>
    <td align="right">        8.73</td>
    <td align="right">0.221821E+09</td>
    <td align="right">      347.87</td>
    <td align="right">12-APR-09:00</td>
    <td align="right">        8.30</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291424E+10</td>
    <td align="right">     8635.41</td>
    <td align="right">29-MAY-08:52</td>
    <td align="right">       26.10</td>
    <td align="right">       16.70</td>
    <td align="right">0.256953E+09</td>
    <td align="right">      347.88</td>
    <td align="right">25-MAY-09:09</td>
    <td align="right">       16.78</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.379453E+10</td>
    <td align="right">     7574.06</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       21.97</td>
    <td align="right">       17.80</td>
    <td align="right">0.269246E+09</td>
    <td align="right">      347.88</td>
    <td align="right">22-JUN-09:09</td>
    <td align="right">       25.68</td>
    <td align="right">       16.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441696E+10</td>
    <td align="right">     7506.78</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">       26.10</td>
    <td align="right">       21.37</td>
    <td align="right">0.255335E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       24.63</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520330E+10</td>
    <td align="right">     6446.46</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">       27.25</td>
    <td align="right">       18.48</td>
    <td align="right">0.287411E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-AUG-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.374068E+10</td>
    <td align="right">     9599.49</td>
    <td align="right">04-SEP-07:42</td>
    <td align="right">       22.43</td>
    <td align="right">       18.53</td>
    <td align="right">0.249968E+09</td>
    <td align="right">      347.88</td>
    <td align="right">19-SEP-09:09</td>
    <td align="right">       18.58</td>
    <td align="right">       14.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.297296E+10</td>
    <td align="right">     4215.44</td>
    <td align="right">05-OCT-08:40</td>
    <td align="right">       18.53</td>
    <td align="right">       16.65</td>
    <td align="right">0.258116E+09</td>
    <td align="right">      347.88</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       16.88</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159728E+10</td>
    <td align="right">     1975.97</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
    <td align="right">0.219840E+09</td>
    <td align="right">      347.87</td>
    <td align="right">02-NOV-09:09</td>
    <td align="right">       11.28</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.897150E+09</td>
    <td align="right">     1426.79</td>
    <td align="right">20-DEC-09:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.09</td>
    <td align="right">0.193177E+09</td>
    <td align="right">      299.82</td>
    <td align="right">20-DEC-09:09</td>
    <td align="right">        6.47</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296765E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.281351E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.437347E+09</td>
    <td align="right">     1304.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.2</td>
    <td align="right">0.178259E+09</td>
    <td align="right">      282.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.87</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520330E+10</td>
    <td align="right">     9599.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.25</td>
    <td align="right">       21.37</td>
    <td align="right">0.287411E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.68</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.251624E+09</td>
    <td align="right">     1445.14</td>
    <td align="right">07-JAN-13:50</td>
    <td align="right">        0.60</td>
    <td align="right">        -3.9</td>
    <td align="right">0.277895E+09</td>
    <td align="right">      493.70</td>
    <td align="right">19-JAN-14:50</td>
    <td align="right">        8.98</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270907E+09</td>
    <td align="right">     1583.45</td>
    <td align="right">25-FEB-13:30</td>
    <td align="right">        3.05</td>
    <td align="right">        -1.4</td>
    <td align="right">0.252010E+09</td>
    <td align="right">      470.46</td>
    <td align="right">02-FEB-14:39</td>
    <td align="right">        5.20</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.770996E+09</td>
    <td align="right">     2114.37</td>
    <td align="right">27-MAR-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       16.75</td>
    <td align="right">0.332410E+09</td>
    <td align="right">      544.54</td>
    <td align="right">03-MAR-14:09</td>
    <td align="right">       15.00</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125144E+10</td>
    <td align="right">     4990.96</td>
    <td align="right">07-APR-12:00</td>
    <td align="right">       25.60</td>
    <td align="right">       15.38</td>
    <td align="right">0.315567E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-APR-13:09</td>
    <td align="right">       20.10</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.236650E+10</td>
    <td align="right">     7828.17</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.56</td>
    <td align="right">0.375775E+09</td>
    <td align="right">      588.88</td>
    <td align="right">30-MAY-12:09</td>
    <td align="right">       29.50</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420207E+10</td>
    <td align="right">     9742.82</td>
    <td align="right">19-JUN-12:00</td>
    <td align="right">       36.70</td>
    <td align="right">       24.26</td>
    <td align="right">0.424610E+09</td>
    <td align="right">      748.79</td>
    <td align="right">19-JUN-12:09</td>
    <td align="right">       36.42</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597565E+10</td>
    <td align="right">     9177.15</td>
    <td align="right">07-JUL-12:00</td>
    <td align="right">       33.90</td>
    <td align="right">       23.29</td>
    <td align="right">0.407015E+09</td>
    <td align="right">      698.34</td>
    <td align="right">07-JUL-12:09</td>
    <td align="right">       33.72</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.744166E+10</td>
    <td align="right">     8939.52</td>
    <td align="right">18-AUG-12:00</td>
    <td align="right">       32.80</td>
    <td align="right">       20.17</td>
    <td align="right">0.459709E+09</td>
    <td align="right">      680.83</td>
    <td align="right">18-AUG-12:09</td>
    <td align="right">       32.88</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.528748E+10</td>
    <td align="right">     9456.71</td>
    <td align="right">04-SEP-13:02</td>
    <td align="right">       26.10</td>
    <td align="right">       18.32</td>
    <td align="right">0.399698E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-SEP-12:09</td>
    <td align="right">       30.10</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.454633E+10</td>
    <td align="right">     9102.83</td>
    <td align="right">22-OCT-12:23</td>
    <td align="right">       21.65</td>
    <td align="right">       16.56</td>
    <td align="right">0.404608E+09</td>
    <td align="right">      609.72</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       24.80</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140240E+10</td>
    <td align="right">     6485.93</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">       17.80</td>
    <td align="right">       12.60</td>
    <td align="right">0.331844E+09</td>
    <td align="right">      549.51</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607058E+09</td>
    <td align="right">     4294.92</td>
    <td align="right">17-DEC-13:20</td>
    <td align="right">       12.20</td>
    <td align="right">        5.04</td>
    <td align="right">0.291473E+09</td>
    <td align="right">      533.01</td>
    <td align="right">18-DEC-14:50</td>
    <td align="right">        6.38</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343741E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.427261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251624E+09</td>
    <td align="right">     1445.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -3.9</td>
    <td align="right">0.252010E+09</td>
    <td align="right">      470.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.20</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.744166E+10</td>
    <td align="right">     9742.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.70</td>
    <td align="right">       24.26</td>
    <td align="right">0.459709E+09</td>
    <td align="right">      748.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.42</td>
    <td align="right">       24.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427268E+09</td>
    <td align="right">     1522.49</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        3.79</td>
    <td align="right">0.195960E+09</td>
    <td align="right">      310.22</td>
    <td align="right">20-JAN-16:10</td>
    <td align="right">        6.93</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427765E+09</td>
    <td align="right">     1593.86</td>
    <td align="right">22-FEB-16:40</td>
    <td align="right">        3.67</td>
    <td align="right">        -0.4</td>
    <td align="right">0.179266E+09</td>
    <td align="right">      321.64</td>
    <td align="right">22-FEB-16:49</td>
    <td align="right">        3.48</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137474E+10</td>
    <td align="right">     2974.87</td>
    <td align="right">27-MAR-16:50</td>
    <td align="right">       21.28</td>
    <td align="right">       15.55</td>
    <td align="right">0.223279E+09</td>
    <td align="right">      338.67</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188423E+10</td>
    <td align="right">     4838.36</td>
    <td align="right">09-APR-16:12</td>
    <td align="right">       16.83</td>
    <td align="right">       14.02</td>
    <td align="right">0.211855E+09</td>
    <td align="right">      338.70</td>
    <td align="right">10-APR-15:09</td>
    <td align="right">       20.00</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284638E+10</td>
    <td align="right">     5565.35</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.58</td>
    <td align="right">0.245941E+09</td>
    <td align="right">      347.84</td>
    <td align="right">22-MAY-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.391926E+10</td>
    <td align="right">     6402.09</td>
    <td align="right">18-JUN-16:52</td>
    <td align="right">       25.00</td>
    <td align="right">       21.96</td>
    <td align="right">0.267685E+09</td>
    <td align="right">      347.84</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       27.25</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441784E+10</td>
    <td align="right">     9573.71</td>
    <td align="right">04-JUL-16:32</td>
    <td align="right">       25.37</td>
    <td align="right">       18.14</td>
    <td align="right">0.254435E+09</td>
    <td align="right">      347.84</td>
    <td align="right">11-JUL-09:50</td>
    <td align="right">       24.82</td>
    <td align="right">       16.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517150E+10</td>
    <td align="right">     7957.20</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">       25.92</td>
    <td align="right">       17.83</td>
    <td align="right">0.286704E+09</td>
    <td align="right">      347.85</td>
    <td align="right">23-AUG-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.371461E+10</td>
    <td align="right">     9639.76</td>
    <td align="right">10-SEP-16:22</td>
    <td align="right">       23.05</td>
    <td align="right">       12.76</td>
    <td align="right">0.247102E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308353E+10</td>
    <td align="right">     5700.82</td>
    <td align="right">04-OCT-15:50</td>
    <td align="right">       22.98</td>
    <td align="right">       19.11</td>
    <td align="right">0.251512E+09</td>
    <td align="right">      347.84</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">       18.98</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150801E+10</td>
    <td align="right">     2887.23</td>
    <td align="right">03-NOV-15:40</td>
    <td align="right">       15.73</td>
    <td align="right">       10.51</td>
    <td align="right">0.213806E+09</td>
    <td align="right">      338.68</td>
    <td align="right">03-NOV-15:20</td>
    <td align="right">       16.47</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.805559E+09</td>
    <td align="right">     1526.55</td>
    <td align="right">08-DEC-15:40</td>
    <td align="right">        6.30</td>
    <td align="right">        2.03</td>
    <td align="right">0.192457E+09</td>
    <td align="right">      311.07</td>
    <td align="right">08-DEC-15:50</td>
    <td align="right">        6.20</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295807E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277000E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427268E+09</td>
    <td align="right">     1522.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.67</td>
    <td align="right">        -0.4</td>
    <td align="right">0.179266E+09</td>
    <td align="right">      310.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.48</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517150E+10</td>
    <td align="right">     9639.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       21.96</td>
    <td align="right">0.286704E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.25</td>
    <td align="right">       18.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510284E+09</td>
    <td align="right">     1239.45</td>
    <td align="right">20-JAN-16:30</td>
    <td align="right">        6.40</td>
    <td align="right">        3.50</td>
    <td align="right">0.310594E+09</td>
    <td align="right">      458.44</td>
    <td align="right">20-JAN-16:49</td>
    <td align="right">        5.87</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.522897E+09</td>
    <td align="right">     1225.83</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">        6.70</td>
    <td align="right">        1.40</td>
    <td align="right">0.284930E+09</td>
    <td align="right">      464.60</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150670E+10</td>
    <td align="right">     1951.45</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.33</td>
    <td align="right">0.372092E+09</td>
    <td align="right">      538.33</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201152E+10</td>
    <td align="right">     3110.07</td>
    <td align="right">07-APR-15:20</td>
    <td align="right">       25.60</td>
    <td align="right">       15.99</td>
    <td align="right">0.365967E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-APR-13:39</td>
    <td align="right">       26.30</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328590E+10</td>
    <td align="right">     5054.48</td>
    <td align="right">30-MAY-13:10</td>
    <td align="right">       29.90</td>
    <td align="right">       17.80</td>
    <td align="right">0.427297E+09</td>
    <td align="right">      549.51</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468957E+10</td>
    <td align="right">     6858.08</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">       23.40</td>
    <td align="right">       21.72</td>
    <td align="right">0.435071E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-JUN-09:09</td>
    <td align="right">       19.60</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539602E+10</td>
    <td align="right">     7240.40</td>
    <td align="right">10-JUL-04:03</td>
    <td align="right">       26.10</td>
    <td align="right">       21.37</td>
    <td align="right">0.405389E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-JUL-09:30</td>
    <td align="right">       24.45</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.555542E+10</td>
    <td align="right">     7156.76</td>
    <td align="right">05-AUG-04:02</td>
    <td align="right">       25.68</td>
    <td align="right">       23.87</td>
    <td align="right">0.454619E+09</td>
    <td align="right">      549.50</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.372683E+10</td>
    <td align="right">     6400.70</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">       22.20</td>
    <td align="right">       21.85</td>
    <td align="right">0.399748E+09</td>
    <td align="right">      549.51</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       17.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268565E+10</td>
    <td align="right">     3582.89</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.85</td>
    <td align="right">0.404677E+09</td>
    <td align="right">      549.49</td>
    <td align="right">16-OCT-09:30</td>
    <td align="right">       17.25</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138778E+10</td>
    <td align="right">     1861.65</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
    <td align="right">0.347413E+09</td>
    <td align="right">      545.71</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.809623E+09</td>
    <td align="right">     1265.16</td>
    <td align="right">20-DEC-15:40</td>
    <td align="right">        7.97</td>
    <td align="right">        4.70</td>
    <td align="right">0.307180E+09</td>
    <td align="right">      477.48</td>
    <td align="right">20-DEC-14:30</td>
    <td align="right">        9.15</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320882E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.451498E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.510284E+09</td>
    <td align="right">     1225.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.40</td>
    <td align="right">        1.40</td>
    <td align="right">0.284930E+09</td>
    <td align="right">      458.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.87</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.555542E+10</td>
    <td align="right">     7240.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.90</td>
    <td align="right">       23.87</td>
    <td align="right">0.454619E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       17.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.511434E+09</td>
    <td align="right">     1662.78</td>
    <td align="right">27-JAN-09:30</td>
    <td align="right">        3.85</td>
    <td align="right">        1.25</td>
    <td align="right">0.144252E+09</td>
    <td align="right">      294.87</td>
    <td align="right">27-JAN-09:39</td>
    <td align="right">        4.03</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.663556E+09</td>
    <td align="right">     1775.59</td>
    <td align="right">22-FEB-09:25</td>
    <td align="right">        0.30</td>
    <td align="right">        -3.1</td>
    <td align="right">0.132489E+09</td>
    <td align="right">      309.29</td>
    <td align="right">22-FEB-09:39</td>
    <td align="right">        0.40</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185262E+10</td>
    <td align="right">     3835.49</td>
    <td align="right">29-MAR-09:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.97</td>
    <td align="right">0.171707E+09</td>
    <td align="right">      338.71</td>
    <td align="right">29-MAR-10:20</td>
    <td align="right">        7.43</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250944E+10</td>
    <td align="right">     5918.40</td>
    <td align="right">28-APR-08:30</td>
    <td align="right">       15.25</td>
    <td align="right">        8.68</td>
    <td align="right">0.166415E+09</td>
    <td align="right">      339.24</td>
    <td align="right">12-APR-08:50</td>
    <td align="right">        6.52</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389669E+10</td>
    <td align="right">    11938.81</td>
    <td align="right">29-MAY-08:62</td>
    <td align="right">       24.27</td>
    <td align="right">       16.70</td>
    <td align="right">0.192090E+09</td>
    <td align="right">      338.75</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">       28.85</td>
    <td align="right">       17.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459383E+10</td>
    <td align="right">     8672.52</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       21.97</td>
    <td align="right">       17.80</td>
    <td align="right">0.197929E+09</td>
    <td align="right">      338.76</td>
    <td align="right">22-JUN-07:19</td>
    <td align="right">       24.07</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.508699E+10</td>
    <td align="right">    12243.26</td>
    <td align="right">02-JUL-08:22</td>
    <td align="right">       25.00</td>
    <td align="right">       21.47</td>
    <td align="right">0.187667E+09</td>
    <td align="right">      338.74</td>
    <td align="right">11-JUL-07:30</td>
    <td align="right">       22.50</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.558774E+10</td>
    <td align="right">    11537.13</td>
    <td align="right">13-AUG-08:32</td>
    <td align="right">       27.23</td>
    <td align="right">       19.12</td>
    <td align="right">0.210760E+09</td>
    <td align="right">      338.74</td>
    <td align="right">30-AUG-14:20</td>
    <td align="right">       29.07</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.402144E+10</td>
    <td align="right">    11963.08</td>
    <td align="right">04-SEP-08:22</td>
    <td align="right">       23.35</td>
    <td align="right">       18.63</td>
    <td align="right">0.179944E+09</td>
    <td align="right">      338.74</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">       30.93</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.317935E+10</td>
    <td align="right">     5182.39</td>
    <td align="right">05-OCT-08:40</td>
    <td align="right">       18.53</td>
    <td align="right">       16.65</td>
    <td align="right">0.182119E+09</td>
    <td align="right">      338.72</td>
    <td align="right">02-OCT-10:09</td>
    <td align="right">       19.68</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159672E+10</td>
    <td align="right">     2389.46</td>
    <td align="right">02-NOV-09:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.84</td>
    <td align="right">0.155105E+09</td>
    <td align="right">      338.70</td>
    <td align="right">02-NOV-08:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.845495E+09</td>
    <td align="right">     1775.77</td>
    <td align="right">20-DEC-09:15</td>
    <td align="right">        6.83</td>
    <td align="right">        4.41</td>
    <td align="right">0.141158E+09</td>
    <td align="right">      306.39</td>
    <td align="right">20-DEC-09:30</td>
    <td align="right">        7.20</td>
    <td align="right">        4.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343453E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206164E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.511434E+09</td>
    <td align="right">     1662.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.30</td>
    <td align="right">        -3.1</td>
    <td align="right">0.132489E+09</td>
    <td align="right">      294.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.40</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558774E+10</td>
    <td align="right">    12243.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.23</td>
    <td align="right">       21.47</td>
    <td align="right">0.210760E+09</td>
    <td align="right">      339.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.93</td>
    <td align="right">       17.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144587E+10</td>
    <td align="right">     5978.24</td>
    <td align="right">19-JAN-13:35</td>
    <td align="right">        9.40</td>
    <td align="right">        3.84</td>
    <td align="right">0.345657E+09</td>
    <td align="right">      549.79</td>
    <td align="right">19-JAN-14:09</td>
    <td align="right">        9.32</td>
    <td align="right">        3.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164155E+10</td>
    <td align="right">     6081.16</td>
    <td align="right">02-FEB-13:40</td>
    <td align="right">        5.97</td>
    <td align="right">        -0.1</td>
    <td align="right">0.321051E+09</td>
    <td align="right">      561.64</td>
    <td align="right">02-FEB-14:09</td>
    <td align="right">        5.50</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287242E+10</td>
    <td align="right">     6979.97</td>
    <td align="right">03-MAR-13:35</td>
    <td align="right">       14.80</td>
    <td align="right">        8.41</td>
    <td align="right">0.404461E+09</td>
    <td align="right">      585.18</td>
    <td align="right">29-MAR-13:09</td>
    <td align="right">        7.80</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287089E+10</td>
    <td align="right">     6936.68</td>
    <td align="right">07-APR-12:30</td>
    <td align="right">       26.15</td>
    <td align="right">       15.88</td>
    <td align="right">0.371487E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-APR-13:39</td>
    <td align="right">       26.30</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386089E+10</td>
    <td align="right">     6886.27</td>
    <td align="right">29-MAY-13:36</td>
    <td align="right">       26.47</td>
    <td align="right">       17.28</td>
    <td align="right">0.424535E+09</td>
    <td align="right">      549.52</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511422E+10</td>
