    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      128.33</td>
    <td align="right">       16.87</td>
    <td align="right">      128.17</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       87.33</td>
    <td align="right">       17.43</td>
    <td align="right">       87.33</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.67</td>
    <td align="right">       18.32</td>
    <td align="right">       47.67</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.00</td>
    <td align="right">       19.60</td>
    <td align="right">       19.00</td>
    <td align="right">       19.60</td>
    <td align="right">        0.83</td>
    <td align="right">       24.95</td>
    <td align="right">        0.83</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       25.46</td>
    <td align="right">        6.33</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">       25.08</td>
    <td align="right">       19.00</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.67</td>
    <td align="right">       25.21</td>
    <td align="right">       32.67</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.83</td>
    <td align="right">       25.13</td>
    <td align="right">       22.83</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.83</td>
    <td align="right">       19.47</td>
    <td align="right">       11.83</td>
    <td align="right">       19.47</td>
    <td align="right">       10.50</td>
    <td align="right">       25.18</td>
    <td align="right">       10.50</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       54.33</td>
    <td align="right">       17.81</td>
    <td align="right">       54.33</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.33</td>
    <td align="right">       17.16</td>
    <td align="right">       84.33</td>
    <td align="right">       17.16</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      570.83</td>
    <td align="right">       17.34</td>
    <td align="right">      567.33</td>
    <td align="right">       17.35</td>
    <td align="right">       92.33</td>
    <td align="right">       25.18</td>
    <td align="right">       92.33</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.00</td>
    <td align="right">       19.60</td>
    <td align="right">      134.67</td>
    <td align="right">       19.60</td>
    <td align="right">       32.67</td>
    <td align="right">       27.28</td>
    <td align="right">       32.67</td>
    <td align="right">       27.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.50</td>
    <td align="right">       16.68</td>
    <td align="right">        5.67</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.00</td>
    <td align="right">       18.89</td>
    <td align="right">        0.67</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.39</td>
    <td align="right">        0.17</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.50</td>
    <td align="right">       16.88</td>
    <td align="right">        6.33</td>
    <td align="right">       18.29</td>
    <td align="right">        1.83</td>
    <td align="right">       27.42</td>
    <td align="right">        1.67</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.50</td>
    <td align="right">       18.89</td>
    <td align="right">        5.67</td>
    <td align="right">       19.83</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.83</td>
    <td align="right">       17.19</td>
    <td align="right">       15.67</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.33</td>
    <td align="right">       18.68</td>
    <td align="right">        7.33</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       19.28</td>
    <td align="right">        0.17</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.33</td>
    <td align="right">       17.63</td>
    <td align="right">       23.17</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.83</td>
    <td align="right">       19.28</td>
    <td align="right">       15.67</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.67</td>
    <td align="right">       16.00</td>
    <td align="right">        3.67</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.67</td>
    <td align="right">       16.19</td>
    <td align="right">        0.17</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.86</td>
    <td align="right">        1.33</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.51</td>
    <td align="right">        1.00</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.87</td>
    <td align="right">        2.17</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.89</td>
    <td align="right">        0.50</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.93</td>
    <td align="right">        1.67</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.33</td>
    <td align="right">       16.03</td>
    <td align="right">        3.83</td>
    <td align="right">       17.53</td>
    <td align="right">        6.83</td>
    <td align="right">       27.82</td>
    <td align="right">        6.83</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.67</td>
    <td align="right">       16.19</td>
    <td align="right">        3.67</td>
    <td align="right">       19.18</td>
    <td align="right">        2.17</td>
    <td align="right">       27.93</td>
    <td align="right">        2.17</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.83</td>
    <td align="right">       16.58</td>
    <td align="right">        5.50</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.33</td>
    <td align="right">       18.87</td>
    <td align="right">        3.50</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.64</td>
    <td align="right">        1.50</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       25.31</td>
    <td align="right">        4.50</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">       25.33</td>
    <td align="right">       21.00</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">       25.04</td>
    <td align="right">       34.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       24.97</td>
    <td align="right">        7.33</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       15.17</td>
    <td align="right">       17.24</td>
    <td align="right">        9.00</td>
    <td align="right">       18.59</td>
    <td align="right">       68.67</td>
    <td align="right">       25.14</td>
    <td align="right">       68.67</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.83</td>
    <td align="right">       18.87</td>
    <td align="right">        5.50</td>
    <td align="right">       19.38</td>
    <td align="right">       34.00</td>
    <td align="right">       27.33</td>
    <td align="right">       34.00</td>
    <td align="right">       27.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.33</td>
    <td align="right">       16.11</td>
    <td align="right">        5.33</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.33</td>
    <td align="right">       16.22</td>
    <td align="right">        0.33</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.59</td>
    <td align="right">        0.50</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.85</td>
    <td align="right">        1.17</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.71</td>
    <td align="right">        2.33</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.85</td>
    <td align="right">        1.00</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.67</td>
    <td align="right">        1.50</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.67</td>
    <td align="right">       16.13</td>
    <td align="right">        5.67</td>
    <td align="right">       17.38</td>
    <td align="right">        7.83</td>
    <td align="right">       27.74</td>
    <td align="right">        6.50</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.33</td>
    <td align="right">       16.22</td>
    <td align="right">        5.33</td>
    <td align="right">       19.76</td>
    <td align="right">        3.00</td>
    <td align="right">       27.85</td>
    <td align="right">        2.33</td>
    <td align="right">       27.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.67</td>
    <td align="right">       22.97</td>
    <td align="right">       37.00</td>
    <td align="right">       19.57</td>
    <td align="right">       37.00</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.00</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      398.83</td>
    <td align="right">       23.69</td>
    <td align="right">        4.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      207.17</td>
    <td align="right">       23.63</td>
    <td align="right">       54.33</td>
    <td align="right">       24.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.17</td>
    <td align="right">       23.49</td>
    <td align="right">      221.83</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.67</td>
    <td align="right">       23.41</td>
    <td align="right">      381.33</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.33</td>
    <td align="right">       23.73</td>
    <td align="right">      435.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       23.44</td>
    <td align="right">      444.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       23.56</td>
    <td align="right">      329.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.83</td>
    <td align="right">       23.89</td>
    <td align="right">      266.67</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      252.50</td>
    <td align="right">       23.71</td>
    <td align="right">       77.17</td>
    <td align="right">       25.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.33</td>
    <td align="right">       23.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2423.67</td>
    <td align="right">       23.50</td>
    <td align="right">     2251.83</td>
    <td align="right">       24.35</td>
    <td align="right">       37.00</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      486.67</td>
    <td align="right">       23.89</td>
    <td align="right">      444.17</td>
    <td align="right">       25.02</td>
    <td align="right">       37.00</td>
    <td align="right">       19.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.84</td>
    <td align="right">      101.67</td>
    <td align="right">       20.04</td>
    <td align="right">      101.67</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.33</td>
    <td align="right">       43.67</td>
    <td align="right">       20.96</td>
    <td align="right">       43.67</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.67</td>
    <td align="right">       23.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">       23.39</td>
    <td align="right">       19.00</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      142.50</td>
    <td align="right">       23.57</td>
    <td align="right">      127.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.00</td>
    <td align="right">       23.61</td>
    <td align="right">      372.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       24.02</td>
    <td align="right">      423.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.00</td>
    <td align="right">       23.62</td>
    <td align="right">      265.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      160.50</td>
    <td align="right">       23.81</td>
    <td align="right">      188.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      407.17</td>
    <td align="right">       23.09</td>
    <td align="right">        9.33</td>
    <td align="right">       23.30</td>
    <td align="right">        2.33</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.60</td>
    <td align="right">       11.17</td>
    <td align="right">       20.94</td>
    <td align="right">       11.17</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3059.33</td>
    <td align="right">       22.80</td>
    <td align="right">     2013.17</td>
    <td align="right">       24.02</td>
    <td align="right">      158.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.02</td>
    <td align="right">      451.50</td>
    <td align="right">       24.78</td>
    <td align="right">      101.67</td>
    <td align="right">       20.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.94</td>
    <td align="right">      250.83</td>
    <td align="right">       20.08</td>
    <td align="right">      250.83</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.30</td>
    <td align="right">      201.00</td>
    <td align="right">       20.48</td>
    <td align="right">      201.00</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.00</td>
    <td align="right">       22.35</td>
    <td align="right">       41.17</td>
    <td align="right">       20.68</td>
    <td align="right">       41.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      396.00</td>
    <td align="right">       22.88</td>
    <td align="right">       23.00</td>
    <td align="right">       23.06</td>
    <td align="right">        8.17</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      205.33</td>
    <td align="right">       23.37</td>
    <td align="right">      117.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.50</td>
    <td align="right">       23.56</td>
    <td align="right">      355.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.00</td>
    <td align="right">       23.37</td>
    <td align="right">      452.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.33</td>
    <td align="right">       23.54</td>
    <td align="right">      415.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      104.83</td>
    <td align="right">       23.33</td>
    <td align="right">      213.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      289.83</td>
    <td align="right">       23.25</td>
    <td align="right">      112.50</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.00</td>
    <td align="right">       22.21</td>
    <td align="right">       81.00</td>
    <td align="right">       20.53</td>
    <td align="right">       80.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.42</td>
    <td align="right">      177.50</td>
    <td align="right">       20.40</td>
    <td align="right">      177.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3449.83</td>
    <td align="right">       22.09</td>
    <td align="right">     2440.83</td>
    <td align="right">       23.06</td>
    <td align="right">      759.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       20.94</td>
    <td align="right">       23.00</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      505.00</td>
    <td align="right">       23.56</td>
    <td align="right">      452.17</td>
    <td align="right">       24.33</td>
    <td align="right">      250.83</td>
    <td align="right">       20.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.97</td>
    <td align="right">      414.67</td>
    <td align="right">       19.75</td>
    <td align="right">      414.67</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.17</td>
    <td align="right">      394.83</td>
    <td align="right">       20.02</td>
    <td align="right">      394.83</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.03</td>
    <td align="right">      209.50</td>
    <td align="right">       20.28</td>
    <td align="right">      209.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.17</td>
    <td align="right">       21.86</td>
    <td align="right">       72.00</td>
    <td align="right">       20.94</td>
    <td align="right">       60.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      294.33</td>
    <td align="right">       22.86</td>
    <td align="right">       86.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.00</td>
    <td align="right">       23.81</td>
    <td align="right">      345.50</td>
    <td align="right">       24.26</td>
    <td align="right">       19.50</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.00</td>
    <td align="right">       25.38</td>
    <td align="right">      464.50</td>
    <td align="right">       24.39</td>
    <td align="right">       45.50</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.50</td>
    <td align="right">       24.46</td>
    <td align="right">      417.17</td>
    <td align="right">       24.32</td>
    <td align="right">       25.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      185.33</td>
    <td align="right">       23.03</td>
    <td align="right">      187.17</td>
    <td align="right">       24.17</td>
    <td align="right">       10.17</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      397.50</td>
    <td align="right">       22.37</td>
    <td align="right">       87.17</td>
    <td align="right">       22.84</td>
    <td align="right">       28.33</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.98</td>
    <td align="right">      198.67</td>
    <td align="right">       20.04</td>
    <td align="right">      198.67</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.29</td>
    <td align="right">      435.00</td>
    <td align="right">       20.17</td>
    <td align="right">      435.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3933.83</td>
    <td align="right">       21.30</td>
    <td align="right">     3312.17</td>
    <td align="right">       22.06</td>
    <td align="right">     1841.67</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">       19.97</td>
    <td align="right">       72.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.38</td>
    <td align="right">      464.50</td>
    <td align="right">       24.39</td>
    <td align="right">      435.00</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.05</td>
    <td align="right">      403.67</td>
    <td align="right">       19.81</td>
    <td align="right">      403.67</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.33</td>
    <td align="right">      365.00</td>
    <td align="right">       20.14</td>
    <td align="right">      365.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.17</td>
    <td align="right">       21.08</td>
    <td align="right">      161.50</td>
    <td align="right">       20.10</td>
    <td align="right">      161.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      393.00</td>
    <td align="right">       21.72</td>
    <td align="right">       88.50</td>
    <td align="right">       22.50</td>
    <td align="right">       44.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      292.83</td>
    <td align="right">       22.43</td>
    <td align="right">      133.00</td>
    <td align="right">       24.62</td>
    <td align="right">        3.83</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      132.00</td>
    <td align="right">       23.14</td>
    <td align="right">      286.83</td>
    <td align="right">       24.30</td>
    <td align="right">       18.33</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.67</td>
    <td align="right">       24.35</td>
    <td align="right">      397.50</td>
    <td align="right">       24.40</td>
    <td align="right">       45.67</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.83</td>
    <td align="right">       23.87</td>
    <td align="right">      399.50</td>
    <td align="right">       24.29</td>
    <td align="right">       26.33</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      242.00</td>
    <td align="right">       22.64</td>
    <td align="right">      189.00</td>
    <td align="right">       24.36</td>
    <td align="right">       15.33</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      386.67</td>
    <td align="right">       22.19</td>
    <td align="right">       93.50</td>
    <td align="right">       23.32</td>
    <td align="right">       19.17</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.93</td>
    <td align="right">      177.67</td>
    <td align="right">       20.01</td>
    <td align="right">      177.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.34</td>
    <td align="right">      412.17</td>
    <td align="right">       20.19</td>
    <td align="right">      412.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4066.17</td>
    <td align="right">       21.31</td>
    <td align="right">     3107.83</td>
    <td align="right">       22.17</td>
    <td align="right">     1693.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.83</td>
    <td align="right">       20.05</td>
    <td align="right">       88.50</td>
    <td align="right">       19.81</td>
    <td align="right">        3.83</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.17</td>
    <td align="right">       24.35</td>
    <td align="right">      412.17</td>
    <td align="right">       24.62</td>
    <td align="right">      412.17</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.67</td>
    <td align="right">       20.53</td>
    <td align="right">      308.50</td>
    <td align="right">       19.64</td>
    <td align="right">      308.50</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      433.50</td>
    <td align="right">       20.92</td>
    <td align="right">      274.33</td>
    <td align="right">       20.10</td>
    <td align="right">      274.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.33</td>
    <td align="right">       21.36</td>
    <td align="right">      163.50</td>
    <td align="right">       20.57</td>
    <td align="right">      149.83</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      389.50</td>
    <td align="right">       21.89</td>
    <td align="right">       93.67</td>
    <td align="right">       22.25</td>
    <td align="right">       49.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      292.67</td>
    <td align="right">       22.74</td>
    <td align="right">       99.17</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       88.33</td>
    <td align="right">       23.60</td>
    <td align="right">      329.50</td>
    <td align="right">       24.27</td>
    <td align="right">       19.17</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.33</td>
    <td align="right">       25.37</td>
    <td align="right">      449.83</td>
    <td align="right">       24.40</td>
    <td align="right">       50.83</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.67</td>
    <td align="right">       24.69</td>
    <td align="right">      426.83</td>
    <td align="right">       24.36</td>
    <td align="right">       31.33</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      159.17</td>
    <td align="right">       23.27</td>
    <td align="right">      262.67</td>
    <td align="right">       24.40</td>
    <td align="right">       21.00</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      241.83</td>
    <td align="right">       22.59</td>
    <td align="right">      198.50</td>
    <td align="right">       24.19</td>
    <td align="right">       21.67</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      422.83</td>
    <td align="right">       21.42</td>
    <td align="right">      150.67</td>
    <td align="right">       20.54</td>
    <td align="right">      132.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      466.50</td>
    <td align="right">       20.95</td>
    <td align="right">      292.17</td>
    <td align="right">       20.28</td>
    <td align="right">      285.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3549.33</td>
    <td align="right">       21.66</td>
    <td align="right">     3049.33</td>
    <td align="right">       22.64</td>
    <td align="right">     1344.67</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.33</td>
    <td align="right">       20.53</td>
    <td align="right">       93.67</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.67</td>
    <td align="right">       25.37</td>
    <td align="right">      449.83</td>
    <td align="right">       24.43</td>
    <td align="right">      308.50</td>
    <td align="right">       25.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.11</td>
    <td align="right">      401.50</td>
    <td align="right">       19.85</td>
    <td align="right">      401.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.38</td>
    <td align="right">      367.50</td>
    <td align="right">       20.11</td>
    <td align="right">      367.50</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      489.00</td>
    <td align="right">       21.03</td>
    <td align="right">      194.67</td>
    <td align="right">       20.44</td>
    <td align="right">      189.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      414.83</td>
    <td align="right">       21.52</td>
    <td align="right">       99.17</td>
    <td align="right">       22.01</td>
    <td align="right">       60.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      350.50</td>
    <td align="right">       22.29</td>
    <td align="right">      103.50</td>
    <td align="right">       24.38</td>
    <td align="right">        3.17</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      167.33</td>
    <td align="right">       23.03</td>
    <td align="right">      272.83</td>
    <td align="right">       24.30</td>
    <td align="right">       21.00</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      105.50</td>
    <td align="right">       23.94</td>
    <td align="right">      362.33</td>
    <td align="right">       24.37</td>
    <td align="right">       44.17</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      104.83</td>
    <td align="right">       23.45</td>
    <td align="right">      357.00</td>
    <td align="right">       24.31</td>
    <td align="right">       24.17</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      293.17</td>
    <td align="right">       22.53</td>
    <td align="right">      145.67</td>
    <td align="right">       24.27</td>
    <td align="right">       15.17</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      401.33</td>
    <td align="right">       21.97</td>
    <td align="right">       90.17</td>
    <td align="right">       23.06</td>
    <td align="right">       27.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.33</td>
    <td align="right">       20.82</td>
    <td align="right">      200.50</td>
    <td align="right">       20.08</td>
    <td align="right">      200.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.37</td>
    <td align="right">      410.67</td>
    <td align="right">       20.19</td>
    <td align="right">      410.67</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4265.83</td>
    <td align="right">       21.31</td>
    <td align="right">     3005.50</td>
    <td align="right">       22.00</td>
    <td align="right">     1764.33</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      104.83</td>
    <td align="right">       20.11</td>
    <td align="right">       90.17</td>
    <td align="right">       19.85</td>
    <td align="right">        3.17</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.94</td>
    <td align="right">      410.67</td>
    <td align="right">       24.38</td>
    <td align="right">      410.67</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.39</td>
    <td align="right">      365.50</td>
    <td align="right">       20.09</td>
    <td align="right">      365.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.55</td>
    <td align="right">      376.83</td>
    <td align="right">       20.41</td>
    <td align="right">      376.83</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.14</td>
    <td align="right">      187.83</td>
    <td align="right">       20.60</td>
    <td align="right">      187.83</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.50</td>
    <td align="right">       21.97</td>
    <td align="right">       35.17</td>
    <td align="right">       20.52</td>
    <td align="right">       35.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      401.33</td>
    <td align="right">       22.92</td>
    <td align="right">       37.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.17</td>
    <td align="right">       23.88</td>
    <td align="right">      292.00</td>
    <td align="right">       24.24</td>
    <td align="right">       23.67</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.33</td>
    <td align="right">       25.56</td>
    <td align="right">      463.50</td>
    <td align="right">       24.35</td>
    <td align="right">       37.00</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.17</td>
    <td align="right">       25.53</td>
    <td align="right">      422.00</td>
    <td align="right">       24.33</td>
    <td align="right">       20.33</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       96.33</td>
    <td align="right">       23.61</td>
    <td align="right">      249.67</td>
    <td align="right">       24.23</td>
    <td align="right">        5.83</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      280.83</td>
    <td align="right">       23.25</td>
    <td align="right">      112.00</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.50</td>
    <td align="right">       22.06</td>
    <td align="right">       76.00</td>
    <td align="right">       20.54</td>
    <td align="right">       76.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.92</td>
    <td align="right">      267.50</td>
    <td align="right">       20.54</td>
    <td align="right">      267.50</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3866.17</td>
    <td align="right">       21.70</td>
    <td align="right">     2885.00</td>
    <td align="right">       22.51</td>
    <td align="right">     1395.67</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.17</td>
    <td align="right">       20.39</td>
    <td align="right">       35.17</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.56</td>
    <td align="right">      463.50</td>
    <td align="right">       24.35</td>
    <td align="right">      376.83</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.44</td>
    <td align="right">      360.83</td>
    <td align="right">       20.19</td>
    <td align="right">      360.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.70</td>
    <td align="right">      324.67</td>
    <td align="right">       20.49</td>
    <td align="right">      324.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.33</td>
    <td align="right">       21.25</td>
    <td align="right">      109.67</td>
    <td align="right">       20.44</td>
    <td align="right">      109.67</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      436.33</td>
    <td align="right">       21.99</td>
    <td align="right">       32.50</td>
    <td align="right">       22.49</td>
    <td align="right">       17.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      328.00</td>
    <td align="right">       22.47</td>
    <td align="right">       84.67</td>
    <td align="right">       25.09</td>
    <td align="right">        0.33</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      137.17</td>
    <td align="right">       23.25</td>
    <td align="right">      258.83</td>
    <td align="right">       24.35</td>
    <td align="right">       16.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.00</td>
    <td align="right">       25.26</td>
    <td align="right">      409.67</td>
    <td align="right">       24.43</td>
    <td align="right">       34.17</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.00</td>
    <td align="right">       25.59</td>
    <td align="right">      446.83</td>
    <td align="right">       24.35</td>
    <td align="right">       20.83</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      138.17</td>
    <td align="right">       23.15</td>
    <td align="right">      251.67</td>
    <td align="right">       24.42</td>
    <td align="right">        8.17</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      258.67</td>
    <td align="right">       23.08</td>
    <td align="right">      130.50</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.67</td>
    <td align="right">       21.88</td>
    <td align="right">       61.33</td>
    <td align="right">       20.56</td>
    <td align="right">       61.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.91</td>
    <td align="right">      224.00</td>
    <td align="right">       20.51</td>
    <td align="right">      224.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3821.33</td>
    <td align="right">       21.65</td>
    <td align="right">     2695.17</td>
    <td align="right">       22.77</td>
    <td align="right">     1178.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.00</td>
    <td align="right">       20.44</td>
    <td align="right">       32.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.33</td>
    <td align="right">       25.59</td>
    <td align="right">      446.83</td>
    <td align="right">       25.09</td>
    <td align="right">      360.83</td>
    <td align="right">       26.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.53</td>
    <td align="right">      342.00</td>
    <td align="right">       18.73</td>
    <td align="right">      342.00</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.17</td>
    <td align="right">       19.80</td>
    <td align="right">      304.50</td>
    <td align="right">       18.98</td>
    <td align="right">      304.50</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.67</td>
    <td align="right">       20.62</td>
    <td align="right">      175.33</td>
    <td align="right">       19.08</td>
    <td align="right">      175.33</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      456.33</td>
    <td align="right">       21.28</td>
    <td align="right">       81.50</td>
    <td align="right">       19.75</td>
    <td align="right">       74.50</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      442.00</td>
    <td align="right">       22.20</td>
    <td align="right">       43.33</td>
    <td align="right">       23.85</td>
    <td align="right">        7.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      209.17</td>
    <td align="right">       23.47</td>
    <td align="right">      290.00</td>
    <td align="right">       24.16</td>
    <td align="right">       93.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      132.83</td>
    <td align="right">       24.49</td>
    <td align="right">      467.67</td>
    <td align="right">       24.41</td>
    <td align="right">      129.50</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.00</td>
    <td align="right">       24.62</td>
    <td align="right">      463.17</td>
    <td align="right">       24.50</td>
    <td align="right">       69.33</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      114.50</td>
    <td align="right">       23.40</td>
    <td align="right">      336.00</td>
    <td align="right">       24.51</td>
    <td align="right">       43.83</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      153.17</td>
    <td align="right">       22.70</td>
    <td align="right">      276.50</td>
    <td align="right">       24.50</td>
    <td align="right">       11.83</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      423.50</td>
    <td align="right">       21.28</td>
    <td align="right">      102.17</td>
    <td align="right">       19.97</td>
    <td align="right">       83.83</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.83</td>
    <td align="right">       20.50</td>
    <td align="right">      248.83</td>
    <td align="right">       19.74</td>
    <td align="right">      238.17</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3952.17</td>
    <td align="right">       21.22</td>
    <td align="right">     3131.00</td>
    <td align="right">       22.33</td>
    <td align="right">     1573.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.00</td>
    <td align="right">       19.53</td>
    <td align="right">       43.33</td>
    <td align="right">       18.73</td>
    <td align="right">        7.83</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.67</td>
    <td align="right">       24.62</td>
    <td align="right">      467.67</td>
    <td align="right">       24.51</td>
    <td align="right">      342.00</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.47</td>
    <td align="right">      357.50</td>
    <td align="right">       20.20</td>
    <td align="right">      357.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.71</td>
    <td align="right">      341.50</td>
    <td align="right">       20.48</td>
    <td align="right">      341.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.67</td>
    <td align="right">       21.28</td>
    <td align="right">      136.17</td>
    <td align="right">       20.70</td>
    <td align="right">      134.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      441.67</td>
    <td align="right">       21.81</td>
    <td align="right">       45.00</td>
    <td align="right">       22.01</td>
    <td align="right">       28.67</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      379.83</td>
    <td align="right">       22.44</td>
    <td align="right">       69.00</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.50</td>
    <td align="right">       23.41</td>
    <td align="right">      286.67</td>
    <td align="right">       24.36</td>
    <td align="right">       18.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.83</td>
    <td align="right">       24.50</td>
    <td align="right">      410.33</td>
    <td align="right">       24.42</td>
    <td align="right">       33.33</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.67</td>
    <td align="right">       25.24</td>
    <td align="right">      437.83</td>
    <td align="right">       24.38</td>
    <td align="right">       20.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.50</td>
    <td align="right">       23.10</td>
    <td align="right">      221.67</td>
    <td align="right">       24.34</td>
    <td align="right">        6.33</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      260.00</td>
    <td align="right">       22.97</td>
    <td align="right">      124.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.33</td>
    <td align="right">       21.67</td>
    <td align="right">       75.83</td>
    <td align="right">       20.53</td>
    <td align="right">       75.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.90</td>
    <td align="right">      266.33</td>
    <td align="right">       20.58</td>
    <td align="right">      266.33</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3892.00</td>
    <td align="right">       21.62</td>
    <td align="right">     2772.50</td>
    <td align="right">       22.67</td>
    <td align="right">     1281.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.67</td>
    <td align="right">       20.47</td>
    <td align="right">       45.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.67</td>
    <td align="right">       25.24</td>
    <td align="right">      437.83</td>
    <td align="right">       24.71</td>
    <td align="right">      357.50</td>
    <td align="right">       26.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.37</td>
    <td align="right">      328.67</td>
    <td align="right">       19.92</td>
    <td align="right">      328.67</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.62</td>
    <td align="right">      303.50</td>
    <td align="right">       20.27</td>
    <td align="right">      303.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.56</td>
    <td align="right">       93.67</td>
    <td align="right">       20.42</td>
    <td align="right">       93.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      425.50</td>
    <td align="right">       22.42</td>
    <td align="right">       22.17</td>
    <td align="right">       22.17</td>
    <td align="right">       13.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      250.83</td>
    <td align="right">       23.29</td>
    <td align="right">      100.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.33</td>
    <td align="right">       24.60</td>
    <td align="right">      376.00</td>
    <td align="right">       24.28</td>
    <td align="right">       19.50</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.83</td>
    <td align="right">       25.60</td>
    <td align="right">      489.50</td>
    <td align="right">       24.40</td>
    <td align="right">       37.83</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.67</td>
    <td align="right">       25.71</td>
    <td align="right">      432.17</td>
    <td align="right">       24.35</td>
    <td align="right">       22.50</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.00</td>
    <td align="right">       23.46</td>
    <td align="right">      241.50</td>
    <td align="right">       24.22</td>
    <td align="right">        8.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      311.50</td>
    <td align="right">       22.99</td>
    <td align="right">      101.00</td>
    <td align="right">       24.04</td>
    <td align="right">        0.50</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.33</td>
    <td align="right">       21.72</td>
    <td align="right">      105.33</td>
    <td align="right">       20.26</td>
    <td align="right">      105.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.78</td>
    <td align="right">      247.83</td>
    <td align="right">       20.25</td>
    <td align="right">      247.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3656.00</td>
    <td align="right">       21.70</td>
    <td align="right">     2841.50</td>
    <td align="right">       22.72</td>
    <td align="right">     1180.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.67</td>
    <td align="right">       20.37</td>
    <td align="right">       22.17</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.71</td>
    <td align="right">      489.50</td>
    <td align="right">       24.40</td>
    <td align="right">      328.67</td>
    <td align="right">       25.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.25</td>
    <td align="right">      286.17</td>
    <td align="right">       19.84</td>
    <td align="right">      286.17</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.64</td>
    <td align="right">      233.33</td>
    <td align="right">       20.21</td>
    <td align="right">      233.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      425.50</td>
    <td align="right">       21.32</td>
    <td align="right">       77.50</td>
    <td align="right">       20.37</td>
    <td align="right">       76.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      342.67</td>
    <td align="right">       21.99</td>
    <td align="right">       46.17</td>
    <td align="right">       24.02</td>
    <td align="right">       10.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      259.33</td>
    <td align="right">       22.65</td>
    <td align="right">      101.67</td>
    <td align="right">       24.83</td>
    <td align="right">        4.50</td>
    <td align="right">       26.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      128.33</td>
    <td align="right">       23.20</td>
    <td align="right">      219.67</td>
    <td align="right">       24.44</td>
    <td align="right">       18.00</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       82.50</td>
    <td align="right">       24.32</td>
    <td align="right">      309.67</td>
    <td align="right">       24.52</td>
    <td align="right">       37.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.33</td>
    <td align="right">       23.95</td>
    <td align="right">      308.67</td>
    <td align="right">       24.40</td>
    <td align="right">       24.33</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      206.00</td>
    <td align="right">       22.88</td>
    <td align="right">      155.50</td>
    <td align="right">       24.52</td>
    <td align="right">       15.17</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      315.50</td>
    <td align="right">       22.52</td>
    <td align="right">       60.83</td>
    <td align="right">       24.24</td>
    <td align="right">        1.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      413.67</td>
    <td align="right">       21.37</td>
    <td align="right">       91.33</td>
    <td align="right">       20.20</td>
    <td align="right">       91.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.67</td>
    <td align="right">      214.33</td>
    <td align="right">       20.20</td>
    <td align="right">      214.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3486.83</td>
    <td align="right">       21.61</td>
    <td align="right">     2104.83</td>
    <td align="right">       22.59</td>
    <td align="right">     1012.33</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.33</td>
    <td align="right">       20.25</td>
    <td align="right">       46.17</td>
    <td align="right">       19.84</td>
    <td align="right">        1.33</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.32</td>
    <td align="right">      309.67</td>
    <td align="right">       24.83</td>
    <td align="right">      286.17</td>
    <td align="right">       26.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      476.33</td>
    <td align="right">       20.92</td>
    <td align="right">      222.67</td>
    <td align="right">       19.83</td>
    <td align="right">      221.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      410.17</td>
    <td align="right">       21.36</td>
    <td align="right">      174.50</td>
    <td align="right">       20.52</td>
    <td align="right">      167.67</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      430.00</td>
    <td align="right">       21.86</td>
    <td align="right">       77.50</td>
    <td align="right">       21.56</td>
    <td align="right">       56.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      374.33</td>
    <td align="right">       22.42</td>
    <td align="right">       53.83</td>
    <td align="right">       23.60</td>
    <td align="right">       13.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      249.67</td>
    <td align="right">       23.14</td>
    <td align="right">      111.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.17</td>
    <td align="right">       24.22</td>
    <td align="right">      356.50</td>
    <td align="right">       24.29</td>
    <td align="right">       18.50</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.83</td>
    <td align="right">       25.68</td>
    <td align="right">      474.67</td>
    <td align="right">       24.41</td>
    <td align="right">       38.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.17</td>
    <td align="right">       25.61</td>
    <td align="right">      452.50</td>
    <td align="right">       24.39</td>
    <td align="right">       24.83</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      101.50</td>
    <td align="right">       23.79</td>
    <td align="right">      312.17</td>
    <td align="right">       24.46</td>
    <td align="right">       18.83</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      176.67</td>
    <td align="right">       23.26</td>
    <td align="right">      242.67</td>
    <td align="right">       24.61</td>
    <td align="right">        7.00</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      380.83</td>
    <td align="right">       22.03</td>
    <td align="right">       89.83</td>
    <td align="right">       21.83</td>
    <td align="right">       56.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.17</td>
    <td align="right">       21.44</td>
    <td align="right">      155.50</td>
    <td align="right">       20.76</td>
    <td align="right">      143.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3157.83</td>
    <td align="right">       22.04</td>
    <td align="right">     2724.00</td>
    <td align="right">       23.40</td>
    <td align="right">      765.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.17</td>
    <td align="right">       20.92</td>
    <td align="right">       53.83</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      476.33</td>
    <td align="right">       25.68</td>
    <td align="right">      474.67</td>
    <td align="right">       24.61</td>
    <td align="right">      221.00</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.42</td>
    <td align="right">      309.67</td>
    <td align="right">       19.95</td>
    <td align="right">      309.67</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.83</td>
    <td align="right">       20.74</td>
    <td align="right">      273.67</td>
    <td align="right">       20.28</td>
    <td align="right">      273.67</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      481.33</td>
    <td align="right">       21.36</td>
    <td align="right">       93.83</td>
    <td align="right">       20.74</td>
    <td align="right">       87.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      409.50</td>
    <td align="right">       21.92</td>
    <td align="right">       58.00</td>
    <td align="right">       23.32</td>
    <td align="right">       20.00</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      326.67</td>
    <td align="right">       22.64</td>
    <td align="right">      104.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.67</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.50</td>
    <td align="right">       23.34</td>
    <td align="right">      296.67</td>
    <td align="right">       24.32</td>
    <td align="right">       20.67</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       80.67</td>
    <td align="right">       24.27</td>
    <td align="right">      379.83</td>
    <td align="right">       24.39</td>
    <td align="right">       38.17</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       73.67</td>
    <td align="right">       23.94</td>
    <td align="right">      376.67</td>
    <td align="right">       24.33</td>
    <td align="right">       22.83</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.17</td>
    <td align="right">       22.85</td>
    <td align="right">      168.33</td>
    <td align="right">       24.32</td>
    <td align="right">       12.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      352.67</td>
    <td align="right">       22.48</td>
    <td align="right">       78.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.33</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.50</td>
    <td align="right">       21.32</td>
    <td align="right">      106.33</td>
    <td align="right">       20.25</td>
    <td align="right">      106.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.76</td>
    <td align="right">      251.00</td>
    <td align="right">       20.31</td>
    <td align="right">      251.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4025.50</td>
    <td align="right">       21.61</td>
    <td align="right">     2496.67</td>
    <td align="right">       22.62</td>
    <td align="right">     1142.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.67</td>
    <td align="right">       20.42</td>
    <td align="right">       58.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.33</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.27</td>
    <td align="right">      379.83</td>
    <td align="right">       24.48</td>
    <td align="right">      309.67</td>
    <td align="right">       26.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.99297</td>
    <td align="right">    20.60934</td>
    <td align="right">     -0.0836</td>
    <td align="right">     7.68772</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.48994</td>
    <td align="right">    16.82513</td>
    <td align="right">     0.02754</td>
    <td align="right">     5.50952</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79549</td>
    <td align="right">    25.08730</td>
    <td align="right">     0.18848</td>
    <td align="right">     6.07407</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99899</td>
    <td align="right">    31.38376</td>
    <td align="right">     0.29820</td>
    <td align="right">     7.20147</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17335</td>
    <td align="right">    38.44788</td>
    <td align="right">     -0.4572</td>
    <td align="right">     9.91607</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23937</td>
    <td align="right">    44.66879</td>
    <td align="right">     -0.3508</td>
    <td align="right">     8.11094</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26095</td>
    <td align="right">    47.15924</td>
    <td align="right">     -0.3171</td>
    <td align="right">     7.68030</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25317</td>
    <td align="right">    45.31834</td>
    <td align="right">     -0.3193</td>
    <td align="right">     7.69789</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21507</td>
    <td align="right">    42.02089</td>
    <td align="right">     -0.3789</td>
    <td align="right">     8.54770</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.27822</td>
    <td align="right">    36.41367</td>
    <td align="right">     0.44125</td>
    <td align="right">     9.47417</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.03178</td>
    <td align="right">    27.95697</td>
    <td align="right">     0.27369</td>
    <td align="right">     7.22894</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.66656</td>
    <td align="right">    19.86710</td>
    <td align="right">     0.10653</td>
    <td align="right">     5.51597</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.95250</td>
    <td align="right">    33.10184</td>
    <td align="right">     -0.0490</td>
    <td align="right">     7.56985</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.99297</td>
    <td align="right">    16.82513</td>
    <td align="right">     -0.4572</td>
    <td align="right">     5.50952</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27822</td>
    <td align="right">    47.15924</td>
    <td align="right">     0.44125</td>
    <td align="right">     9.91607</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.83120</td>
    <td align="right">    26.58018</td>
    <td align="right">     -0.3393</td>
    <td align="right">     9.85757</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.32046</td>
    <td align="right">    22.41745</td>
    <td align="right">     -0.2404</td>
    <td align="right">     7.15369</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18165</td>
    <td align="right">    29.28888</td>
    <td align="right">     0.03051</td>
    <td align="right">     5.68302</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61128</td>
    <td align="right">    33.96461</td>
    <td align="right">     0.18811</td>
    <td align="right">     6.38557</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00409</td>
    <td align="right">    39.86689</td>
    <td align="right">     -0.5477</td>
    <td align="right">    11.77143</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22296</td>
    <td align="right">    45.63193</td>
    <td align="right">     -0.3944</td>
    <td align="right">     8.62534</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27568</td>
    <td align="right">    47.69416</td>
    <td align="right">     -0.3499</td>
    <td align="right">     7.94129</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27808</td>
    <td align="right">    45.86639</td>
    <td align="right">     -0.3562</td>
    <td align="right">     8.09382</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16594</td>
    <td align="right">    42.94528</td>
    <td align="right">     -0.4450</td>
    <td align="right">     9.56205</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05668</td>
    <td align="right">    37.86875</td>
    <td align="right">     0.35355</td>
    <td align="right">     8.06353</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.26129</td>
    <td align="right">    32.21935</td>
    <td align="right">     0.07193</td>
    <td align="right">     6.36996</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.59343</td>
    <td align="right">    25.48468</td>
    <td align="right">     -0.1490</td>
    <td align="right">     6.23855</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.49198</td>
    <td align="right">    35.92006</td>
    <td align="right">     -0.1818</td>
    <td align="right">     7.98930</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.83120</td>
    <td align="right">    22.41745</td>
    <td align="right">     -0.5477</td>
    <td align="right">     5.68302</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27808</td>
    <td align="right">    47.69416</td>
    <td align="right">     0.35355</td>
    <td align="right">    11.77143</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.92857</td>
    <td align="right">    24.19296</td>
    <td align="right">     -0.5907</td>
    <td align="right">    15.00559</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.29014</td>
    <td align="right">    19.43309</td>
    <td align="right">     -0.5238</td>
    <td align="right">    12.34426</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.36556</td>
    <td align="right">    28.59758</td>
    <td align="right">     -0.1788</td>
    <td align="right">     7.01681</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09948</td>
    <td align="right">    34.34003</td>
    <td align="right">     0.06185</td>
    <td align="right">     6.48881</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81357</td>
    <td align="right">    40.46529</td>
    <td align="right">     -0.6054</td>
    <td align="right">    13.53656</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17587</td>
    <td align="right">    45.72659</td>
    <td align="right">     -0.3960</td>
    <td align="right">     8.71383</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28795</td>
    <td align="right">    47.93489</td>
    <td align="right">     -0.3249</td>
    <td align="right">     7.61185</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25000</td>
    <td align="right">    45.98727</td>
    <td align="right">     -0.3496</td>
    <td align="right">     8.01707</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96788</td>
    <td align="right">    43.46158</td>
    <td align="right">     -0.5100</td>
    <td align="right">    11.15450</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57425</td>
    <td align="right">    38.89227</td>
    <td align="right">     0.23068</td>
    <td align="right">     7.14044</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.27272</td>
    <td align="right">    32.27378</td>
    <td align="right">     -0.1839</td>
    <td align="right">     7.88119</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.41016</td>
    <td align="right">    23.49310</td>
    <td align="right">     -0.4619</td>
    <td align="right">    10.83637</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.96585</td>
    <td align="right">    35.51744</td>
    <td align="right">     -0.3184</td>
    <td align="right">     9.62937</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.92857</td>
    <td align="right">    19.43309</td>
    <td align="right">     -0.6054</td>
    <td align="right">     6.48881</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28795</td>
    <td align="right">    47.93489</td>
    <td align="right">     0.23068</td>
    <td align="right">    15.00559</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.97113</td>
    <td align="right">    25.51861</td>
    <td align="right">     -0.8473</td>
    <td align="right">    22.85428</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15976</td>
    <td align="right">    20.08182</td>
    <td align="right">     -0.8203</td>
    <td align="right">    21.35682</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.01663</td>
    <td align="right">    30.44695</td>
    <td align="right">     -0.4910</td>
    <td align="right">    11.62654</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.08953</td>
    <td align="right">    36.46747</td>
    <td align="right">     -0.1638</td>
    <td align="right">     7.95428</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.37207</td>
    <td align="right">    42.41274</td>
    <td align="right">     -0.7386</td>
    <td align="right">    18.42850</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08416</td>
    <td align="right">    49.13935</td>
    <td align="right">     -0.3944</td>
    <td align="right">     9.19563</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34321</td>
    <td align="right">    52.44331</td>
    <td align="right">     -0.2555</td>
    <td align="right">     7.37424</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20970</td>
    <td align="right">    49.08612</td>
    <td align="right">     -0.3304</td>
    <td align="right">     8.22477</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64599</td>
    <td align="right">    46.76732</td>
    <td align="right">     -0.6004</td>
    <td align="right">    14.09713</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.67838</td>
    <td align="right">    41.89907</td>
    <td align="right">     0.03367</td>
    <td align="right">     7.18128</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.96934</td>
    <td align="right">    34.11351</td>
    <td align="right">     -0.4891</td>
    <td align="right">    12.38701</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.27864</td>
    <td align="right">    25.15055</td>
    <td align="right">     -0.7500</td>
    <td align="right">    18.37993</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.25147</td>
    <td align="right">    37.92262</td>
    <td align="right">     -0.4852</td>
    <td align="right">    13.20076</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97113</td>
    <td align="right">    20.08182</td>
    <td align="right">     -0.8473</td>
    <td align="right">     7.18128</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34321</td>
    <td align="right">    52.44331</td>
    <td align="right">     0.03367</td>
    <td align="right">    22.85428</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.04842</td>
    <td align="right">    24.57562</td>
    <td align="right">     -0.8209</td>
    <td align="right">    21.81103</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.32086</td>
    <td align="right">    19.12354</td>
    <td align="right">     -0.7632</td>
    <td align="right">    19.21542</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.10423</td>
    <td align="right">    29.51864</td>
    <td align="right">     -0.4416</td>
    <td align="right">    10.88278</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.18538</td>
    <td align="right">    35.42024</td>
    <td align="right">     -0.1059</td>
    <td align="right">     8.12207</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.19510</td>
    <td align="right">    42.13930</td>
    <td align="right">     -0.7157</td>
    <td align="right">    19.53345</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.79376</td>
    <td align="right">    49.02853</td>
    <td align="right">     -0.4184</td>
    <td align="right">    10.71134</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13346</td>
    <td align="right">    51.81885</td>
    <td align="right">     -0.2556</td>
    <td align="right">     8.37573</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04707</td>
    <td align="right">    48.55521</td>
    <td align="right">     -0.2956</td>
    <td align="right">     8.45786</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37111</td>
    <td align="right">    46.56337</td>
    <td align="right">     -0.6137</td>
    <td align="right">    16.03139</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.57206</td>
    <td align="right">    41.29423</td>
    <td align="right">     0.05209</td>
    <td align="right">     7.26430</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.92284</td>
    <td align="right">    33.40863</td>
    <td align="right">     -0.4786</td>
    <td align="right">    11.86507</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.33390</td>
    <td align="right">    24.23380</td>
    <td align="right">     -0.7256</td>
    <td align="right">    17.52554</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.18411</td>
    <td align="right">    37.27085</td>
    <td align="right">     -0.4633</td>
    <td align="right">    13.27375</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.04842</td>
    <td align="right">    19.12354</td>
    <td align="right">     -0.8209</td>
    <td align="right">     7.26430</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13346</td>
    <td align="right">    51.81885</td>
    <td align="right">     0.05209</td>
    <td align="right">    21.81103</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.58916</td>
    <td align="right">    24.48432</td>
    <td align="right">     -0.6617</td>
    <td align="right">    18.82936</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.05835</td>
    <td align="right">    18.83725</td>
    <td align="right">     -0.5633</td>
    <td align="right">    15.88931</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.69216</td>
    <td align="right">    28.87568</td>
    <td align="right">     -0.3023</td>
    <td align="right">    10.18164</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.33768</td>
    <td align="right">    35.44572</td>
    <td align="right">     -0.0888</td>
    <td align="right">     8.18999</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.33090</td>
    <td align="right">    42.16761</td>
    <td align="right">     -0.7344</td>
    <td align="right">    18.78117</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02074</td>
    <td align="right">    49.00168</td>
    <td align="right">     -0.4025</td>
    <td align="right">     9.60140</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31766</td>
    <td align="right">    52.10995</td>
    <td align="right">     -0.2486</td>
    <td align="right">     7.54407</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23450</td>
    <td align="right">    48.47361</td>
    <td align="right">     -0.2818</td>
    <td align="right">     7.92480</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86048</td>
    <td align="right">    45.44623</td>
    <td align="right">     -0.4692</td>
    <td align="right">    12.37001</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45288</td>
    <td align="right">    39.08631</td>
    <td align="right">     0.26911</td>
    <td align="right">     9.38919</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.75959</td>
    <td align="right">    32.23476</td>
    <td align="right">     -0.2693</td>
    <td align="right">    10.27606</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.15920</td>
    <td align="right">    23.69238</td>
    <td align="right">     -0.5070</td>
    <td align="right">    14.23160</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.66378</td>
    <td align="right">    36.78567</td>
    <td align="right">     -0.3540</td>
    <td align="right">    11.91459</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.58916</td>
    <td align="right">    18.83725</td>
    <td align="right">     -0.7344</td>
    <td align="right">     7.54407</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31766</td>
    <td align="right">    52.10995</td>
    <td align="right">     0.26911</td>
    <td align="right">    18.82936</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.10823</td>
    <td align="right">    24.36547</td>
    <td align="right">     -0.8135</td>
    <td align="right">    21.62269</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.37440</td>
    <td align="right">    18.97679</td>
    <td align="right">     -0.7620</td>
    <td align="right">    19.67747</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.16472</td>
    <td align="right">    29.23685</td>
    <td align="right">     -0.4319</td>
    <td align="right">    11.18794</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.89623</td>
    <td align="right">    35.86677</td>
    <td align="right">     -0.1688</td>
    <td align="right">     8.65661</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.86184</td>
    <td align="right">    42.79199</td>
    <td align="right">     -0.8205</td>
    <td align="right">    22.77694</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.68572</td>
    <td align="right">    49.15318</td>
    <td align="right">     -0.4417</td>
    <td align="right">    11.58128</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99359</td>
    <td align="right">    52.21517</td>
    <td align="right">     -0.2980</td>
    <td align="right">     9.07538</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91890</td>
    <td align="right">    48.95354</td>
    <td align="right">     -0.3337</td>
    <td align="right">     9.41086</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09325</td>
    <td align="right">    47.10300</td>
    <td align="right">     -0.6970</td>
    <td align="right">    18.49769</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.37204</td>
    <td align="right">    41.61525</td>
    <td align="right">     0.01251</td>
    <td align="right">     7.51532</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.82806</td>
    <td align="right">    33.47280</td>
    <td align="right">     -0.5084</td>
    <td align="right">    12.47323</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.36288</td>
    <td align="right">    24.06713</td>
    <td align="right">     -0.7271</td>
    <td align="right">    17.71424</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.06966</td>
    <td align="right">    37.45024</td>
    <td align="right">     -0.4973</td>
    <td align="right">    14.14224</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10823</td>
    <td align="right">    18.97679</td>
    <td align="right">     -0.8205</td>
    <td align="right">     7.51532</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99359</td>
    <td align="right">    52.21517</td>
    <td align="right">     0.01251</td>
    <td align="right">    22.77694</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.38278</td>
    <td align="right">    26.10487</td>
    <td align="right">     -0.7232</td>
    <td align="right">    17.96429</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.54308</td>
    <td align="right">    21.08354</td>
    <td align="right">     -0.7124</td>
    <td align="right">    16.72921</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.13284</td>
    <td align="right">    31.64123</td>
    <td align="right">     -0.4661</td>
    <td align="right">    10.34863</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.98552</td>
    <td align="right">    37.93522</td>
    <td align="right">     -0.2034</td>
    <td align="right">     7.07083</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.16555</td>
    <td align="right">    43.96554</td>
    <td align="right">     -0.8568</td>
    <td align="right">    21.80302</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03020</td>
    <td align="right">    49.75101</td>
    <td align="right">     -0.4666</td>
    <td align="right">    10.16410</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31447</td>
    <td align="right">    52.33673</td>
    <td align="right">     -0.3163</td>
    <td align="right">     7.75479</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25768</td>
    <td align="right">    48.89402</td>
    <td align="right">     -0.3498</td>
    <td align="right">     8.11229</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02488</td>
    <td align="right">    45.77585</td>
    <td align="right">     -0.4932</td>
    <td align="right">    10.63833</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.56446</td>
    <td align="right">    40.52867</td>
    <td align="right">     0.23620</td>
    <td align="right">     7.04655</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.08640</td>
    <td align="right">    33.31620</td>
    <td align="right">     -0.2020</td>
    <td align="right">     7.67521</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.92189</td>
    <td align="right">    25.57743</td>
    <td align="right">     -0.5493</td>
    <td align="right">    11.88278</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.54815</td>
    <td align="right">    38.20342</td>
    <td align="right">     -0.4242</td>
    <td align="right">    11.41826</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.38278</td>
    <td align="right">    21.08354</td>
    <td align="right">     -0.8568</td>
    <td align="right">     7.04655</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31447</td>
    <td align="right">    52.33673</td>
    <td align="right">     0.23620</td>
    <td align="right">    21.80302</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.43810</td>
    <td align="right">    24.83424</td>
    <td align="right">     -0.7028</td>
    <td align="right">    17.03305</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69302</td>
    <td align="right">    19.72665</td>
    <td align="right">     -0.6556</td>
    <td align="right">    14.88407</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.25288</td>
    <td align="right">    30.23749</td>
    <td align="right">     -0.4064</td>
    <td align="right">     9.35460</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.21264</td>
    <td align="right">    36.14896</td>
    <td align="right">     -0.1148</td>
    <td align="right">     7.08964</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.16384</td>
    <td align="right">    42.72701</td>
    <td align="right">     -0.7813</td>
    <td align="right">    21.09884</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83576</td>
    <td align="right">    49.05266</td>
    <td align="right">     -0.4603</td>
    <td align="right">    10.96992</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24613</td>
    <td align="right">    51.14031</td>
    <td align="right">     -0.2738</td>
    <td align="right">     7.91196</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24571</td>
    <td align="right">    47.82314</td>
    <td align="right">     -0.2662</td>
    <td align="right">     7.43899</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88333</td>
    <td align="right">    45.12883</td>
    <td align="right">     -0.4669</td>
    <td align="right">    11.20346</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.52812</td>
    <td align="right">    39.50979</td>
    <td align="right">     0.27167</td>
    <td align="right">     7.53701</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.90379</td>
    <td align="right">    32.40547</td>
    <td align="right">     -0.2175</td>
    <td align="right">     7.63121</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.90785</td>
    <td align="right">    24.34360</td>
    <td align="right">     -0.5393</td>
    <td align="right">    11.58899</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.53925</td>
    <td align="right">    37.05144</td>
    <td align="right">     -0.3832</td>
    <td align="right">    11.13554</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43810</td>
    <td align="right">    19.72665</td>
    <td align="right">     -0.7813</td>
    <td align="right">     7.08964</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24613</td>
    <td align="right">    51.14031</td>
    <td align="right">     0.27167</td>
    <td align="right">    21.09884</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.52208</td>
    <td align="right">    24.48137</td>
    <td align="right">     -0.8215</td>
    <td align="right">    22.83681</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87064</td>
    <td align="right">    19.11790</td>
    <td align="right">     -0.7476</td>
    <td align="right">    20.65358</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.64018</td>
    <td align="right">    29.79201</td>
    <td align="right">     -0.4950</td>
    <td align="right">    12.92516</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.45163</td>
    <td align="right">    36.63964</td>
    <td align="right">     -0.2771</td>
    <td align="right">     9.15856</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.48188</td>
    <td align="right">    44.80937</td>
    <td align="right">     -1.0215</td>
    <td align="right">    29.16242</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.82014</td>
    <td align="right">    54.23334</td>
    <td align="right">     -0.4831</td>
    <td align="right">    11.22754</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36638</td>
    <td align="right">    58.13513</td>
    <td align="right">     -0.2409</td>
    <td align="right">     7.07448</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40669</td>
    <td align="right">    51.99103</td>
    <td align="right">     -0.2290</td>
    <td align="right">     7.19089</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13935</td>
    <td align="right">    47.15591</td>
    <td align="right">     -0.3571</td>
    <td align="right">     9.65526</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87328</td>
    <td align="right">    39.28574</td>
    <td align="right">     0.40856</td>
    <td align="right">    10.50295</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.65880</td>
    <td align="right">    31.48524</td>
    <td align="right">     -0.2154</td>
    <td align="right">     9.61789</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.66206</td>
    <td align="right">    23.35253</td>
    <td align="right">     -0.5297</td>
    <td align="right">    14.39517</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.25767</td>
    <td align="right">    38.52036</td>
    <td align="right">     -0.4161</td>
    <td align="right">    13.68578</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.52208</td>
    <td align="right">    19.11790</td>
    <td align="right">     -1.0215</td>
    <td align="right">     7.07448</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40669</td>
    <td align="right">    58.13513</td>
    <td align="right">     0.40856</td>
    <td align="right">    29.16242</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.46606</td>
    <td align="right">    24.74371</td>
    <td align="right">     -0.7017</td>
    <td align="right">    17.11553</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69830</td>
    <td align="right">    19.67756</td>
    <td align="right">     -0.6637</td>
    <td align="right">    15.40078</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.31311</td>
    <td align="right">    30.01588</td>
    <td align="right">     -0.3939</td>
    <td align="right">     9.39667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.01043</td>
    <td align="right">    36.51555</td>
    <td align="right">     -0.1606</td>
    <td align="right">     7.33331</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.91696</td>
    <td align="right">    43.19595</td>
    <td align="right">     -0.8640</td>
    <td align="right">    23.40188</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90055</td>
    <td align="right">    48.75332</td>
    <td align="right">     -0.4328</td>
    <td align="right">    10.41605</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21166</td>
    <td align="right">    51.27605</td>
    <td align="right">     -0.2845</td>
    <td align="right">     8.08701</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25490</td>
    <td align="right">    47.92454</td>
    <td align="right">     -0.2654</td>
    <td align="right">     7.44160</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77905</td>
    <td align="right">    45.37491</td>
    <td align="right">     -0.5021</td>
    <td align="right">    11.80354</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45802</td>
    <td align="right">    39.56875</td>
    <td align="right">     0.25896</td>
    <td align="right">     7.49921</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.70129</td>
    <td align="right">    32.70372</td>
    <td align="right">     -0.2693</td>
    <td align="right">     8.04556</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.89133</td>
    <td align="right">    24.30545</td>
    <td align="right">     -0.5497</td>
    <td align="right">    11.89668</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.48046</td>
    <td align="right">    37.13243</td>
    <td align="right">     -0.4011</td>
    <td align="right">    11.47661</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.46606</td>
    <td align="right">    19.67756</td>
    <td align="right">     -0.8640</td>
    <td align="right">     7.33331</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25490</td>
    <td align="right">    51.27605</td>
    <td align="right">     0.25896</td>
    <td align="right">    23.40188</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.36285</td>
    <td align="right">    28.30532</td>
    <td align="right">     -0.6972</td>
    <td align="right">    17.57540</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.61047</td>
    <td align="right">    22.93504</td>
    <td align="right">     -0.6546</td>
    <td align="right">    15.56370</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.55302</td>
    <td align="right">    31.69426</td>
    <td align="right">     -0.3345</td>
    <td align="right">     8.55342</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.62119</td>
    <td align="right">    36.43443</td>
    <td align="right">     -0.0328</td>
    <td align="right">     6.65835</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69630</td>
    <td align="right">    41.76706</td>
    <td align="right">     -0.6439</td>
    <td align="right">    14.73324</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19368</td>
    <td align="right">    48.77506</td>
    <td align="right">     -0.3750</td>
    <td align="right">     8.55916</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38829</td>
    <td align="right">    51.92867</td>
    <td align="right">     -0.2632</td>
    <td align="right">     7.29956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28541</td>
    <td align="right">    48.73607</td>
    <td align="right">     -0.3231</td>
    <td align="right">     7.91475</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95237</td>
    <td align="right">    45.95339</td>
    <td align="right">     -0.5082</td>
    <td align="right">    11.17997</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.35034</td>
    <td align="right">    40.77516</td>
    <td align="right">     0.19056</td>
    <td align="right">     6.97805</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.72971</td>
    <td align="right">    34.55944</td>
    <td align="right">     -0.2790</td>
    <td align="right">     8.67155</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.77168</td>
    <td align="right">    27.52124</td>
    <td align="right">     -0.5703</td>
    <td align="right">    12.77887</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.64150</td>
    <td align="right">    38.39584</td>
    <td align="right">     -0.3728</td>
    <td align="right">    10.50937</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.36285</td>
    <td align="right">    22.93504</td>
    <td align="right">     -0.6972</td>
    <td align="right">     6.65835</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38829</td>
    <td align="right">    51.92867</td>
    <td align="right">     0.19056</td>
    <td align="right">    17.57540</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.23901</td>
    <td align="right">    26.57902</td>
    <td align="right">     -0.7208</td>
    <td align="right">    18.16232</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.62854</td>
    <td align="right">    21.11608</td>
    <td align="right">     -0.6362</td>
    <td align="right">    14.94439</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.35366</td>
    <td align="right">    30.30423</td>
    <td align="right">     -0.3532</td>
    <td align="right">     8.94517</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.38348</td>
    <td align="right">    35.32220</td>
    <td align="right">     -0.0490</td>
    <td align="right">     7.37653</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.30815</td>
    <td align="right">    41.34469</td>
    <td align="right">     -0.6896</td>
    <td align="right">    18.28822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.81074</td>
    <td align="right">    48.57301</td>
    <td align="right">     -0.4366</td>
    <td align="right">    11.12475</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.14284</td>
    <td align="right">    51.28635</td>
    <td align="right">     -0.2848</td>
    <td align="right">     8.90313</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.05523</td>
    <td align="right">    48.22129</td>
    <td align="right">     -0.3229</td>
    <td align="right">     8.96624</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.50456</td>
    <td align="right">    45.76083</td>
    <td align="right">     -0.5814</td>
    <td align="right">    14.83912</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.89955</td>
    <td align="right">    40.02088</td>
    <td align="right">     0.12846</td>
    <td align="right">     6.88039</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.37703</td>
    <td align="right">    33.56790</td>
    <td align="right">     -0.3373</td>
    <td align="right">     9.03175</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.66047</td>
    <td align="right">    25.93199</td>
    <td align="right">     -0.5883</td>
    <td align="right">    13.12468</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.37483</td>
    <td align="right">    37.44122</td>
    <td align="right">     -0.4047</td>
    <td align="right">    11.69784</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.23901</td>
    <td align="right">    21.11608</td>
    <td align="right">     -0.7208</td>
    <td align="right">     6.88039</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.14284</td>
    <td align="right">    51.28635</td>
    <td align="right">     0.12846</td>
    <td align="right">    18.28822</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07643</td>
    <td align="right">    26.85346</td>
    <td align="right">     -0.4959</td>
    <td align="right">    14.31061</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.64544</td>
    <td align="right">    21.22357</td>
    <td align="right">     -0.3748</td>
    <td align="right">    11.43369</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.22259</td>
    <td align="right">    29.75595</td>
    <td align="right">     -0.1498</td>
    <td align="right">     7.87575</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.81621</td>
    <td align="right">    35.25657</td>
    <td align="right">     0.03090</td>
    <td align="right">     7.07957</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.64657</td>
    <td align="right">    41.45615</td>
    <td align="right">     -0.6422</td>
    <td align="right">    15.04892</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14123</td>
    <td align="right">    48.57896</td>
    <td align="right">     -0.3800</td>
    <td align="right">     8.82138</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37372</td>
    <td align="right">    51.50194</td>
    <td align="right">     -0.2535</td>
    <td align="right">     7.35060</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32334</td>
    <td align="right">    48.03613</td>
    <td align="right">     -0.2708</td>
    <td align="right">     7.52831</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14879</td>
    <td align="right">    44.58647</td>
    <td align="right">     -0.3818</td>
    <td align="right">     9.87541</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.98114</td>
    <td align="right">    37.99671</td>
    <td align="right">     0.39796</td>
    <td align="right">    10.12889</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.49668</td>
    <td align="right">    32.37420</td>
    <td align="right">     -0.0671</td>
    <td align="right">     8.04939</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.78514</td>
    <td align="right">    25.57666</td>
    <td align="right">     -0.3066</td>
    <td align="right">    10.18682</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.06527</td>
    <td align="right">    37.05085</td>
    <td align="right">     -0.2409</td>
    <td align="right">     9.80530</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07643</td>
    <td align="right">    21.22357</td>
    <td align="right">     -0.6422</td>
    <td align="right">     7.07957</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37372</td>
    <td align="right">    51.50194</td>
    <td align="right">     0.39796</td>
    <td align="right">    15.04892</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41305</td>
    <td align="right">    27.12881</td>
    <td align="right">     -0.6815</td>
    <td align="right">    17.00951</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.73336</td>
    <td align="right">    21.69161</td>
    <td align="right">     -0.6159</td>
    <td align="right">    14.81177</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.51808</td>
    <td align="right">    30.51479</td>
    <td align="right">     -0.3110</td>
    <td align="right">     8.77308</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.26957</td>
    <td align="right">    35.83700</td>
    <td align="right">     -0.0684</td>
    <td align="right">     7.39987</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.17286</td>
    <td align="right">    42.00099</td>
    <td align="right">     -0.7293</td>
    <td align="right">    18.74452</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.84659</td>
    <td align="right">    48.58806</td>
    <td align="right">     -0.4078</td>
    <td align="right">    10.34229</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08826</td>
    <td align="right">    51.41091</td>
    <td align="right">     -0.2923</td>
    <td align="right">     8.60344</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04194</td>
    <td align="right">    48.43094</td>
    <td align="right">     -0.3132</td>
    <td align="right">     8.66231</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.41982</td>
    <td align="right">    46.15716</td>
    <td align="right">     -0.5996</td>
    <td align="right">    14.82874</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92488</td>
    <td align="right">    40.50667</td>
    <td align="right">     0.14632</td>
    <td align="right">     7.07575</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.36306</td>
    <td align="right">    34.06755</td>
    <td align="right">     -0.3420</td>
    <td align="right">     9.06515</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.75201</td>
    <td align="right">    26.37487</td>
    <td align="right">     -0.5692</td>
    <td align="right">    12.74676</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.39234</td>
    <td align="right">    37.84301</td>
    <td align="right">     -0.3973</td>
    <td align="right">    11.48476</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41305</td>
    <td align="right">    21.69161</td>
    <td align="right">     -0.7293</td>
    <td align="right">     7.07575</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08826</td>
    <td align="right">    51.41091</td>
    <td align="right">     0.14632</td>
    <td align="right">    18.74452</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103805E+10</td>
    <td align="right">0.267311E+09</td>
    <td align="right">       26.83</td>
    <td align="right">0.699606E+09</td>
    <td align="right">0.338448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    35708.47</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    26806.95</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    14203.33</td>
    <td align="right">27-MAR-12:50</td>
    <td align="right">     8527.61</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.650571E+10</td>
    <td align="right">0.166862E+10</td>
    <td align="right">      104.17</td>
    <td align="right">0.544851E+10</td>
    <td align="right">0.105720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    43929.26</td>
    <td align="right">07-APR-16:40</td>
    <td align="right">    43929.26</td>
    <td align="right">07-APR-16:40</td>
    <td align="right">    10620.25</td>
    <td align="right">10-APR-08:00</td>
    <td align="right">    10566.18</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243981E+11</td>
    <td align="right">0.616267E+10</td>
    <td align="right">      325.13</td>
    <td align="right">0.185043E+11</td>
    <td align="right">0.589379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-MAY-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    72247.99</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    67914.03</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">    26853.90</td>
    <td align="right">18-MAY-11:40</td>
    <td align="right">    17858.27</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.745464E+11</td>
    <td align="right">0.179109E+11</td>
    <td align="right">      423.16</td>
    <td align="right">0.489244E+11</td>
    <td align="right">0.256220E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   110788.16</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    78208.98</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">    46675.60</td>
    <td align="right">15-JUN-12:04</td>
    <td align="right">    32187.62</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106417E+12</td>
    <td align="right">0.256680E+11</td>
    <td align="right">      427.95</td>
    <td align="right">0.642587E+11</td>
    <td align="right">0.421581E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   136611.07</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    92504.55</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    78625.54</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    32562.27</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104646E+12</td>
    <td align="right">0.256951E+11</td>
    <td align="right">      452.19</td>
    <td align="right">0.715188E+11</td>
    <td align="right">0.331276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   134508.62</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    92924.63</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    56708.16</td>
    <td align="right">17-AUG-07:20</td>
    <td align="right">    31579.63</td>
    <td align="right">16-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.576530E+11</td>
    <td align="right">0.138630E+11</td>
    <td align="right">      397.86</td>
    <td align="right">0.406517E+11</td>
    <td align="right">0.170013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   102628.67</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">    85086.15</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    42545.05</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">    24432.85</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.275348E+11</td>
    <td align="right">0.661416E+10</td>
    <td align="right">      253.88</td>
    <td align="right">0.178992E+11</td>
    <td align="right">0.963560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    72576.19</td>
    <td align="right">04-OCT-15:50</td>
    <td align="right">    52663.05</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    31989.34</td>
    <td align="right">24-OCT-07:50</td>
    <td align="right">    16688.34</td>
    <td align="right">04-OCT-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124338E+10</td>
    <td align="right">0.340972E+09</td>
    <td align="right">       39.50</td>
    <td align="right">0.925731E+09</td>
    <td align="right">0.317647E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">10-NOV-08:63</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    22030.69</td>
    <td align="right">10-NOV-08:63</td>
    <td align="right">    16872.93</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    13587.12</td>
    <td align="right">10-NOV-08:63</td>
    <td align="right">     5666.00</td>
    <td align="right">10-NOV-08:63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.403983E+12</td>
    <td align="right">0.981908E+11</td>
    <td align="right">     2450.66</td>
    <td align="right">0.268831E+12</td>
    <td align="right">0.135152E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106417E+12</td>
    <td align="right">0.256951E+11</td>
    <td align="right">      452.19</td>
    <td align="right">0.715188E+11</td>
    <td align="right">0.421581E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   136611.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92924.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78625.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32562.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7899580.08</td>
    <td align="right">  2332284.41</td>
    <td align="right">        6.68</td>
    <td align="right">  7290620.16</td>
    <td align="right">   608959.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">26-JAN-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      812.63</td>
    <td align="right">26-JAN-13:02</td>
    <td align="right">      764.28</td>
    <td align="right">26-JAN-13:02</td>
    <td align="right">      110.29</td>
    <td align="right">19-JAN-10:00</td>
    <td align="right">      239.03</td>
    <td align="right">26-JAN-13:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 10935892.41</td>
    <td align="right">  3230465.26</td>
    <td align="right">       10.28</td>
    <td align="right"> 10749183.43</td>
    <td align="right">   186708.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">24-FEB-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      487.84</td>
    <td align="right">24-FEB-12:30</td>
    <td align="right">      478.06</td>
    <td align="right">17-FEB-12:02</td>
    <td align="right">       57.90</td>
    <td align="right">24-FEB-12:30</td>
    <td align="right">      143.89</td>
    <td align="right">24-FEB-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.806683E+09</td>
    <td align="right">0.210868E+09</td>
    <td align="right">       59.25</td>
    <td align="right">0.543128E+09</td>
    <td align="right">0.263555E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    27185.26</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    18729.59</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    11097.04</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">     6557.15</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.530397E+10</td>
    <td align="right">0.136472E+10</td>
    <td align="right">      133.18</td>
    <td align="right">0.438515E+10</td>
    <td align="right">0.918825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    37259.25</td>
    <td align="right">07-APR-15:40</td>
    <td align="right">    37259.25</td>
    <td align="right">07-APR-15:40</td>
    <td align="right">     8382.90</td>
    <td align="right">10-APR-08:30</td>
    <td align="right">     8882.84</td>
    <td align="right">07-APR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.195211E+11</td>
    <td align="right">0.495866E+10</td>
    <td align="right">      339.74</td>
    <td align="right">0.149467E+11</td>
    <td align="right">0.457437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-MAY-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    59461.42</td>
    <td align="right">30-MAY-14:10</td>
    <td align="right">    59461.42</td>
    <td align="right">30-MAY-14:10</td>
    <td align="right">    20682.41</td>
    <td align="right">18-MAY-15:10</td>
    <td align="right">    15577.08</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.574293E+11</td>
    <td align="right">0.138282E+11</td>
    <td align="right">      426.84</td>
    <td align="right">0.375297E+11</td>
    <td align="right">0.198996E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   105221.07</td>
    <td align="right">24-JUN-05:02</td>
    <td align="right">    67658.68</td>
    <td align="right">24-JUN-05:02</td>
    <td align="right">    39231.25</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    24102.16</td>
    <td align="right">24-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.736735E+11</td>
    <td align="right">0.179679E+11</td>
    <td align="right">      437.52</td>
    <td align="right">0.486045E+11</td>
    <td align="right">0.250690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   112252.31</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    70815.48</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    69808.36</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    26285.27</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.701381E+11</td>
    <td align="right">0.174733E+11</td>
    <td align="right">      453.95</td>
    <td align="right">0.523178E+11</td>
    <td align="right">0.178203E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   110775.91</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    71563.93</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    43516.41</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    25781.16</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.426588E+11</td>
    <td align="right">0.102891E+11</td>
    <td align="right">      394.99</td>
    <td align="right">0.297029E+11</td>
    <td align="right">0.129559E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    95414.83</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">    68752.63</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">    37715.36</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">    21832.92</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203931E+11</td>
    <td align="right">0.493280E+10</td>
    <td align="right">      261.03</td>
    <td align="right">0.127362E+11</td>
    <td align="right">0.765697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    58168.33</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">    41450.93</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    32246.64</td>
    <td align="right">06-OCT-05:03</td>
    <td align="right">    13377.34</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.906413E+09</td>
    <td align="right">0.250837E+09</td>
    <td align="right">       60.44</td>
    <td align="right">0.680113E+09</td>
    <td align="right">0.226300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">04-NOV-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13481.99</td>
    <td align="right">04-NOV-12:40</td>
    <td align="right">    12761.98</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     7657.94</td>
    <td align="right">10-NOV-10:00</td>
    <td align="right">     3578.98</td>
    <td align="right">04-NOV-12:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17025013.50</td>
    <td align="right">  5027674.13</td>
    <td align="right">       15.88</td>
    <td align="right"> 16284959.53</td>
    <td align="right">   740053.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">21-DEC-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1210.43</td>
    <td align="right">21-DEC-13:30</td>
    <td align="right">     1210.43</td>
    <td align="right">21-DEC-13:30</td>
    <td align="right">       70.10</td>
    <td align="right">20-DEC-13:40</td>
    <td align="right">      354.83</td>
    <td align="right">21-DEC-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290867E+12</td>
    <td align="right">0.712869E+11</td>
    <td align="right">     2599.78</td>
    <td align="right">0.201480E+12</td>
    <td align="right">0.893864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7899580.08</td>
    <td align="right">  2332284.41</td>
    <td align="right">        6.68</td>
    <td align="right">  7290620.16</td>
    <td align="right">   186708.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      487.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">      478.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       57.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">      143.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.736735E+11</td>
    <td align="right">0.179679E+11</td>
    <td align="right">      453.95</td>
    <td align="right">0.523178E+11</td>
    <td align="right">0.250690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112252.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71563.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69808.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26285.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.794458E+09</td>
    <td align="right">0.206387E+09</td>
    <td align="right">       26.50</td>
    <td align="right">0.525110E+09</td>
    <td align="right">0.269348E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    27598.89</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    19101.40</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    11384.01</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">     6688.64</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.554117E+10</td>
    <td align="right">0.142142E+10</td>
    <td align="right">      107.04</td>
    <td align="right">0.460379E+10</td>
    <td align="right">0.937380E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    41928.82</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">    41928.82</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">     8383.38</td>
    <td align="right">10-APR-08:40</td>
    <td align="right">    10118.33</td>
    <td align="right">07-APR-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210014E+11</td>
    <td align="right">0.532752E+10</td>
    <td align="right">      338.04</td>
    <td align="right">0.162600E+11</td>
    <td align="right">0.474141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAY-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    72002.63</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">    68594.11</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">    20780.81</td>
    <td align="right">18-MAY-15:00</td>
    <td align="right">    18058.45</td>
    <td align="right">30-MAY-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.647292E+11</td>
    <td align="right">0.155679E+11</td>
    <td align="right">      425.86</td>
    <td align="right">0.423145E+11</td>
    <td align="right">0.224147E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   107161.08</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    75693.72</td>
    <td align="right">19-JUN-14:20</td>
    <td align="right">    43300.88</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    29807.89</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.939322E+11</td>
    <td align="right">0.226148E+11</td>
    <td align="right">      438.71</td>
    <td align="right">0.568082E+11</td>
    <td align="right">0.371239E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   122686.05</td>
    <td align="right">22-JUL-05:02</td>
    <td align="right">    73456.40</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    72145.65</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    27572.95</td>
    <td align="right">22-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.890845E+11</td>
    <td align="right">0.218405E+11</td>
    <td align="right">      449.81</td>
    <td align="right">0.604348E+11</td>
    <td align="right">0.286497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   115352.82</td>
    <td align="right">05-AUG-04:02</td>
    <td align="right">    73735.27</td>
    <td align="right">05-AUG-04:02</td>
    <td align="right">    48346.89</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    28636.23</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455616E+11</td>
    <td align="right">0.109848E+11</td>
    <td align="right">      390.12</td>
    <td align="right">0.311154E+11</td>
    <td align="right">0.144462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    93611.25</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">    76992.83</td>
    <td align="right">01-SEP-14:10</td>
    <td align="right">    37567.70</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">    22540.68</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201989E+11</td>
    <td align="right">0.490925E+10</td>
    <td align="right">      245.83</td>
    <td align="right">0.125273E+11</td>
    <td align="right">0.767156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-OCT-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    61983.18</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    45736.03</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    19800.18</td>
    <td align="right">24-OCT-10:00</td>
    <td align="right">    14287.69</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.836671E+09</td>
    <td align="right">0.231677E+09</td>
    <td align="right">       38.17</td>
    <td align="right">0.613154E+09</td>
    <td align="right">0.223517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13714.14</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">    11794.97</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     6968.75</td>
    <td align="right">10-NOV-08:00</td>
    <td align="right">     3649.41</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.341680E+12</td>
    <td align="right">0.831043E+11</td>
    <td align="right">     2460.08</td>
    <td align="right">0.225202E+12</td>
    <td align="right">0.116478E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.939322E+11</td>
    <td align="right">0.226148E+11</td>
    <td align="right">      449.81</td>
    <td align="right">0.604348E+11</td>
    <td align="right">0.371239E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122686.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76992.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72145.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29807.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">       12.10</td>
    <td align="right">     1667.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">       28.34</td>
    <td align="right">     1746.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">      173.16</td>
    <td align="right">     1166.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.79</td>
    <td align="right">      387.27</td>
    <td align="right">      828.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1034.71</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.34</td>
    <td align="right">      755.02</td>
    <td align="right">      508.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">     1062.11</td>
    <td align="right">      274.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">     1213.15</td>
    <td align="right">      151.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.41</td>
    <td align="right">     1085.03</td>
    <td align="right">      208.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">      623.57</td>
    <td align="right">      413.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">      361.09</td>
    <td align="right">      768.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">      429.95</td>
    <td align="right">       90.00</td>
    <td align="right">     1177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        8.20</td>
    <td align="right">     1565.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      703.14</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">      486.36</td>
    <td align="right">      868.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        8.20</td>
    <td align="right">      151.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">     1213.15</td>
    <td align="right">     1746.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      476.59</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">      219.09</td>
    <td align="right">     1030.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">      413.17</td>
    <td align="right">     1041.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      942.74</td>
    <td align="right">      400.95</td>
    <td align="right">      541.79</td>
    <td align="right">      686.99</td>
    <td align="right">      741.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1131.41</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">      965.74</td>
    <td align="right">      526.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1371.97</td>
    <td align="right">      548.24</td>
    <td align="right">      823.73</td>
    <td align="right">     1349.08</td>
    <td align="right">      335.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.52</td>
    <td align="right">      460.20</td>
    <td align="right">      811.32</td>
    <td align="right">     1387.52</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1277.09</td>
    <td align="right">      460.79</td>
    <td align="right">      816.30</td>
    <td align="right">     1522.58</td>
    <td align="right">       97.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      789.70</td>
    <td align="right">     1718.05</td>
    <td align="right">      134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1072.68</td>
    <td align="right">      481.32</td>
    <td align="right">      591.37</td>
    <td align="right">     1128.48</td>
    <td align="right">      258.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      972.42</td>
    <td align="right">      440.75</td>
    <td align="right">      531.67</td>
    <td align="right">      888.11</td>
    <td align="right">      486.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      601.39</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">      378.13</td>
    <td align="right">      727.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">      234.18</td>
    <td align="right">      953.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      981.85</td>
    <td align="right">      410.73</td>
    <td align="right">      571.12</td>
    <td align="right">      911.03</td>
    <td align="right">      540.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">      219.09</td>
    <td align="right">       97.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      823.73</td>
    <td align="right">     1718.05</td>
    <td align="right">     1041.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1770.28</td>
    <td align="right">     1159.20</td>
    <td align="right">      611.07</td>
    <td align="right">     1591.95</td>
    <td align="right">     1480.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2335.87</td>
    <td align="right">     1546.50</td>
    <td align="right">      789.38</td>
    <td align="right">     2062.31</td>
    <td align="right">     1523.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2107.21</td>
    <td align="right">     1169.86</td>
    <td align="right">      937.36</td>
    <td align="right">     1777.51</td>
    <td align="right">     1135.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1634.34</td>
    <td align="right">      646.12</td>
    <td align="right">      988.21</td>
    <td align="right">     1201.17</td>
    <td align="right">      843.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1432.24</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.67</td>
    <td align="right">     1086.16</td>
    <td align="right">      540.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.83</td>
    <td align="right">     1244.47</td>
    <td align="right">      293.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1408.88</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">     1482.70</td>
    <td align="right">      155.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1881.44</td>
    <td align="right">      697.68</td>
    <td align="right">     1183.76</td>
    <td align="right">     1936.99</td>
    <td align="right">      218.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2041.98</td>
    <td align="right">     1056.33</td>
    <td align="right">      985.65</td>
    <td align="right">     2099.11</td>
    <td align="right">      424.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1043.07</td>
    <td align="right">     2938.34</td>
    <td align="right">      774.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1939.70</td>
    <td align="right">     1164.98</td>
    <td align="right">      774.72</td>
    <td align="right">     1853.97</td>
    <td align="right">     1098.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1918.42</td>
    <td align="right">     1361.88</td>
    <td align="right">      556.54</td>
    <td align="right">     1827.45</td>
    <td align="right">     1370.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1882.26</td>
    <td align="right">      939.11</td>
    <td align="right">      943.15</td>
    <td align="right">     1757.75</td>
    <td align="right">      817.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">      556.54</td>
    <td align="right">     1086.16</td>
    <td align="right">      155.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1183.76</td>
    <td align="right">     2938.34</td>
    <td align="right">     1523.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.50</td>
    <td align="right">      192.75</td>
    <td align="right">      277.75</td>
    <td align="right">      223.51</td>
    <td align="right">     1054.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      693.75</td>
    <td align="right">      304.70</td>
    <td align="right">      389.05</td>
    <td align="right">      378.18</td>
    <td align="right">     1088.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.47</td>
    <td align="right">      473.01</td>
    <td align="right">      551.46</td>
    <td align="right">      780.32</td>
    <td align="right">      739.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1119.66</td>
    <td align="right">      479.09</td>
    <td align="right">      640.57</td>
    <td align="right">      973.44</td>
    <td align="right">      543.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1304.11</td>
    <td align="right">      495.17</td>
    <td align="right">      808.95</td>
    <td align="right">     1290.18</td>
    <td align="right">      348.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1427.30</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">     1590.12</td>
    <td align="right">      193.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1336.78</td>
    <td align="right">      503.32</td>
    <td align="right">      833.46</td>
    <td align="right">     1602.23</td>
    <td align="right">      105.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">     1783.07</td>
    <td align="right">      146.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1050.02</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">     1126.58</td>
    <td align="right">      271.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1040.95</td>
    <td align="right">      506.19</td>
    <td align="right">      534.76</td>
    <td align="right">      989.19</td>
    <td align="right">      503.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">      259.10</td>
    <td align="right">      750.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">      209.31</td>
    <td align="right">      983.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      991.25</td>
    <td align="right">      417.86</td>
    <td align="right">      573.40</td>
    <td align="right">      937.75</td>
    <td align="right">      557.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">      209.31</td>
    <td align="right">      105.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">     1783.07</td>
    <td align="right">     1088.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      114.06</td>
    <td align="right">        0.00</td>
    <td align="right">      114.06</td>
    <td align="right">        3.39</td>
    <td align="right">      582.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.09</td>
    <td align="right">        0.00</td>
    <td align="right">      156.09</td>
    <td align="right">        9.19</td>
    <td align="right">      603.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.45</td>
    <td align="right">        0.00</td>
    <td align="right">      216.45</td>
    <td align="right">       60.94</td>
    <td align="right">      394.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.98</td>
    <td align="right">        0.73</td>
    <td align="right">      259.25</td>
    <td align="right">      136.83</td>
    <td align="right">      275.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.89</td>
    <td align="right">       11.46</td>
    <td align="right">      333.43</td>
    <td align="right">      264.91</td>
    <td align="right">      162.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      365.74</td>
    <td align="right">       19.61</td>
    <td align="right">      346.13</td>
    <td align="right">      363.43</td>
    <td align="right">       87.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      353.46</td>
    <td align="right">       12.75</td>
    <td align="right">      340.71</td>
    <td align="right">      412.08</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      313.16</td>
    <td align="right">        3.70</td>
    <td align="right">      309.45</td>
    <td align="right">      365.28</td>
    <td align="right">       69.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.09</td>
    <td align="right">        0.04</td>
    <td align="right">      236.04</td>
    <td align="right">      206.19</td>
    <td align="right">      148.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.32</td>
    <td align="right">        0.00</td>
    <td align="right">      204.32</td>
    <td align="right">      113.85</td>
    <td align="right">      283.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.31</td>
    <td align="right">        0.00</td>
    <td align="right">      143.31</td>
    <td align="right">       24.44</td>
    <td align="right">      440.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.49</td>
    <td align="right">        0.00</td>
    <td align="right">       99.49</td>
    <td align="right">        1.83</td>
    <td align="right">      564.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.37</td>
    <td align="right">        4.04</td>
    <td align="right">      230.32</td>
    <td align="right">      164.59</td>
    <td align="right">      303.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.49</td>
    <td align="right">        0.00</td>
    <td align="right">       99.49</td>
    <td align="right">        1.83</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.74</td>
    <td align="right">       19.61</td>
    <td align="right">      346.13</td>
    <td align="right">      412.08</td>
    <td align="right">      603.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      114.07</td>
    <td align="right">        0.00</td>
    <td align="right">      114.07</td>
    <td align="right">        3.39</td>
    <td align="right">      582.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.10</td>
    <td align="right">        0.00</td>
    <td align="right">      156.10</td>
    <td align="right">        9.19</td>
    <td align="right">      603.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.47</td>
    <td align="right">        0.00</td>
    <td align="right">      216.47</td>
    <td align="right">       60.94</td>
    <td align="right">      394.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.99</td>
    <td align="right">        0.73</td>
    <td align="right">      259.27</td>
    <td align="right">      136.84</td>
    <td align="right">      275.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.91</td>
    <td align="right">       11.46</td>
    <td align="right">      333.45</td>
    <td align="right">      264.93</td>
    <td align="right">      162.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      365.76</td>
    <td align="right">       19.61</td>
    <td align="right">      346.15</td>
    <td align="right">      363.45</td>
    <td align="right">       87.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      353.48</td>
    <td align="right">       12.75</td>
    <td align="right">      340.74</td>
    <td align="right">      412.10</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      313.18</td>
    <td align="right">        3.70</td>
    <td align="right">      309.47</td>
    <td align="right">      365.30</td>
    <td align="right">       69.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.10</td>
    <td align="right">        0.04</td>
    <td align="right">      236.06</td>
    <td align="right">      206.20</td>
    <td align="right">      148.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.33</td>
    <td align="right">        0.00</td>
    <td align="right">      204.33</td>
    <td align="right">      113.86</td>
    <td align="right">      283.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.32</td>
    <td align="right">        0.00</td>
    <td align="right">      143.32</td>
    <td align="right">       24.44</td>
    <td align="right">      440.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        1.83</td>
    <td align="right">      564.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.38</td>
    <td align="right">        4.05</td>
    <td align="right">      230.34</td>
    <td align="right">      164.60</td>
    <td align="right">      303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        1.83</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.76</td>
    <td align="right">       19.61</td>
    <td align="right">      346.15</td>
    <td align="right">      412.10</td>
    <td align="right">      603.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      114.07</td>
    <td align="right">        0.00</td>
    <td align="right">      114.07</td>
    <td align="right">        3.39</td>
    <td align="right">      582.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.10</td>
    <td align="right">        0.00</td>
    <td align="right">      156.10</td>
    <td align="right">        9.19</td>
    <td align="right">      603.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.47</td>
    <td align="right">        0.00</td>
    <td align="right">      216.47</td>
    <td align="right">       60.94</td>
    <td align="right">      394.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.99</td>
    <td align="right">        0.73</td>
    <td align="right">      259.27</td>
    <td align="right">      136.84</td>
    <td align="right">      275.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.91</td>
    <td align="right">       11.46</td>
    <td align="right">      333.45</td>
    <td align="right">      264.93</td>
    <td align="right">      162.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      365.76</td>
    <td align="right">       19.61</td>
    <td align="right">      346.15</td>
    <td align="right">      363.45</td>
    <td align="right">       87.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      353.48</td>
    <td align="right">       12.75</td>
    <td align="right">      340.74</td>
    <td align="right">      412.10</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      313.18</td>
    <td align="right">        3.70</td>
    <td align="right">      309.47</td>
    <td align="right">      365.30</td>
    <td align="right">       69.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.10</td>
    <td align="right">        0.04</td>
    <td align="right">      236.06</td>
    <td align="right">      206.20</td>
    <td align="right">      148.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.33</td>
    <td align="right">        0.00</td>
    <td align="right">      204.33</td>
    <td align="right">      113.86</td>
    <td align="right">      283.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.32</td>
    <td align="right">        0.00</td>
    <td align="right">      143.32</td>
    <td align="right">       24.44</td>
    <td align="right">      440.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        1.83</td>
    <td align="right">      564.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.38</td>
    <td align="right">        4.05</td>
    <td align="right">      230.34</td>
    <td align="right">      164.60</td>
    <td align="right">      303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        1.83</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.76</td>
    <td align="right">       19.61</td>
    <td align="right">      346.15</td>
    <td align="right">      412.10</td>
    <td align="right">      603.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      458.46</td>
    <td align="right">      183.83</td>
    <td align="right">      274.62</td>
    <td align="right">      208.24</td>
    <td align="right">     1041.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      710.90</td>
    <td align="right">      331.64</td>
    <td align="right">      379.26</td>
    <td align="right">      394.97</td>
    <td align="right">     1046.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      906.87</td>
    <td align="right">      385.69</td>
    <td align="right">      521.18</td>
    <td align="right">      668.21</td>
    <td align="right">      732.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1088.37</td>
    <td align="right">      476.77</td>
    <td align="right">      611.60</td>
    <td align="right">      942.66</td>
    <td align="right">      514.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1319.77</td>
    <td align="right">      527.38</td>
    <td align="right">      792.39</td>
    <td align="right">     1319.31</td>
    <td align="right">      319.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1223.15</td>
    <td align="right">      442.69</td>
    <td align="right">      780.46</td>
    <td align="right">     1350.66</td>
    <td align="right">      171.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1228.51</td>
    <td align="right">      443.26</td>
    <td align="right">      785.25</td>
    <td align="right">     1475.41</td>
    <td align="right">       93.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1383.43</td>
    <td align="right">      623.77</td>
    <td align="right">      759.66</td>
    <td align="right">     1656.78</td>
    <td align="right">      137.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1031.88</td>
    <td align="right">      463.01</td>
    <td align="right">      568.87</td>
    <td align="right">     1080.22</td>
    <td align="right">      274.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      935.42</td>
    <td align="right">      423.98</td>
    <td align="right">      511.44</td>
    <td align="right">      839.19</td>
    <td align="right">      525.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      578.51</td>
    <td align="right">      222.18</td>
    <td align="right">      356.33</td>
    <td align="right">      346.45</td>
    <td align="right">      782.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      450.73</td>
    <td align="right">      211.67</td>
    <td align="right">      239.06</td>
    <td align="right">      217.93</td>
    <td align="right">      993.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      944.50</td>
    <td align="right">      395.10</td>
    <td align="right">      549.39</td>
    <td align="right">      878.35</td>
    <td align="right">      549.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      450.73</td>
    <td align="right">      183.83</td>
    <td align="right">      239.06</td>
    <td align="right">      208.24</td>
    <td align="right">       93.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1383.43</td>
    <td align="right">      623.77</td>
    <td align="right">      792.39</td>
    <td align="right">     1656.78</td>
    <td align="right">     1046.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.13</td>
    <td align="right">        7.27</td>
    <td align="right">       10.86</td>
    <td align="right">        8.23</td>
    <td align="right">       41.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.11</td>
    <td align="right">       13.11</td>
    <td align="right">       15.00</td>
    <td align="right">       15.62</td>
    <td align="right">       41.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.86</td>
    <td align="right">       15.25</td>
    <td align="right">       20.61</td>
    <td align="right">       26.42</td>
    <td align="right">       28.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.03</td>
    <td align="right">       18.85</td>
    <td align="right">       24.18</td>
    <td align="right">       37.27</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.18</td>
    <td align="right">       20.85</td>
    <td align="right">       31.33</td>
    <td align="right">       52.16</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.36</td>
    <td align="right">       17.50</td>
    <td align="right">       30.86</td>
    <td align="right">       53.40</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.57</td>
    <td align="right">       17.53</td>
    <td align="right">       31.05</td>
    <td align="right">       58.34</td>
    <td align="right">        3.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.70</td>
    <td align="right">       24.66</td>
    <td align="right">       30.04</td>
    <td align="right">       65.51</td>
    <td align="right">        5.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.80</td>
    <td align="right">       18.31</td>
    <td align="right">       22.49</td>
    <td align="right">       42.71</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.99</td>
    <td align="right">       16.76</td>
    <td align="right">       20.22</td>
    <td align="right">       33.18</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.87</td>
    <td align="right">        8.78</td>
    <td align="right">       14.09</td>
    <td align="right">       13.70</td>
    <td align="right">       30.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.82</td>
    <td align="right">        8.37</td>
    <td align="right">        9.45</td>
    <td align="right">        8.62</td>
    <td align="right">       39.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.34</td>
    <td align="right">       15.62</td>
    <td align="right">       21.72</td>
    <td align="right">       34.73</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.82</td>
    <td align="right">        7.27</td>
    <td align="right">        9.45</td>
    <td align="right">        8.23</td>
    <td align="right">        3.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       54.70</td>
    <td align="right">       24.66</td>
    <td align="right">       31.33</td>
    <td align="right">       65.51</td>
    <td align="right">       41.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      590.11</td>
    <td align="right">      386.41</td>
    <td align="right">      203.70</td>
    <td align="right">      543.47</td>
    <td align="right">      506.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      778.65</td>
    <td align="right">      515.52</td>
    <td align="right">      263.13</td>
    <td align="right">      702.90</td>
    <td align="right">      521.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.43</td>
    <td align="right">      389.96</td>
    <td align="right">      312.46</td>
    <td align="right">      609.18</td>
    <td align="right">      379.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      544.79</td>
    <td align="right">      215.38</td>
    <td align="right">      329.41</td>
    <td align="right">      414.85</td>
    <td align="right">      274.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      477.43</td>
    <td align="right">       99.53</td>
    <td align="right">      377.90</td>
    <td align="right">      381.09</td>
    <td align="right">      169.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      448.02</td>
    <td align="right">       68.40</td>
    <td align="right">      379.62</td>
    <td align="right">      424.93</td>
    <td align="right">       92.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      469.64</td>
    <td align="right">       81.51</td>
    <td align="right">      388.13</td>
    <td align="right">      499.30</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.17</td>
    <td align="right">      232.57</td>
    <td align="right">      394.60</td>
    <td align="right">      645.85</td>
    <td align="right">       76.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      680.68</td>
    <td align="right">      352.12</td>
    <td align="right">      328.56</td>
    <td align="right">      698.86</td>
    <td align="right">      155.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      932.79</td>
    <td align="right">      585.09</td>
    <td align="right">      347.70</td>
    <td align="right">      978.47</td>
    <td align="right">      290.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      646.59</td>
    <td align="right">      388.34</td>
    <td align="right">      258.25</td>
    <td align="right">      620.04</td>
    <td align="right">      401.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      639.49</td>
    <td align="right">      453.97</td>
    <td align="right">      185.52</td>
    <td align="right">      614.65</td>
    <td align="right">      486.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.44</td>
    <td align="right">      313.05</td>
    <td align="right">      314.39</td>
    <td align="right">      594.18</td>
    <td align="right">      282.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      448.02</td>
    <td align="right">       68.40</td>
    <td align="right">      185.52</td>
    <td align="right">      381.09</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      932.79</td>
    <td align="right">      585.09</td>
    <td align="right">      394.60</td>
    <td align="right">      978.47</td>
    <td align="right">      521.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      590.11</td>
    <td align="right">      386.41</td>
    <td align="right">      203.70</td>
    <td align="right">      543.47</td>
    <td align="right">      506.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      778.65</td>
    <td align="right">      515.52</td>
    <td align="right">      263.13</td>
    <td align="right">      702.90</td>
    <td align="right">      521.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.43</td>
    <td align="right">      389.96</td>
    <td align="right">      312.46</td>
    <td align="right">      609.18</td>
    <td align="right">      379.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      544.79</td>
    <td align="right">      215.38</td>
    <td align="right">      329.41</td>
    <td align="right">      414.85</td>
    <td align="right">      274.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      477.43</td>
    <td align="right">       99.53</td>
    <td align="right">      377.90</td>
    <td align="right">      381.09</td>
    <td align="right">      169.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      448.02</td>
    <td align="right">       68.40</td>
    <td align="right">      379.62</td>
    <td align="right">      424.93</td>
    <td align="right">       92.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      469.64</td>
    <td align="right">       81.51</td>
    <td align="right">      388.13</td>
    <td align="right">      499.30</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.17</td>
    <td align="right">      232.57</td>
    <td align="right">      394.60</td>
    <td align="right">      645.85</td>
    <td align="right">       76.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      680.68</td>
    <td align="right">      352.12</td>
    <td align="right">      328.56</td>
    <td align="right">      698.86</td>
    <td align="right">      155.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      932.79</td>
    <td align="right">      585.09</td>
    <td align="right">      347.70</td>
    <td align="right">      978.47</td>
    <td align="right">      290.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      646.59</td>
    <td align="right">      388.34</td>
    <td align="right">      258.25</td>
    <td align="right">      620.04</td>
    <td align="right">      401.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      639.49</td>
    <td align="right">      453.97</td>
    <td align="right">      185.52</td>
    <td align="right">      614.65</td>
    <td align="right">      486.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.44</td>
    <td align="right">      313.05</td>
    <td align="right">      314.39</td>
    <td align="right">      594.18</td>
    <td align="right">      282.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      448.02</td>
    <td align="right">       68.40</td>
    <td align="right">      185.52</td>
    <td align="right">      381.09</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      932.79</td>
    <td align="right">      585.09</td>
    <td align="right">      394.60</td>
    <td align="right">      978.47</td>
    <td align="right">      521.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      590.07</td>
    <td align="right">      386.39</td>
    <td align="right">      203.68</td>
    <td align="right">      543.44</td>
    <td align="right">      506.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      778.60</td>
    <td align="right">      515.48</td>
    <td align="right">      263.12</td>
    <td align="right">      702.85</td>
    <td align="right">      521.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.38</td>
    <td align="right">      389.94</td>
    <td align="right">      312.44</td>
    <td align="right">      609.14</td>
    <td align="right">      379.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      544.76</td>
    <td align="right">      215.37</td>
    <td align="right">      329.39</td>
    <td align="right">      414.83</td>
    <td align="right">      274.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      477.40</td>
    <td align="right">       99.52</td>
    <td align="right">      377.88</td>
    <td align="right">      381.07</td>
    <td align="right">      169.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      447.99</td>
    <td align="right">       68.40</td>
    <td align="right">      379.60</td>
    <td align="right">      424.91</td>
    <td align="right">       92.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      469.61</td>
    <td align="right">       81.50</td>
    <td align="right">      388.10</td>
    <td align="right">      499.27</td>
    <td align="right">       49.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.13</td>
    <td align="right">      232.55</td>
    <td align="right">      394.57</td>
    <td align="right">      645.81</td>
    <td align="right">       76.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      680.64</td>
    <td align="right">      352.10</td>
    <td align="right">      328.54</td>
    <td align="right">      698.82</td>
    <td align="right">      155.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      932.73</td>
    <td align="right">      585.06</td>
    <td align="right">      347.68</td>
    <td align="right">      978.41</td>
    <td align="right">      290.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      646.55</td>
    <td align="right">      388.32</td>
    <td align="right">      258.23</td>
    <td align="right">      620.01</td>
    <td align="right">      401.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      639.45</td>
    <td align="right">      453.94</td>
    <td align="right">      185.51</td>
    <td align="right">      614.61</td>
    <td align="right">      486.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.40</td>
    <td align="right">      313.03</td>
    <td align="right">      314.37</td>
    <td align="right">      594.14</td>
    <td align="right">      282.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      447.99</td>
    <td align="right">       68.40</td>
    <td align="right">      185.51</td>
    <td align="right">      381.07</td>
    <td align="right">       49.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      932.73</td>
    <td align="right">      585.06</td>
    <td align="right">      394.57</td>
    <td align="right">      978.41</td>
    <td align="right">      521.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      452.60</td>
    <td align="right">      185.41</td>
    <td align="right">      267.19</td>
    <td align="right">      215.25</td>
    <td align="right">     1064.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.36</td>
    <td align="right">      293.10</td>
    <td align="right">      374.25</td>
    <td align="right">      367.11</td>
    <td align="right">     1092.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      985.50</td>
    <td align="right">      455.01</td>
    <td align="right">      530.49</td>
    <td align="right">      761.50</td>
    <td align="right">      735.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1077.06</td>
    <td align="right">      460.87</td>
    <td align="right">      616.20</td>
    <td align="right">      950.59</td>
    <td align="right">      532.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1254.50</td>
    <td align="right">      476.33</td>
    <td align="right">      778.17</td>
    <td align="right">     1260.34</td>
    <td align="right">      332.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1373.00</td>
    <td align="right">      553.68</td>
    <td align="right">      819.32</td>
    <td align="right">     1541.27</td>
    <td align="right">      187.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1285.92</td>
    <td align="right">      484.17</td>
    <td align="right">      801.76</td>
    <td align="right">     1549.27</td>
    <td align="right">      102.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1422.68</td>
    <td align="right">      658.59</td>
    <td align="right">      764.09</td>
    <td align="right">     1715.56</td>
    <td align="right">      150.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1010.07</td>
    <td align="right">      441.43</td>
    <td align="right">      568.64</td>
    <td align="right">     1074.61</td>
    <td align="right">      289.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1001.35</td>
    <td align="right">      486.93</td>
    <td align="right">      514.42</td>
    <td align="right">      935.81</td>
    <td align="right">      545.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.24</td>
    <td align="right">      135.91</td>
    <td align="right">      334.33</td>
    <td align="right">      237.26</td>
    <td align="right">      802.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.31</td>
    <td align="right">      181.03</td>
    <td align="right">      237.28</td>
    <td align="right">      197.40</td>
    <td align="right">     1022.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      953.54</td>
    <td align="right">      401.96</td>
    <td align="right">      551.58</td>
    <td align="right">      904.33</td>
    <td align="right">      568.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      418.31</td>
    <td align="right">      135.91</td>
    <td align="right">      237.28</td>
    <td align="right">      197.40</td>
    <td align="right">      102.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1422.68</td>
    <td align="right">      658.59</td>
    <td align="right">      819.32</td>
    <td align="right">     1715.56</td>
    <td align="right">     1092.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.90</td>
    <td align="right">        7.33</td>
    <td align="right">       10.56</td>
    <td align="right">        8.51</td>
    <td align="right">       42.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.39</td>
    <td align="right">       11.59</td>
    <td align="right">       14.80</td>
    <td align="right">       14.52</td>
    <td align="right">       43.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.97</td>
    <td align="right">       17.99</td>
    <td align="right">       20.97</td>
    <td align="right">       30.11</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.59</td>
    <td align="right">       18.22</td>
    <td align="right">       24.36</td>
    <td align="right">       37.59</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.60</td>
    <td align="right">       18.83</td>
    <td align="right">       30.77</td>
    <td align="right">       49.83</td>
    <td align="right">       13.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.29</td>
    <td align="right">       21.89</td>
    <td align="right">       32.40</td>
    <td align="right">       60.94</td>
    <td align="right">        7.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.84</td>
    <td align="right">       19.14</td>
    <td align="right">       31.70</td>
    <td align="right">       61.26</td>
    <td align="right">        4.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.25</td>
    <td align="right">       26.04</td>
    <td align="right">       30.21</td>
    <td align="right">       67.83</td>
    <td align="right">        5.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.94</td>
    <td align="right">       17.45</td>
    <td align="right">       22.48</td>
    <td align="right">       42.49</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.59</td>
    <td align="right">       19.25</td>
    <td align="right">       20.34</td>
    <td align="right">       37.00</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.59</td>
    <td align="right">        5.37</td>
    <td align="right">       13.22</td>
    <td align="right">        9.38</td>
    <td align="right">       31.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.54</td>
    <td align="right">        7.16</td>
    <td align="right">        9.38</td>
    <td align="right">        7.80</td>
    <td align="right">       40.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.70</td>
    <td align="right">       15.89</td>
    <td align="right">       21.81</td>
    <td align="right">       35.76</td>
    <td align="right">       22.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.54</td>
    <td align="right">        5.37</td>
    <td align="right">        9.38</td>
    <td align="right">        7.80</td>
    <td align="right">        4.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       56.25</td>
    <td align="right">       26.04</td>
    <td align="right">       32.40</td>
    <td align="right">       67.83</td>
    <td align="right">       43.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">        9.00</td>
    <td align="right">     1764.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">       23.57</td>
    <td align="right">     1851.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">      161.16</td>
    <td align="right">     1246.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.79</td>
    <td align="right">      374.09</td>
    <td align="right">      886.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1034.71</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.34</td>
    <td align="right">      746.65</td>
    <td align="right">      534.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">     1064.32</td>
    <td align="right">      284.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">     1219.81</td>
    <td align="right">      155.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.41</td>
    <td align="right">     1088.87</td>
    <td align="right">      216.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">      617.02</td>
    <td align="right">      442.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">      343.18</td>
    <td align="right">      833.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">      429.95</td>
    <td align="right">       75.63</td>
    <td align="right">     1285.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        5.40</td>
    <td align="right">     1683.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      703.14</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">      480.51</td>
    <td align="right">      926.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        5.40</td>
    <td align="right">      155.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">     1219.81</td>
    <td align="right">     1851.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      476.59</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">      213.15</td>
    <td align="right">     1085.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">      402.54</td>
    <td align="right">     1098.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      942.74</td>
    <td align="right">      400.95</td>
    <td align="right">      541.79</td>
    <td align="right">      677.47</td>
    <td align="right">      784.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1131.41</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">      958.29</td>
    <td align="right">      554.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1371.97</td>
    <td align="right">      548.24</td>
    <td align="right">      823.73</td>
    <td align="right">     1347.24</td>
    <td align="right">      348.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.52</td>
    <td align="right">      460.20</td>
    <td align="right">      811.32</td>
    <td align="right">     1391.21</td>
    <td align="right">      185.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1277.09</td>
    <td align="right">      460.79</td>
    <td align="right">      816.30</td>
    <td align="right">     1528.64</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      789.70</td>
    <td align="right">     1722.29</td>
    <td align="right">      137.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1072.68</td>
    <td align="right">      481.32</td>
    <td align="right">      591.37</td>
    <td align="right">     1126.07</td>
    <td align="right">      272.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      972.42</td>
    <td align="right">      440.75</td>
    <td align="right">      531.67</td>
    <td align="right">      877.37</td>
    <td align="right">      519.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      601.39</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">      363.90</td>
    <td align="right">      784.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">      225.68</td>
    <td align="right">     1019.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      981.85</td>
    <td align="right">      410.73</td>
    <td align="right">      571.12</td>
    <td align="right">      906.31</td>
    <td align="right">      571.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">      213.15</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      823.73</td>
    <td align="right">     1722.29</td>
    <td align="right">     1098.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1770.28</td>
    <td align="right">     1159.20</td>
    <td align="right">      611.07</td>
    <td align="right">     1576.78</td>
    <td align="right">     1566.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2335.87</td>
    <td align="right">     1546.50</td>
    <td align="right">      789.38</td>
    <td align="right">     2040.59</td>
    <td align="right">     1615.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2107.21</td>
    <td align="right">     1169.86</td>
    <td align="right">      937.36</td>
    <td align="right">     1763.44</td>
    <td align="right">     1209.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1634.34</td>
    <td align="right">      646.12</td>
    <td align="right">      988.21</td>
    <td align="right">     1187.28</td>
    <td align="right">      897.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1432.24</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.67</td>
    <td align="right">     1078.24</td>
    <td align="right">      566.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.83</td>
    <td align="right">     1245.80</td>
    <td align="right">      303.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1408.88</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">     1487.80</td>
    <td align="right">      160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1881.44</td>
    <td align="right">      697.68</td>
    <td align="right">     1183.76</td>
    <td align="right">     1938.92</td>
    <td align="right">      226.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2041.98</td>
    <td align="right">     1056.33</td>
    <td align="right">      985.65</td>
    <td align="right">     2092.08</td>
    <td align="right">      450.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1043.07</td>
    <td align="right">     2922.08</td>
    <td align="right">      829.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1939.70</td>
    <td align="right">     1164.98</td>
    <td align="right">      774.72</td>
    <td align="right">     1828.09</td>
    <td align="right">     1189.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1918.42</td>
    <td align="right">     1361.88</td>
    <td align="right">      556.54</td>
    <td align="right">     1804.80</td>
    <td align="right">     1470.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1882.26</td>
    <td align="right">      939.11</td>
    <td align="right">      943.15</td>
    <td align="right">     1746.49</td>
    <td align="right">      869.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">      556.54</td>
    <td align="right">     1078.24</td>
    <td align="right">      160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1183.76</td>
    <td align="right">     2922.08</td>
    <td align="right">     1615.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.50</td>
    <td align="right">      192.75</td>
    <td align="right">      277.75</td>
    <td align="right">      219.61</td>
    <td align="right">     1110.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      693.75</td>
    <td align="right">      304.70</td>
    <td align="right">      389.05</td>
    <td align="right">      372.15</td>
    <td align="right">     1149.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.47</td>
    <td align="right">      473.01</td>
    <td align="right">      551.46</td>
    <td align="right">      772.93</td>
    <td align="right">      785.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1119.66</td>
    <td align="right">      479.09</td>
    <td align="right">      640.57</td>
    <td align="right">      966.25</td>
    <td align="right">      576.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1304.11</td>
    <td align="right">      495.17</td>
    <td align="right">      808.95</td>
    <td align="right">     1285.29</td>
    <td align="right">      366.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1427.30</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">     1590.64</td>
    <td align="right">      201.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1336.78</td>
    <td align="right">      503.32</td>
    <td align="right">      833.46</td>
    <td align="right">     1605.18</td>
    <td align="right">      108.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">     1784.38</td>
    <td align="right">      151.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1050.02</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">     1121.09</td>
    <td align="right">      289.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1040.95</td>
    <td align="right">      506.19</td>
    <td align="right">      534.76</td>
    <td align="right">      977.95</td>
    <td align="right">      541.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">      247.87</td>
    <td align="right">      811.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">      203.55</td>
    <td align="right">     1052.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      991.25</td>
    <td align="right">      417.86</td>
    <td align="right">      573.40</td>
    <td align="right">      932.91</td>
    <td align="right">      592.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">      203.55</td>
    <td align="right">      108.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">     1784.38</td>
    <td align="right">     1149.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916541E+09</td>
    <td align="right"> 32418449.07</td>
    <td align="right">0.446679E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113287E+10</td>
    <td align="right"> 68555317.39</td>
    <td align="right">0.422609E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173933E+10</td>
    <td align="right">0.463794E+09</td>
    <td align="right">0.312417E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202168E+10</td>
    <td align="right">  5660721.66</td>
    <td align="right">0.201602E+10</td>
    <td align="right">0.100380E+10</td>
    <td align="right">0.214851E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277136E+10</td>
    <td align="right"> 92058708.68</td>
    <td align="right">0.267931E+10</td>
    <td align="right">0.202223E+10</td>
    <td align="right">0.136318E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.269165E+10</td>
    <td align="right">0.275298E+10</td>
    <td align="right">0.711023E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284026E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">0.324930E+10</td>
    <td align="right">0.405923E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251638E+10</td>
    <td align="right"> 29735706.03</td>
    <td align="right">0.248665E+10</td>
    <td align="right">0.290615E+10</td>
    <td align="right">0.558769E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183589E+10</td>
    <td align="right">   330845.00</td>
    <td align="right">0.183556E+10</td>
    <td align="right">0.161629E+10</td>
    <td align="right">0.107234E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164180E+10</td>
    <td align="right">0.967148E+09</td>
    <td align="right">0.205932E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111442E+10</td>
    <td align="right">0.233277E+09</td>
    <td align="right">0.305077E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right"> 21954423.40</td>
    <td align="right">0.419233E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221741E+11</td>
    <td align="right">0.382704E+09</td>
    <td align="right">0.217914E+11</td>
    <td align="right">0.153379E+11</td>
    <td align="right">0.273792E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right"> 21954423.40</td>
    <td align="right">0.405923E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">0.324930E+10</td>
    <td align="right">0.446679E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127649E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.764642E+09</td>
    <td align="right">0.586811E+09</td>
    <td align="right">0.275948E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178782E+10</td>
    <td align="right">0.834023E+09</td>
    <td align="right">0.953795E+09</td>
    <td align="right">0.999530E+09</td>
    <td align="right">0.251916E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252502E+10</td>
    <td align="right">0.107390E+10</td>
    <td align="right">0.145113E+10</td>
    <td align="right">0.184004E+10</td>
    <td align="right">0.198686E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293262E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.164796E+10</td>
    <td align="right">0.250319E+10</td>
    <td align="right">0.136529E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367468E+10</td>
    <td align="right">0.146841E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">0.361336E+10</td>
    <td align="right">0.899020E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329577E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.210294E+10</td>
    <td align="right">0.359645E+10</td>
    <td align="right">0.469426E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342056E+10</td>
    <td align="right">0.123419E+10</td>
    <td align="right">0.218638E+10</td>
    <td align="right">0.407809E+10</td>
    <td align="right">0.261426E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.211514E+10</td>
    <td align="right">0.460164E+10</td>
    <td align="right">0.358909E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278039E+10</td>
    <td align="right">0.124758E+10</td>
    <td align="right">0.153282E+10</td>
    <td align="right">0.292502E+10</td>
    <td align="right">0.670040E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260452E+10</td>
    <td align="right">0.118050E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">0.237871E+10</td>
    <td align="right">0.130190E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155880E+10</td>
    <td align="right">0.598660E+09</td>
    <td align="right">0.960138E+09</td>
    <td align="right">0.980115E+09</td>
    <td align="right">0.188661E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.589359E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">0.627228E+09</td>
    <td align="right">0.255396E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309636E+11</td>
    <td align="right">0.129527E+11</td>
    <td align="right">0.180108E+11</td>
    <td align="right">0.287302E+11</td>
    <td align="right">0.170321E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">0.586811E+09</td>
    <td align="right">0.261426E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">0.460164E+10</td>
    <td align="right">0.275948E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474151E+10</td>
    <td align="right">0.310481E+10</td>
    <td align="right">0.163670E+10</td>
    <td align="right">0.426388E+10</td>
    <td align="right">0.396599E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.565095E+10</td>
    <td align="right">0.374128E+10</td>
    <td align="right">0.190967E+10</td>
    <td align="right">0.498913E+10</td>
    <td align="right">0.368608E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564396E+10</td>
    <td align="right">0.313334E+10</td>
    <td align="right">0.251062E+10</td>
    <td align="right">0.476089E+10</td>
    <td align="right">0.304228E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423620E+10</td>
    <td align="right">0.167475E+10</td>
