    <td align="right">0.256145E+10</td>
    <td align="right">0.311342E+10</td>
    <td align="right">0.218672E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383612E+10</td>
    <td align="right">0.799689E+09</td>
    <td align="right">0.303643E+10</td>
    <td align="right">0.290917E+10</td>
    <td align="right">0.144743E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.295185E+10</td>
    <td align="right">0.322565E+10</td>
    <td align="right">0.759900E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377353E+10</td>
    <td align="right">0.654919E+09</td>
    <td align="right">0.311861E+10</td>
    <td align="right">0.397127E+10</td>
    <td align="right">0.417536E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503925E+10</td>
    <td align="right">0.186867E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">0.518803E+10</td>
    <td align="right">0.586042E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.529282E+10</td>
    <td align="right">0.273801E+10</td>
    <td align="right">0.255481E+10</td>
    <td align="right">0.544090E+10</td>
    <td align="right">0.109937E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.279375E+10</td>
    <td align="right">0.787005E+10</td>
    <td align="right">0.207316E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502770E+10</td>
    <td align="right">0.301963E+10</td>
    <td align="right">0.200807E+10</td>
    <td align="right">0.480549E+10</td>
    <td align="right">0.284775E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.513829E+10</td>
    <td align="right">0.364765E+10</td>
    <td align="right">0.149064E+10</td>
    <td align="right">0.489463E+10</td>
    <td align="right">0.367042E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593590E+11</td>
    <td align="right">0.296158E+11</td>
    <td align="right">0.297432E+11</td>
    <td align="right">0.554325E+11</td>
    <td align="right">0.257827E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.149064E+10</td>
    <td align="right">0.290917E+10</td>
    <td align="right">0.417536E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">0.787005E+10</td>
    <td align="right">0.396599E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126018E+10</td>
    <td align="right">0.516252E+09</td>
    <td align="right">0.743932E+09</td>
    <td align="right">0.598663E+09</td>
    <td align="right">0.282318E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167831E+10</td>
    <td align="right">0.737122E+09</td>
    <td align="right">0.941191E+09</td>
    <td align="right">0.914895E+09</td>
    <td align="right">0.263327E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274395E+10</td>
    <td align="right">0.126691E+10</td>
    <td align="right">0.147704E+10</td>
    <td align="right">0.209001E+10</td>
    <td align="right">0.198137E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290215E+10</td>
    <td align="right">0.124181E+10</td>
    <td align="right">0.166035E+10</td>
    <td align="right">0.252316E+10</td>
    <td align="right">0.140777E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349293E+10</td>
    <td align="right">0.132625E+10</td>
    <td align="right">0.216668E+10</td>
    <td align="right">0.345563E+10</td>
    <td align="right">0.934050E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369956E+10</td>
    <td align="right">0.149188E+10</td>
    <td align="right">0.220767E+10</td>
    <td align="right">0.412159E+10</td>
    <td align="right">0.502395E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358042E+10</td>
    <td align="right">0.134808E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">0.429143E+10</td>
    <td align="right">0.282462E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.212746E+10</td>
    <td align="right">0.477578E+10</td>
    <td align="right">0.391090E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272164E+10</td>
    <td align="right">0.118945E+10</td>
    <td align="right">0.153219E+10</td>
    <td align="right">0.292009E+10</td>
    <td align="right">0.704861E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278808E+10</td>
    <td align="right">0.135578E+10</td>
    <td align="right">0.143230E+10</td>
    <td align="right">0.264945E+10</td>
    <td align="right">0.134725E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126705E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.900851E+09</td>
    <td align="right">0.671583E+09</td>
    <td align="right">0.194490E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.504056E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">0.560608E+09</td>
    <td align="right">0.263311E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312602E+11</td>
    <td align="right">0.131775E+11</td>
    <td align="right">0.180827E+11</td>
    <td align="right">0.295729E+11</td>
    <td align="right">0.175857E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">0.560608E+09</td>
    <td align="right">0.282462E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">0.477578E+10</td>
    <td align="right">0.282318E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.305499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305499E+09</td>
    <td align="right">  9091718.01</td>
    <td align="right">0.156046E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.377605E+09</td>
    <td align="right"> 22229730.96</td>
    <td align="right">0.145925E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579748E+09</td>
    <td align="right">0.163219E+09</td>
    <td align="right">0.105726E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673863E+09</td>
    <td align="right">  1886817.94</td>
    <td align="right">0.671976E+09</td>
    <td align="right">0.354656E+09</td>
    <td align="right">0.713416E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.923745E+09</td>
    <td align="right"> 30684784.40</td>
    <td align="right">0.893060E+09</td>
    <td align="right">0.709531E+09</td>
    <td align="right">0.435969E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.948002E+09</td>
    <td align="right"> 50829214.27</td>
    <td align="right">0.897173E+09</td>
    <td align="right">0.942002E+09</td>
    <td align="right">0.225654E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.946708E+09</td>
    <td align="right"> 34139462.90</td>
    <td align="right">0.912568E+09</td>
    <td align="right">0.110371E+10</td>
    <td align="right">0.125882E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.838755E+09</td>
    <td align="right">  9911433.06</td>
    <td align="right">0.828844E+09</td>
    <td align="right">0.978370E+09</td>
    <td align="right">0.186048E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.611934E+09</td>
    <td align="right">   110276.45</td>
    <td align="right">0.611824E+09</td>
    <td align="right">0.534434E+09</td>
    <td align="right">0.384476E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547242E+09</td>
    <td align="right">0.304945E+09</td>
    <td align="right">0.759208E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371456E+09</td>
    <td align="right"> 63344107.20</td>
    <td align="right">0.114139E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266476E+09</td>
    <td align="right">  4903723.06</td>
    <td align="right">0.151279E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.739103E+10</td>
    <td align="right">0.127562E+09</td>
    <td align="right">0.726347E+10</td>
    <td align="right">0.519044E+10</td>
    <td align="right">0.956179E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266476E+09</td>
    <td align="right">  4903723.06</td>
    <td align="right">0.125882E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.948002E+09</td>
    <td align="right"> 50829214.27</td>
    <td align="right">0.912568E+09</td>
    <td align="right">0.110371E+10</td>
    <td align="right">0.156046E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.305518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305518E+09</td>
    <td align="right">  9092292.60</td>
    <td align="right">0.156055E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.377629E+09</td>
    <td align="right"> 22231135.84</td>
    <td align="right">0.145935E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579784E+09</td>
    <td align="right">0.163230E+09</td>
    <td align="right">0.105733E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673906E+09</td>
    <td align="right">  1886937.19</td>
    <td align="right">0.672019E+09</td>
    <td align="right">0.354678E+09</td>
    <td align="right">0.713461E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.923803E+09</td>
    <td align="right"> 30686723.62</td>
    <td align="right">0.893116E+09</td>
    <td align="right">0.709576E+09</td>
    <td align="right">0.435996E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.948062E+09</td>
    <td align="right"> 50832426.59</td>
    <td align="right">0.897230E+09</td>
    <td align="right">0.942062E+09</td>
    <td align="right">0.225668E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.946768E+09</td>
    <td align="right"> 34141620.46</td>
    <td align="right">0.912626E+09</td>
    <td align="right">0.110378E+10</td>
    <td align="right">0.125890E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.838808E+09</td>
    <td align="right">  9912059.44</td>
    <td align="right">0.828896E+09</td>
    <td align="right">0.978432E+09</td>
    <td align="right">0.186059E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.611973E+09</td>
    <td align="right">   110283.42</td>
    <td align="right">0.611862E+09</td>
    <td align="right">0.534468E+09</td>
    <td align="right">0.384501E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547276E+09</td>
    <td align="right">0.304965E+09</td>
    <td align="right">0.759256E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371479E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371479E+09</td>
    <td align="right"> 63348110.44</td>
    <td align="right">0.114146E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266493E+09</td>
    <td align="right">  4904032.96</td>
    <td align="right">0.151288E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.739150E+10</td>
    <td align="right">0.127570E+09</td>
    <td align="right">0.726393E+10</td>
    <td align="right">0.519077E+10</td>
    <td align="right">0.956240E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266493E+09</td>
    <td align="right">  4904032.96</td>
    <td align="right">0.125890E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.948062E+09</td>
    <td align="right"> 50832426.59</td>
    <td align="right">0.912626E+09</td>
    <td align="right">0.110378E+10</td>
    <td align="right">0.156055E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.305518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305518E+09</td>
    <td align="right">  9092292.60</td>
    <td align="right">0.156055E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.377629E+09</td>
    <td align="right"> 22231135.84</td>
    <td align="right">0.145935E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579784E+09</td>
    <td align="right">0.163230E+09</td>
    <td align="right">0.105733E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673906E+09</td>
    <td align="right">  1886937.19</td>
    <td align="right">0.672019E+09</td>
    <td align="right">0.354678E+09</td>
    <td align="right">0.713461E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.923803E+09</td>
    <td align="right"> 30686723.62</td>
    <td align="right">0.893116E+09</td>
    <td align="right">0.709576E+09</td>
    <td align="right">0.435996E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.948062E+09</td>
    <td align="right"> 50832426.59</td>
    <td align="right">0.897230E+09</td>
    <td align="right">0.942062E+09</td>
    <td align="right">0.225668E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.946768E+09</td>
    <td align="right"> 34141620.46</td>
    <td align="right">0.912626E+09</td>
    <td align="right">0.110378E+10</td>
    <td align="right">0.125890E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.838808E+09</td>
    <td align="right">  9912059.44</td>
    <td align="right">0.828896E+09</td>
    <td align="right">0.978432E+09</td>
    <td align="right">0.186059E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.611973E+09</td>
    <td align="right">   110283.42</td>
    <td align="right">0.611862E+09</td>
    <td align="right">0.534468E+09</td>
    <td align="right">0.384501E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547276E+09</td>
    <td align="right">0.304965E+09</td>
    <td align="right">0.759256E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371479E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371479E+09</td>
    <td align="right"> 63348110.44</td>
    <td align="right">0.114146E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266493E+09</td>
    <td align="right">  4904032.96</td>
    <td align="right">0.151288E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.739150E+10</td>
    <td align="right">0.127570E+09</td>
    <td align="right">0.726393E+10</td>
    <td align="right">0.519077E+10</td>
    <td align="right">0.956240E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266493E+09</td>
    <td align="right">  4904032.96</td>
    <td align="right">0.125890E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.948062E+09</td>
    <td align="right"> 50832426.59</td>
    <td align="right">0.912626E+09</td>
    <td align="right">0.110378E+10</td>
    <td align="right">0.156055E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122793E+10</td>
    <td align="right">0.492373E+09</td>
    <td align="right">0.735554E+09</td>
    <td align="right">0.557761E+09</td>
    <td align="right">0.279005E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171980E+10</td>
    <td align="right">0.802293E+09</td>
    <td align="right">0.917511E+09</td>
    <td align="right">0.955516E+09</td>
    <td align="right">0.253097E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242896E+10</td>
    <td align="right">0.103304E+10</td>
    <td align="right">0.139592E+10</td>
    <td align="right">0.178973E+10</td>
    <td align="right">0.196290E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282106E+10</td>
    <td align="right">0.123578E+10</td>
    <td align="right">0.158527E+10</td>
    <td align="right">0.244338E+10</td>
    <td align="right">0.133375E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353488E+10</td>
    <td align="right">0.141254E+10</td>
    <td align="right">0.212234E+10</td>
    <td align="right">0.353364E+10</td>
    <td align="right">0.854851E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317039E+10</td>
    <td align="right">0.114745E+10</td>
    <td align="right">0.202294E+10</td>
    <td align="right">0.350092E+10</td>
    <td align="right">0.444356E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329044E+10</td>
    <td align="right">0.118723E+10</td>
    <td align="right">0.210320E+10</td>
    <td align="right">0.395174E+10</td>
    <td align="right">0.250620E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370538E+10</td>
    <td align="right">0.167071E+10</td>
    <td align="right">0.203468E+10</td>
    <td align="right">0.443753E+10</td>
    <td align="right">0.367842E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267462E+10</td>
    <td align="right">0.120011E+10</td>
    <td align="right">0.147451E+10</td>
    <td align="right">0.279993E+10</td>
    <td align="right">0.711837E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250544E+10</td>
    <td align="right">0.113559E+10</td>
    <td align="right">0.136985E+10</td>
    <td align="right">0.224768E+10</td>
    <td align="right">0.140652E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149950E+10</td>
    <td align="right">0.575884E+09</td>
    <td align="right">0.923613E+09</td>
    <td align="right">0.898010E+09</td>
    <td align="right">0.202885E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120723E+10</td>
    <td align="right">0.566937E+09</td>
    <td align="right">0.640295E+09</td>
    <td align="right">0.583696E+09</td>
    <td align="right">0.266204E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297856E+11</td>
    <td align="right">0.124599E+11</td>
    <td align="right">0.173257E+11</td>
    <td align="right">0.276995E+11</td>
    <td align="right">0.173446E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120723E+10</td>
    <td align="right">0.492373E+09</td>
    <td align="right">0.640295E+09</td>
    <td align="right">0.557761E+09</td>
    <td align="right">0.250620E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.370538E+10</td>
    <td align="right">0.167071E+10</td>
    <td align="right">0.212234E+10</td>
    <td align="right">0.443753E+10</td>
    <td align="right">0.279005E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 48551151.29</td>
    <td align="right"> 19468001.38</td>
    <td align="right"> 29083149.91</td>
    <td align="right"> 22053380.73</td>
    <td align="right">0.110316E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67999513.59</td>
    <td align="right"> 31721938.80</td>
    <td align="right"> 36277574.79</td>
    <td align="right"> 37780253.75</td>
    <td align="right">0.100072E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 96039070.38</td>
    <td align="right"> 40845470.01</td>
    <td align="right"> 55193600.37</td>
    <td align="right"> 70764223.08</td>
    <td align="right"> 77611444.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111542E+09</td>
    <td align="right"> 48861817.85</td>
    <td align="right"> 62680329.94</td>
    <td align="right"> 96609177.13</td>
    <td align="right"> 52735438.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139766E+09</td>
    <td align="right"> 55850684.07</td>
    <td align="right"> 83915454.70</td>
    <td align="right">0.139717E+09</td>
    <td align="right"> 33800030.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125355E+09</td>
    <td align="right"> 45369149.32</td>
    <td align="right"> 79985400.60</td>
    <td align="right">0.138423E+09</td>
    <td align="right"> 17569429.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130101E+09</td>
    <td align="right"> 46942068.28</td>
    <td align="right"> 83158814.76</td>
    <td align="right">0.156248E+09</td>
    <td align="right">  9909307.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146507E+09</td>
    <td align="right"> 66058186.88</td>
    <td align="right"> 80449267.28</td>
    <td align="right">0.175456E+09</td>
    <td align="right"> 14544158.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105752E+09</td>
    <td align="right"> 47451336.65</td>
    <td align="right"> 58300772.20</td>
    <td align="right">0.110707E+09</td>
    <td align="right"> 28145411.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99062791.27</td>
    <td align="right"> 44900053.50</td>
    <td align="right"> 54162737.78</td>
    <td align="right"> 88871362.91</td>
    <td align="right"> 55612535.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 59288745.10</td>
    <td align="right"> 22769928.71</td>
    <td align="right"> 36518816.39</td>
    <td align="right"> 35506520.10</td>
    <td align="right"> 80218907.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47732846.98</td>
    <td align="right"> 22416162.15</td>
    <td align="right"> 25316684.83</td>
    <td align="right"> 23078813.49</td>
    <td align="right">0.105255E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117770E+10</td>
    <td align="right">0.492655E+09</td>
    <td align="right">0.685043E+09</td>
    <td align="right">0.109521E+10</td>
    <td align="right">0.685790E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47732846.98</td>
    <td align="right"> 19468001.38</td>
    <td align="right"> 25316684.83</td>
    <td align="right"> 22053380.73</td>
    <td align="right">  9909307.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146507E+09</td>
    <td align="right"> 66058186.88</td>
    <td align="right"> 83915454.70</td>
    <td align="right">0.175456E+09</td>
    <td align="right">0.110316E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158055E+10</td>
    <td align="right">0.103497E+10</td>
    <td align="right">0.545583E+09</td>
    <td align="right">0.145564E+10</td>
    <td align="right">0.135599E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188371E+10</td>
    <td align="right">0.124713E+10</td>
    <td align="right">0.636574E+09</td>
    <td align="right">0.170045E+10</td>
    <td align="right">0.126126E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188138E+10</td>
    <td align="right">0.104448E+10</td>
    <td align="right">0.836897E+09</td>
    <td align="right">0.163163E+10</td>
    <td align="right">0.101735E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141211E+10</td>
    <td align="right">0.558267E+09</td>
    <td align="right">0.853841E+09</td>
    <td align="right">0.107530E+10</td>
    <td align="right">0.711934E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127874E+10</td>
    <td align="right">0.266572E+09</td>
    <td align="right">0.101217E+10</td>
    <td align="right">0.102071E+10</td>
    <td align="right">0.452841E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116127E+10</td>
    <td align="right">0.177295E+09</td>
    <td align="right">0.983976E+09</td>
    <td align="right">0.110143E+10</td>
    <td align="right">0.239696E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125788E+10</td>
    <td align="right">0.218314E+09</td>
    <td align="right">0.103957E+10</td>
    <td align="right">0.133733E+10</td>
    <td align="right">0.132734E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167980E+10</td>
    <td align="right">0.622909E+09</td>
    <td align="right">0.105689E+10</td>
    <td align="right">0.172985E+10</td>
    <td align="right">0.204439E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176433E+10</td>
    <td align="right">0.912700E+09</td>
    <td align="right">0.851628E+09</td>
    <td align="right">0.181145E+10</td>
    <td align="right">0.403724E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249839E+10</td>
    <td align="right">0.156712E+10</td>
    <td align="right">0.931277E+09</td>
    <td align="right">0.262074E+10</td>
    <td align="right">0.779116E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167595E+10</td>
    <td align="right">0.100658E+10</td>
    <td align="right">0.669377E+09</td>
    <td align="right">0.160715E+10</td>
    <td align="right">0.103959E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171282E+10</td>
    <td align="right">0.121592E+10</td>
    <td align="right">0.496896E+09</td>
    <td align="right">0.164628E+10</td>
    <td align="right">0.130363E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197869E+11</td>
    <td align="right">0.987226E+10</td>
    <td align="right">0.991468E+10</td>
    <td align="right">0.187380E+11</td>
    <td align="right">0.890232E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116127E+10</td>
    <td align="right">0.177295E+09</td>
    <td align="right">0.496896E+09</td>
    <td align="right">0.102071E+10</td>
    <td align="right">0.132734E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249839E+10</td>
    <td align="right">0.156712E+10</td>
    <td align="right">0.105689E+10</td>
    <td align="right">0.262074E+10</td>
    <td align="right">0.135599E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158055E+10</td>
    <td align="right">0.103497E+10</td>
    <td align="right">0.545583E+09</td>
    <td align="right">0.145564E+10</td>
    <td align="right">0.135599E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188371E+10</td>
    <td align="right">0.124713E+10</td>
    <td align="right">0.636574E+09</td>
    <td align="right">0.170045E+10</td>
    <td align="right">0.126126E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188138E+10</td>
    <td align="right">0.104448E+10</td>
    <td align="right">0.836897E+09</td>
    <td align="right">0.163163E+10</td>
    <td align="right">0.101735E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141211E+10</td>
    <td align="right">0.558267E+09</td>
    <td align="right">0.853841E+09</td>
    <td align="right">0.107530E+10</td>
    <td align="right">0.711934E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127874E+10</td>
    <td align="right">0.266572E+09</td>
    <td align="right">0.101217E+10</td>
    <td align="right">0.102071E+10</td>
    <td align="right">0.452841E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116127E+10</td>
    <td align="right">0.177295E+09</td>
    <td align="right">0.983976E+09</td>
    <td align="right">0.110143E+10</td>
    <td align="right">0.239696E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125788E+10</td>
    <td align="right">0.218314E+09</td>
    <td align="right">0.103957E+10</td>
    <td align="right">0.133733E+10</td>
    <td align="right">0.132734E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167980E+10</td>
    <td align="right">0.622909E+09</td>
    <td align="right">0.105689E+10</td>
    <td align="right">0.172985E+10</td>
    <td align="right">0.204439E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176433E+10</td>
    <td align="right">0.912700E+09</td>
    <td align="right">0.851628E+09</td>
    <td align="right">0.181145E+10</td>
    <td align="right">0.403724E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249839E+10</td>
    <td align="right">0.156712E+10</td>
    <td align="right">0.931277E+09</td>
    <td align="right">0.262074E+10</td>
    <td align="right">0.779116E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167595E+10</td>
    <td align="right">0.100658E+10</td>
    <td align="right">0.669377E+09</td>
    <td align="right">0.160715E+10</td>
    <td align="right">0.103959E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171282E+10</td>
    <td align="right">0.121592E+10</td>
    <td align="right">0.496896E+09</td>
    <td align="right">0.164628E+10</td>
    <td align="right">0.130363E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197869E+11</td>
    <td align="right">0.987226E+10</td>
    <td align="right">0.991468E+10</td>
    <td align="right">0.187380E+11</td>
    <td align="right">0.890232E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116127E+10</td>
    <td align="right">0.177295E+09</td>
    <td align="right">0.496896E+09</td>
    <td align="right">0.102071E+10</td>
    <td align="right">0.132734E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249839E+10</td>
    <td align="right">0.156712E+10</td>
    <td align="right">0.105689E+10</td>
    <td align="right">0.262074E+10</td>
    <td align="right">0.135599E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158045E+10</td>
    <td align="right">0.103490E+10</td>
    <td align="right">0.545548E+09</td>
    <td align="right">0.145554E+10</td>
    <td align="right">0.135591E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188359E+10</td>
    <td align="right">0.124706E+10</td>
    <td align="right">0.636534E+09</td>
    <td align="right">0.170034E+10</td>
    <td align="right">0.126118E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188126E+10</td>
    <td align="right">0.104442E+10</td>
    <td align="right">0.836844E+09</td>
    <td align="right">0.163152E+10</td>
    <td align="right">0.101729E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141202E+10</td>
    <td align="right">0.558232E+09</td>
    <td align="right">0.853787E+09</td>
    <td align="right">0.107523E+10</td>
    <td align="right">0.711889E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127866E+10</td>
    <td align="right">0.266555E+09</td>
    <td align="right">0.101211E+10</td>
    <td align="right">0.102065E+10</td>
    <td align="right">0.452813E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116120E+10</td>
    <td align="right">0.177284E+09</td>
    <td align="right">0.983914E+09</td>
    <td align="right">0.110136E+10</td>
    <td align="right">0.239680E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125780E+10</td>
    <td align="right">0.218300E+09</td>
    <td align="right">0.103950E+10</td>
    <td align="right">0.133724E+10</td>
    <td align="right">0.132726E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167969E+10</td>
    <td align="right">0.622870E+09</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.172974E+10</td>
    <td align="right">0.204426E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176422E+10</td>
    <td align="right">0.912642E+09</td>
    <td align="right">0.851574E+09</td>
    <td align="right">0.181133E+10</td>
    <td align="right">0.403699E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249823E+10</td>
    <td align="right">0.156702E+10</td>
    <td align="right">0.931218E+09</td>
    <td align="right">0.262058E+10</td>
    <td align="right">0.779067E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167585E+10</td>
    <td align="right">0.100651E+10</td>
    <td align="right">0.669335E+09</td>
    <td align="right">0.160705E+10</td>
    <td align="right">0.103953E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171271E+10</td>
    <td align="right">0.121585E+10</td>
    <td align="right">0.496864E+09</td>
    <td align="right">0.164618E+10</td>
    <td align="right">0.130355E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197857E+11</td>
    <td align="right">0.987163E+10</td>
    <td align="right">0.991405E+10</td>
    <td align="right">0.187368E+11</td>
    <td align="right">0.890175E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116120E+10</td>
    <td align="right">0.177284E+09</td>
    <td align="right">0.496864E+09</td>
    <td align="right">0.102065E+10</td>
    <td align="right">0.132726E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249823E+10</td>
    <td align="right">0.156702E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.262058E+10</td>
    <td align="right">0.135591E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121224E+10</td>
    <td align="right">0.496612E+09</td>
    <td align="right">0.715632E+09</td>
    <td align="right">0.576535E+09</td>
    <td align="right">0.285050E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161447E+10</td>
    <td align="right">0.709079E+09</td>
    <td align="right">0.905387E+09</td>
    <td align="right">0.888124E+09</td>
    <td align="right">0.264233E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263956E+10</td>
    <td align="right">0.121871E+10</td>
    <td align="right">0.142085E+10</td>
    <td align="right">0.203960E+10</td>
    <td align="right">0.196913E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279175E+10</td>
    <td align="right">0.119456E+10</td>
    <td align="right">0.159719E+10</td>
    <td align="right">0.246394E+10</td>
    <td align="right">0.138123E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336005E+10</td>
    <td align="right">0.127580E+10</td>
    <td align="right">0.208426E+10</td>
    <td align="right">0.337568E+10</td>
    <td align="right">0.890408E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355882E+10</td>
    <td align="right">0.143513E+10</td>
    <td align="right">0.212369E+10</td>
    <td align="right">0.399498E+10</td>
    <td align="right">0.485653E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.344421E+10</td>
    <td align="right">0.129679E+10</td>
    <td align="right">0.214742E+10</td>
    <td align="right">0.414956E+10</td>
    <td align="right">0.275071E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381051E+10</td>
    <td align="right">0.176398E+10</td>
    <td align="right">0.204653E+10</td>
    <td align="right">0.459496E+10</td>
    <td align="right">0.403818E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261811E+10</td>
    <td align="right">0.114420E+10</td>
    <td align="right">0.147391E+10</td>
    <td align="right">0.278539E+10</td>
    <td align="right">0.749695E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268201E+10</td>
    <td align="right">0.130420E+10</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.250648E+10</td>
    <td align="right">0.145985E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121885E+10</td>
    <td align="right">0.352268E+09</td>
    <td align="right">0.866582E+09</td>
    <td align="right">0.614990E+09</td>
    <td align="right">0.208091E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112040E+10</td>
    <td align="right">0.484880E+09</td>
    <td align="right">0.635523E+09</td>
    <td align="right">0.528709E+09</td>
    <td align="right">0.273852E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300710E+11</td>
    <td align="right">0.126762E+11</td>
    <td align="right">0.173948E+11</td>
    <td align="right">0.285189E+11</td>
    <td align="right">0.179271E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112040E+10</td>
    <td align="right">0.352268E+09</td>
    <td align="right">0.635523E+09</td>
    <td align="right">0.528709E+09</td>
    <td align="right">0.275071E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.381051E+10</td>
    <td align="right">0.176398E+10</td>
    <td align="right">0.214742E+10</td>
    <td align="right">0.459496E+10</td>
    <td align="right">0.285050E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 47930891.45</td>
    <td align="right"> 19635520.26</td>
    <td align="right"> 28295371.19</td>
    <td align="right"> 22795571.25</td>
    <td align="right">0.112706E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 63834344.95</td>
    <td align="right"> 28036243.56</td>
    <td align="right"> 35798101.39</td>
    <td align="right"> 35115468.13</td>
    <td align="right">0.104475E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104366E+09</td>
    <td align="right"> 48186500.16</td>
    <td align="right"> 56179086.23</td>
    <td align="right"> 80643619.72</td>
    <td align="right"> 77857801.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110383E+09</td>
    <td align="right"> 47231810.38</td>
    <td align="right"> 63151116.03</td>
    <td align="right"> 97421474.28</td>
    <td align="right"> 54612739.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132853E+09</td>
    <td align="right"> 50443642.12</td>
    <td align="right"> 82409435.49</td>
    <td align="right">0.133471E+09</td>
    <td align="right"> 35205936.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140712E+09</td>
    <td align="right"> 56743424.79</td>
    <td align="right"> 83968576.07</td>
    <td align="right">0.157957E+09</td>
    <td align="right"> 19202284.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136181E+09</td>
    <td align="right"> 51273824.46</td>
    <td align="right"> 84906884.04</td>
    <td align="right">0.164069E+09</td>
    <td align="right"> 10876038.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150664E+09</td>
    <td align="right"> 69745986.35</td>
    <td align="right"> 80917854.00</td>
    <td align="right">0.181680E+09</td>
    <td align="right"> 15966597.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103517E+09</td>
    <td align="right"> 45240416.01</td>
    <td align="right"> 58276862.14</td>
    <td align="right">0.110131E+09</td>
    <td align="right"> 29642262.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106044E+09</td>
    <td align="right"> 51566602.51</td>
    <td align="right"> 54477400.83</td>
    <td align="right"> 99103436.40</td>
    <td align="right"> 57721115.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48192081.39</td>
    <td align="right"> 13928308.24</td>
    <td align="right"> 34263773.15</td>
    <td align="right"> 24316019.55</td>
    <td align="right"> 82277430.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 44299595.26</td>
    <td align="right"> 19171643.51</td>
    <td align="right"> 25127951.75</td>
    <td align="right"> 20904592.36</td>
    <td align="right">0.108279E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118898E+10</td>
    <td align="right">0.501204E+09</td>
    <td align="right">0.687772E+09</td>
    <td align="right">0.112761E+10</td>
    <td align="right">0.708822E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44299595.26</td>
    <td align="right"> 13928308.24</td>
    <td align="right"> 25127951.75</td>
    <td align="right"> 20904592.36</td>
    <td align="right"> 10876038.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150664E+09</td>
    <td align="right"> 69745986.35</td>
    <td align="right"> 84906884.04</td>
    <td align="right">0.181680E+09</td>
    <td align="right">0.112706E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916541E+09</td>
    <td align="right"> 24103322.79</td>
    <td align="right">0.472637E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113287E+10</td>
    <td align="right"> 57029171.58</td>
    <td align="right">0.448010E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173933E+10</td>
    <td align="right">0.431649E+09</td>
    <td align="right">0.333864E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202168E+10</td>
    <td align="right">  5660721.66</td>
    <td align="right">0.201602E+10</td>
    <td align="right">0.969637E+09</td>
    <td align="right">0.229842E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277136E+10</td>
    <td align="right"> 92058708.68</td>
    <td align="right">0.267931E+10</td>
    <td align="right">0.199982E+10</td>
    <td align="right">0.143270E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.269165E+10</td>
    <td align="right">0.275872E+10</td>
    <td align="right">0.736859E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284026E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">0.326713E+10</td>
    <td align="right">0.416562E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251638E+10</td>
    <td align="right"> 29735706.03</td>
    <td align="right">0.248665E+10</td>
    <td align="right">0.291642E+10</td>
    <td align="right">0.580400E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183589E+10</td>
    <td align="right">   330845.00</td>
    <td align="right">0.183556E+10</td>
    <td align="right">0.159931E+10</td>
    <td align="right">0.114658E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164180E+10</td>
    <td align="right">0.919177E+09</td>
    <td align="right">0.223376E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111442E+10</td>
    <td align="right">0.196029E+09</td>
    <td align="right">0.333294E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right"> 14465949.54</td>
    <td align="right">0.450822E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221741E+11</td>
    <td align="right">0.382704E+09</td>
    <td align="right">0.217914E+11</td>
    <td align="right">0.151535E+11</td>
    <td align="right">0.292315E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right"> 14465949.54</td>
    <td align="right">0.416562E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">0.326713E+10</td>
    <td align="right">0.472637E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127649E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.764642E+09</td>
    <td align="right">0.570893E+09</td>
    <td align="right">0.290813E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178782E+10</td>
    <td align="right">0.834023E+09</td>
    <td align="right">0.953795E+09</td>
    <td align="right">0.973830E+09</td>
    <td align="right">0.265866E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252502E+10</td>
    <td align="right">0.107390E+10</td>
    <td align="right">0.145113E+10</td>
    <td align="right">0.181455E+10</td>
    <td align="right">0.210057E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293262E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.164796E+10</td>
    <td align="right">0.248388E+10</td>
    <td align="right">0.143691E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367468E+10</td>
    <td align="right">0.146841E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">0.360846E+10</td>
    <td align="right">0.932666E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329577E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.210294E+10</td>
    <td align="right">0.360601E+10</td>
    <td align="right">0.480428E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342056E+10</td>
    <td align="right">0.123419E+10</td>
    <td align="right">0.218638E+10</td>
    <td align="right">0.409432E+10</td>
    <td align="right">0.265072E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.211514E+10</td>
    <td align="right">0.461299E+10</td>
    <td align="right">0.367501E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278039E+10</td>
    <td align="right">0.124758E+10</td>
    <td align="right">0.153282E+10</td>
    <td align="right">0.291876E+10</td>
    <td align="right">0.705626E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260452E+10</td>
    <td align="right">0.118050E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">0.234994E+10</td>
    <td align="right">0.139152E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155880E+10</td>
    <td align="right">0.598660E+09</td>
    <td align="right">0.960138E+09</td>
    <td align="right">0.943229E+09</td>
    <td align="right">0.203248E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.589359E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">0.604448E+09</td>
    <td align="right">0.272996E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309636E+11</td>
    <td align="right">0.129527E+11</td>
    <td align="right">0.180108E+11</td>
    <td align="right">0.285813E+11</td>
    <td align="right">0.180095E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">0.570893E+09</td>
    <td align="right">0.265072E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">0.461299E+10</td>
    <td align="right">0.290813E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474151E+10</td>
    <td align="right">0.310481E+10</td>
    <td align="right">0.163670E+10</td>
    <td align="right">0.422324E+10</td>
    <td align="right">0.419652E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.565095E+10</td>
    <td align="right">0.374128E+10</td>
    <td align="right">0.190967E+10</td>
    <td align="right">0.493660E+10</td>
    <td align="right">0.390926E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564396E+10</td>
    <td align="right">0.313334E+10</td>
    <td align="right">0.251062E+10</td>
    <td align="right">0.472319E+10</td>
    <td align="right">0.324080E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423620E+10</td>
    <td align="right">0.167475E+10</td>
    <td align="right">0.256145E+10</td>
    <td align="right">0.307743E+10</td>
    <td align="right">0.232509E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383612E+10</td>
    <td align="right">0.799689E+09</td>
    <td align="right">0.303643E+10</td>
    <td align="right">0.288795E+10</td>
    <td align="right">0.151738E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.295185E+10</td>
    <td align="right">0.322911E+10</td>
    <td align="right">0.786146E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377353E+10</td>
    <td align="right">0.654919E+09</td>
    <td align="right">0.311861E+10</td>
    <td align="right">0.398491E+10</td>
    <td align="right">0.428534E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503925E+10</td>
    <td align="right">0.186867E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">0.519321E+10</td>
    <td align="right">0.606769E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.529282E+10</td>
    <td align="right">0.273801E+10</td>
    <td align="right">0.255481E+10</td>
    <td align="right">0.542267E+10</td>
    <td align="right">0.116679E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.279375E+10</td>
    <td align="right">0.782649E+10</td>
    <td align="right">0.222195E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502770E+10</td>
    <td align="right">0.301963E+10</td>
    <td align="right">0.200807E+10</td>
    <td align="right">0.473840E+10</td>
    <td align="right">0.308286E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.513829E+10</td>
    <td align="right">0.364765E+10</td>
    <td align="right">0.149064E+10</td>
    <td align="right">0.483397E+10</td>
    <td align="right">0.393852E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593590E+11</td>
    <td align="right">0.296158E+11</td>
    <td align="right">0.297432E+11</td>
    <td align="right">0.550772E+11</td>
    <td align="right">0.274206E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.149064E+10</td>
    <td align="right">0.288795E+10</td>
    <td align="right">0.428534E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">0.782649E+10</td>
    <td align="right">0.419652E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126018E+10</td>
    <td align="right">0.516252E+09</td>
    <td align="right">0.743932E+09</td>
    <td align="right">0.588213E+09</td>
    <td align="right">0.297511E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167831E+10</td>
    <td align="right">0.737122E+09</td>
    <td align="right">0.941191E+09</td>
    <td align="right">0.900305E+09</td>
    <td align="right">0.278087E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274395E+10</td>
    <td align="right">0.126691E+10</td>
    <td align="right">0.147704E+10</td>
    <td align="right">0.207023E+10</td>
    <td align="right">0.210254E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290215E+10</td>
    <td align="right">0.124181E+10</td>
    <td align="right">0.166035E+10</td>
    <td align="right">0.250453E+10</td>
    <td align="right">0.149331E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349293E+10</td>
    <td align="right">0.132625E+10</td>
    <td align="right">0.216668E+10</td>
    <td align="right">0.344251E+10</td>
    <td align="right">0.980311E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369956E+10</td>
    <td align="right">0.149188E+10</td>
    <td align="right">0.220767E+10</td>
    <td align="right">0.412294E+10</td>
    <td align="right">0.521237E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358042E+10</td>
    <td align="right">0.134808E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">0.429930E+10</td>
    <td align="right">0.291538E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.212746E+10</td>
    <td align="right">0.477928E+10</td>
    <td align="right">0.405771E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272164E+10</td>
    <td align="right">0.118945E+10</td>
    <td align="right">0.153219E+10</td>
    <td align="right">0.290586E+10</td>
    <td align="right">0.751094E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278808E+10</td>
    <td align="right">0.135578E+10</td>
    <td align="right">0.143230E+10</td>
    <td align="right">0.261935E+10</td>
    <td align="right">0.145083E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126705E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.900851E+09</td>
    <td align="right">0.642476E+09</td>
    <td align="right">0.210326E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.504056E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">0.545196E+09</td>
    <td align="right">0.281772E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312602E+11</td>
    <td align="right">0.131775E+11</td>
    <td align="right">0.180827E+11</td>
    <td align="right">0.294202E+11</td>
    <td align="right">0.186736E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">0.545196E+09</td>
    <td align="right">0.291538E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">0.477928E+10</td>
    <td align="right">0.297511E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.10</td>
    <td align="right">     1667.71</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.34</td>
    <td align="right">     1746.90</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      173.16</td>
    <td align="right">     1166.43</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      387.27</td>
    <td align="right">      828.90</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      755.02</td>
    <td align="right">      508.95</td>
    <td align="right">     1034.71</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1062.11</td>
    <td align="right">      274.31</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1213.15</td>
    <td align="right">      151.55</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1085.03</td>
    <td align="right">      208.62</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      623.57</td>
    <td align="right">      413.71</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      361.09</td>
    <td align="right">      768.86</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.00</td>
    <td align="right">     1177.00</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.20</td>
    <td align="right">     1565.24</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      486.36</td>
    <td align="right">      868.19</td>
    <td align="right">      703.14</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.20</td>
    <td align="right">      151.55</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1213.15</td>
    <td align="right">     1746.90</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      219.09</td>
    <td align="right">     1030.27</td>
    <td align="right">      476.59</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      413.17</td>
    <td align="right">     1041.32</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      686.99</td>
    <td align="right">      741.81</td>
    <td align="right">      942.74</td>
    <td align="right">      400.95</td>
    <td align="right">      541.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      965.74</td>
    <td align="right">      526.73</td>
    <td align="right">     1131.41</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1349.08</td>
    <td align="right">      335.66</td>
    <td align="right">     1371.97</td>
    <td align="right">      548.24</td>
    <td align="right">      823.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1387.52</td>
    <td align="right">      181.11</td>
    <td align="right">     1271.52</td>
    <td align="right">      460.20</td>
    <td align="right">      811.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1522.58</td>
    <td align="right">       97.61</td>
    <td align="right">     1277.09</td>
    <td align="right">      460.79</td>
    <td align="right">      816.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1718.05</td>
    <td align="right">      134.00</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      789.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1128.48</td>
    <td align="right">      258.50</td>
    <td align="right">     1072.68</td>
    <td align="right">      481.32</td>
    <td align="right">      591.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      888.11</td>
    <td align="right">      486.08</td>
    <td align="right">      972.42</td>
    <td align="right">      440.75</td>
    <td align="right">      531.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      378.13</td>
    <td align="right">      727.86</td>
    <td align="right">      601.39</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.18</td>
    <td align="right">      953.54</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      911.03</td>
    <td align="right">      540.08</td>
    <td align="right">      981.85</td>
    <td align="right">      410.73</td>
    <td align="right">      571.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      219.09</td>
    <td align="right">       97.61</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1718.05</td>
    <td align="right">     1041.32</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      823.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1591.95</td>
    <td align="right">     1480.73</td>
    <td align="right">     1770.28</td>
    <td align="right">     1159.20</td>
    <td align="right">      611.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2062.31</td>
    <td align="right">     1523.68</td>
    <td align="right">     2335.87</td>
    <td align="right">     1546.50</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1777.51</td>
    <td align="right">     1135.86</td>
    <td align="right">     2107.21</td>
    <td align="right">     1169.86</td>
    <td align="right">      937.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1201.17</td>
    <td align="right">      843.64</td>
    <td align="right">     1634.34</td>
    <td align="right">      646.12</td>
    <td align="right">      988.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1086.16</td>
    <td align="right">      540.41</td>
    <td align="right">     1432.24</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1244.47</td>
    <td align="right">      293.17</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1482.70</td>
    <td align="right">      155.89</td>
    <td align="right">     1408.88</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1936.99</td>
    <td align="right">      218.80</td>
    <td align="right">     1881.44</td>
    <td align="right">      697.68</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2099.11</td>
    <td align="right">      424.14</td>
    <td align="right">     2041.98</td>
    <td align="right">     1056.33</td>
    <td align="right">      985.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2938.34</td>
    <td align="right">      774.03</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1043.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1853.97</td>
    <td align="right">     1098.67</td>
    <td align="right">     1939.70</td>
    <td align="right">     1164.98</td>
    <td align="right">      774.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1827.45</td>
    <td align="right">     1370.38</td>
    <td align="right">     1918.42</td>
    <td align="right">     1361.88</td>
    <td align="right">      556.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1757.75</td>
    <td align="right">      817.56</td>
    <td align="right">     1882.26</td>
    <td align="right">      939.11</td>
    <td align="right">      943.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1086.16</td>
    <td align="right">      155.89</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">      556.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2938.34</td>
    <td align="right">     1523.68</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      223.51</td>
    <td align="right">     1054.05</td>
    <td align="right">      470.50</td>
    <td align="right">      192.75</td>
    <td align="right">      277.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.18</td>
    <td align="right">     1088.49</td>
    <td align="right">      693.75</td>
    <td align="right">      304.70</td>
    <td align="right">      389.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      780.32</td>
    <td align="right">      739.76</td>
    <td align="right">     1024.47</td>
    <td align="right">      473.01</td>
    <td align="right">      551.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      973.44</td>
    <td align="right">      543.12</td>
    <td align="right">     1119.66</td>
    <td align="right">      479.09</td>
    <td align="right">      640.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1290.18</td>
    <td align="right">      348.73</td>
    <td align="right">     1304.11</td>
    <td align="right">      495.17</td>
    <td align="right">      808.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1590.12</td>
    <td align="right">      193.83</td>
    <td align="right">     1427.30</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1602.23</td>
    <td align="right">      105.46</td>
    <td align="right">     1336.78</td>
    <td align="right">      503.32</td>
    <td align="right">      833.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1783.07</td>
    <td align="right">      146.02</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1126.58</td>
    <td align="right">      271.94</td>
    <td align="right">     1050.02</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      989.19</td>
    <td align="right">      503.01</td>
    <td align="right">     1040.95</td>
    <td align="right">      506.19</td>
    <td align="right">      534.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      259.10</td>
    <td align="right">      750.35</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      209.31</td>
    <td align="right">      983.09</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      937.75</td>
    <td align="right">      557.64</td>
    <td align="right">      991.25</td>
    <td align="right">      417.86</td>
    <td align="right">      573.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      209.31</td>
    <td align="right">      105.46</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1783.07</td>
    <td align="right">     1088.49</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.18</td>
    <td align="right">     1747.90</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.57</td>
    <td align="right">     1809.67</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      182.82</td>
    <td align="right">     1184.26</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      410.50</td>
    <td align="right">      825.75</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      794.76</td>
    <td align="right">      488.34</td>
    <td align="right">     1034.70</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1090.33</td>
    <td align="right">      261.18</td>
    <td align="right">     1097.27</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1236.29</td>
    <td align="right">      141.00</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1095.89</td>
    <td align="right">      208.40</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      618.58</td>
    <td align="right">      445.01</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      341.58</td>
    <td align="right">      850.40</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.32</td>
    <td align="right">     1321.10</td>
    <td align="right">      429.94</td>
    <td align="right">        0.00</td>
    <td align="right">      429.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.49</td>
    <td align="right">     1694.50</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      493.78</td>
    <td align="right">      909.65</td>
    <td align="right">      703.13</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.49</td>
    <td align="right">      141.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1236.29</td>
    <td align="right">     1809.67</td>
    <td align="right">     1097.27</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      216.48</td>
    <td align="right">     1082.87</td>
    <td align="right">      476.58</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      410.59</td>
    <td align="right">     1087.57</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      694.63</td>
    <td align="right">      761.84</td>
    <td align="right">      942.73</td>
    <td align="right">      400.94</td>
    <td align="right">      541.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      979.94</td>
    <td align="right">      534.91</td>
    <td align="right">     1131.40</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1371.48</td>
    <td align="right">      331.78</td>
    <td align="right">     1371.96</td>
    <td align="right">      548.24</td>
    <td align="right">      823.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1404.07</td>
    <td align="right">      178.21</td>
    <td align="right">     1271.51</td>
    <td align="right">      460.19</td>
    <td align="right">      811.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1533.75</td>
    <td align="right">       97.27</td>
    <td align="right">     1277.08</td>
    <td align="right">      460.79</td>
    <td align="right">      816.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1722.29</td>
    <td align="right">      142.77</td>
    <td align="right">     1438.13</td>
    <td align="right">      648.43</td>
    <td align="right">      789.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1122.93</td>
    <td align="right">      285.49</td>
    <td align="right">     1072.67</td>
    <td align="right">      481.31</td>
    <td align="right">      591.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      872.37</td>
    <td align="right">      545.90</td>
    <td align="right">      972.41</td>
    <td align="right">      440.74</td>
    <td align="right">      531.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      360.15</td>
    <td align="right">      813.68</td>
    <td align="right">      601.38</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.54</td>
    <td align="right">     1033.19</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      913.08</td>
    <td align="right">      571.74</td>
    <td align="right">      981.84</td>
    <td align="right">      410.72</td>
    <td align="right">      571.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      216.48</td>
    <td align="right">       97.27</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1722.29</td>
    <td align="right">     1087.57</td>
    <td align="right">     1438.13</td>
    <td align="right">      648.43</td>
    <td align="right">      823.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1630.38</td>
    <td align="right">     1518.78</td>
    <td align="right">     1770.30</td>
    <td align="right">     1159.22</td>
    <td align="right">      611.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2108.64</td>
    <td align="right">     1564.03</td>
    <td align="right">     2335.90</td>
    <td align="right">     1546.51</td>
    <td align="right">      789.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1827.50</td>
    <td align="right">     1139.49</td>
    <td align="right">     2107.23</td>
    <td align="right">     1169.87</td>
    <td align="right">      937.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1244.53</td>
    <td align="right">      823.98</td>
    <td align="right">     1634.35</td>
    <td align="right">      646.13</td>
    <td align="right">      988.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1143.24</td>
    <td align="right">      507.20</td>
    <td align="right">     1432.25</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1274.78</td>
    <td align="right">      277.42</td>
    <td align="right">     1344.04</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1497.87</td>
    <td align="right">      148.67</td>
    <td align="right">     1408.89</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1937.52</td>
    <td align="right">      228.98</td>
    <td align="right">     1881.46</td>
    <td align="right">      697.69</td>
    <td align="right">     1183.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2096.54</td>
    <td align="right">      467.26</td>
    <td align="right">     2042.00</td>
    <td align="right">     1056.34</td>
    <td align="right">      985.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2935.36</td>
    <td align="right">      872.65</td>
    <td align="right">     2798.32</td>
    <td align="right">     1755.24</td>
    <td align="right">     1043.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1860.09</td>
    <td align="right">     1203.21</td>
    <td align="right">     1939.72</td>
    <td align="right">     1164.99</td>
    <td align="right">      774.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1843.91</td>
    <td align="right">     1460.13</td>
    <td align="right">     1918.44</td>
    <td align="right">     1361.89</td>
    <td align="right">      556.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1782.49</td>
    <td align="right">      846.85</td>
    <td align="right">     1882.28</td>
    <td align="right">      939.12</td>
    <td align="right">      943.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1143.24</td>
    <td align="right">      148.67</td>
    <td align="right">     1344.04</td>
    <td align="right">      205.20</td>
    <td align="right">      556.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2935.36</td>
    <td align="right">     1564.03</td>
    <td align="right">     2798.32</td>
    <td align="right">     1755.24</td>
    <td align="right">     1183.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      223.76</td>
    <td align="right">     1106.33</td>
    <td align="right">      470.50</td>
    <td align="right">      192.74</td>
    <td align="right">      277.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      381.63</td>
    <td align="right">     1135.42</td>
    <td align="right">      693.74</td>
    <td align="right">      304.69</td>
    <td align="right">      389.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      791.61</td>
    <td align="right">      764.26</td>
    <td align="right">     1024.46</td>
    <td align="right">      473.00</td>
    <td align="right">      551.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      988.18</td>
    <td align="right">      553.95</td>
    <td align="right">     1119.65</td>
    <td align="right">      479.09</td>
    <td align="right">      640.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1310.17</td>
    <td align="right">      345.58</td>
    <td align="right">     1304.10</td>
    <td align="right">      495.16</td>
    <td align="right">      808.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1602.21</td>
    <td align="right">      194.77</td>
    <td align="right">     1427.29</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1610.52</td>
    <td align="right">      106.76</td>
    <td align="right">     1336.77</td>
    <td align="right">      503.31</td>
    <td align="right">      833.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1783.39</td>
    <td align="right">      156.73</td>
    <td align="right">     1478.93</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1117.10</td>
    <td align="right">      300.67</td>
    <td align="right">     1050.01</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      972.81</td>
    <td align="right">      566.60</td>
    <td align="right">     1040.94</td>
    <td align="right">      506.18</td>
    <td align="right">      534.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      246.65</td>
    <td align="right">      834.56</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      205.20</td>
    <td align="right">     1062.87</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      940.09</td>
    <td align="right">      590.94</td>
    <td align="right">      991.25</td>
    <td align="right">      417.85</td>
    <td align="right">      573.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.20</td>
    <td align="right">      106.76</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1783.39</td>
    <td align="right">     1135.42</td>
    <td align="right">     1478.93</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.00</td>
    <td align="right">     1764.62</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.57</td>
    <td align="right">     1851.89</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      161.16</td>
    <td align="right">     1246.50</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      374.09</td>
    <td align="right">      886.74</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      746.65</td>
    <td align="right">      534.91</td>
    <td align="right">     1034.71</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1064.32</td>
    <td align="right">      284.28</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1219.81</td>
    <td align="right">      155.53</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1088.87</td>
    <td align="right">      216.70</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      617.02</td>
    <td align="right">      442.35</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      343.18</td>
    <td align="right">      833.99</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       75.63</td>
    <td align="right">     1285.86</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.40</td>
    <td align="right">     1683.18</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      480.51</td>
    <td align="right">      926.93</td>
    <td align="right">      703.14</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.40</td>
    <td align="right">      155.53</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1219.81</td>
    <td align="right">     1851.89</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      213.15</td>
    <td align="right">     1085.77</td>
    <td align="right">      476.59</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      402.54</td>
    <td align="right">     1098.99</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      677.47</td>
    <td align="right">      784.26</td>
    <td align="right">      942.74</td>
    <td align="right">      400.95</td>
    <td align="right">      541.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      958.29</td>
    <td align="right">      554.36</td>
    <td align="right">     1131.41</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1347.24</td>
    <td align="right">      348.22</td>
    <td align="right">     1371.97</td>
    <td align="right">      548.24</td>
    <td align="right">      823.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1391.21</td>
    <td align="right">      185.35</td>
    <td align="right">     1271.52</td>
    <td align="right">      460.20</td>
    <td align="right">      811.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1528.64</td>
    <td align="right">       98.97</td>
    <td align="right">     1277.09</td>
    <td align="right">      460.79</td>
    <td align="right">      816.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1722.29</td>
    <td align="right">      137.21</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      789.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1126.07</td>
    <td align="right">      272.23</td>
    <td align="right">     1072.68</td>
    <td align="right">      481.32</td>
    <td align="right">      591.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      877.37</td>
    <td align="right">      519.53</td>
    <td align="right">      972.42</td>
    <td align="right">      440.75</td>
    <td align="right">      531.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.90</td>
    <td align="right">      784.13</td>
    <td align="right">      601.39</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      225.68</td>
    <td align="right">     1019.25</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      906.31</td>
    <td align="right">      571.08</td>
    <td align="right">      981.85</td>
    <td align="right">      410.73</td>
    <td align="right">      571.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      213.15</td>
    <td align="right">       98.97</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1722.29</td>
    <td align="right">     1098.99</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      823.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1576.78</td>
    <td align="right">     1566.80</td>
    <td align="right">     1770.28</td>
    <td align="right">     1159.20</td>
    <td align="right">      611.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2040.59</td>
    <td align="right">     1615.93</td>
    <td align="right">     2335.87</td>
    <td align="right">     1546.50</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1763.44</td>
    <td align="right">     1209.98</td>
    <td align="right">     2107.21</td>
    <td align="right">     1169.86</td>
    <td align="right">      937.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1187.28</td>
    <td align="right">      897.03</td>
    <td align="right">     1634.34</td>
    <td align="right">      646.12</td>
    <td align="right">      988.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1078.24</td>
    <td align="right">      566.53</td>
    <td align="right">     1432.24</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1245.80</td>
    <td align="right">      303.30</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1487.80</td>
    <td align="right">      160.00</td>
    <td align="right">     1408.88</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1938.92</td>
    <td align="right">      226.54</td>
    <td align="right">     1881.44</td>
    <td align="right">      697.68</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2092.08</td>
    <td align="right">      450.15</td>
    <td align="right">     2041.98</td>
    <td align="right">     1056.33</td>
    <td align="right">      985.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2922.08</td>
    <td align="right">      829.58</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1043.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1828.09</td>
    <td align="right">     1189.37</td>
    <td align="right">     1939.70</td>
    <td align="right">     1164.98</td>
    <td align="right">      774.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1804.80</td>
    <td align="right">     1470.48</td>
    <td align="right">     1918.42</td>
    <td align="right">     1361.88</td>
    <td align="right">      556.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1746.49</td>
    <td align="right">      869.50</td>
    <td align="right">     1882.26</td>
    <td align="right">      939.11</td>
    <td align="right">      943.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1078.24</td>
    <td align="right">      160.00</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">      556.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2922.08</td>
    <td align="right">     1615.93</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      219.61</td>
    <td align="right">     1110.78</td>
    <td align="right">      470.50</td>
    <td align="right">      192.75</td>
    <td align="right">      277.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      372.15</td>
    <td align="right">     1149.50</td>
    <td align="right">      693.75</td>
    <td align="right">      304.70</td>
    <td align="right">      389.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.93</td>
    <td align="right">      785.00</td>
    <td align="right">     1024.47</td>
    <td align="right">      473.01</td>
    <td align="right">      551.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      966.25</td>
    <td align="right">      576.12</td>
    <td align="right">     1119.66</td>
    <td align="right">      479.09</td>
    <td align="right">      640.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1285.29</td>
    <td align="right">      366.01</td>
    <td align="right">     1304.11</td>
    <td align="right">      495.17</td>
    <td align="right">      808.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1590.64</td>
    <td align="right">      201.09</td>
    <td align="right">     1427.30</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1605.18</td>
    <td align="right">      108.85</td>
    <td align="right">     1336.78</td>
    <td align="right">      503.32</td>
    <td align="right">      833.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1784.38</td>
    <td align="right">      151.50</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1121.09</td>
    <td align="right">      289.77</td>
    <td align="right">     1050.02</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      977.95</td>
    <td align="right">      541.68</td>
    <td align="right">     1040.95</td>
    <td align="right">      506.19</td>
    <td align="right">      534.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      247.87</td>
    <td align="right">      811.44</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      203.55</td>
    <td align="right">     1052.02</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      932.91</td>
    <td align="right">      592.14</td>
    <td align="right">      991.25</td>
    <td align="right">      417.86</td>
    <td align="right">      573.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      203.55</td>
    <td align="right">      108.85</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1784.38</td>
    <td align="right">     1149.50</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32418449.07</td>
    <td align="right">0.446679E+10</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68555317.39</td>
    <td align="right">0.422609E+10</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.463794E+09</td>
    <td align="right">0.312417E+10</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100380E+10</td>
    <td align="right">0.214851E+10</td>
    <td align="right">0.202168E+10</td>
    <td align="right">  5660721.66</td>
    <td align="right">0.201602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202223E+10</td>
    <td align="right">0.136318E+10</td>
    <td align="right">0.277136E+10</td>
    <td align="right"> 92058708.68</td>
    <td align="right">0.267931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275298E+10</td>
    <td align="right">0.711023E+09</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.269165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.324930E+10</td>
    <td align="right">0.405923E+09</td>
    <td align="right">0.284026E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.290615E+10</td>
    <td align="right">0.558769E+09</td>
    <td align="right">0.251638E+10</td>
    <td align="right"> 29735706.03</td>
    <td align="right">0.248665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161629E+10</td>
    <td align="right">0.107234E+10</td>
    <td align="right">0.183589E+10</td>
    <td align="right">   330845.00</td>
    <td align="right">0.183556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.967148E+09</td>
    <td align="right">0.205932E+10</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233277E+09</td>
    <td align="right">0.305077E+10</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21954423.40</td>
    <td align="right">0.419233E+10</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153379E+11</td>
    <td align="right">0.273792E+11</td>
    <td align="right">0.221741E+11</td>
    <td align="right">0.382704E+09</td>
    <td align="right">0.217914E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21954423.40</td>
    <td align="right">0.405923E+09</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324930E+10</td>
    <td align="right">0.446679E+10</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.586811E+09</td>
    <td align="right">0.275948E+10</td>
    <td align="right">0.127649E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.764642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.999530E+09</td>
    <td align="right">0.251916E+10</td>
    <td align="right">0.178782E+10</td>
    <td align="right">0.834023E+09</td>
    <td align="right">0.953795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184004E+10</td>
    <td align="right">0.198686E+10</td>
    <td align="right">0.252502E+10</td>
    <td align="right">0.107390E+10</td>
    <td align="right">0.145113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250319E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.293262E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.164796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361336E+10</td>
    <td align="right">0.899020E+09</td>
    <td align="right">0.367468E+10</td>
    <td align="right">0.146841E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359645E+10</td>
    <td align="right">0.469426E+09</td>
    <td align="right">0.329577E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.210294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.407809E+10</td>
    <td align="right">0.261426E+09</td>
    <td align="right">0.342056E+10</td>
    <td align="right">0.123419E+10</td>
    <td align="right">0.218638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460164E+10</td>
    <td align="right">0.358909E+09</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.211514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292502E+10</td>
    <td align="right">0.670040E+09</td>
    <td align="right">0.278039E+10</td>
    <td align="right">0.124758E+10</td>
    <td align="right">0.153282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237871E+10</td>
    <td align="right">0.130190E+10</td>
    <td align="right">0.260452E+10</td>
    <td align="right">0.118050E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.980115E+09</td>
    <td align="right">0.188661E+10</td>
    <td align="right">0.155880E+10</td>
    <td align="right">0.598660E+09</td>
    <td align="right">0.960138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.627228E+09</td>
    <td align="right">0.255396E+10</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.589359E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287302E+11</td>
    <td align="right">0.170321E+11</td>
    <td align="right">0.309636E+11</td>
    <td align="right">0.129527E+11</td>
    <td align="right">0.180108E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.586811E+09</td>
    <td align="right">0.261426E+09</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460164E+10</td>
    <td align="right">0.275948E+10</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426388E+10</td>
    <td align="right">0.396599E+10</td>
    <td align="right">0.474151E+10</td>
    <td align="right">0.310481E+10</td>
    <td align="right">0.163670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.498913E+10</td>
    <td align="right">0.368608E+10</td>
    <td align="right">0.565095E+10</td>
    <td align="right">0.374128E+10</td>
    <td align="right">0.190967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476089E+10</td>
    <td align="right">0.304228E+10</td>
    <td align="right">0.564396E+10</td>
    <td align="right">0.313334E+10</td>
    <td align="right">0.251062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311342E+10</td>
    <td align="right">0.218672E+10</td>
    <td align="right">0.423620E+10</td>
    <td align="right">0.167475E+10</td>
    <td align="right">0.256145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290917E+10</td>
    <td align="right">0.144743E+10</td>
    <td align="right">0.383612E+10</td>
    <td align="right">0.799689E+09</td>
    <td align="right">0.303643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322565E+10</td>
    <td align="right">0.759900E+09</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.295185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397127E+10</td>
    <td align="right">0.417536E+09</td>
    <td align="right">0.377353E+10</td>
    <td align="right">0.654919E+09</td>
    <td align="right">0.311861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.518803E+10</td>
    <td align="right">0.586042E+09</td>
    <td align="right">0.503925E+10</td>
    <td align="right">0.186867E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.544090E+10</td>
    <td align="right">0.109937E+10</td>
    <td align="right">0.529282E+10</td>
    <td align="right">0.273801E+10</td>
    <td align="right">0.255481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.787005E+10</td>
    <td align="right">0.207316E+10</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.279375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480549E+10</td>
    <td align="right">0.284775E+10</td>
    <td align="right">0.502770E+10</td>
    <td align="right">0.301963E+10</td>
    <td align="right">0.200807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489463E+10</td>
    <td align="right">0.367042E+10</td>
    <td align="right">0.513829E+10</td>
    <td align="right">0.364765E+10</td>
    <td align="right">0.149064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554325E+11</td>
    <td align="right">0.257827E+11</td>
    <td align="right">0.593590E+11</td>
    <td align="right">0.296158E+11</td>
    <td align="right">0.297432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290917E+10</td>
    <td align="right">0.417536E+09</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.149064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.787005E+10</td>
    <td align="right">0.396599E+10</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.598663E+09</td>
    <td align="right">0.282318E+10</td>
    <td align="right">0.126018E+10</td>
    <td align="right">0.516252E+09</td>
    <td align="right">0.743932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.914895E+09</td>
    <td align="right">0.263327E+10</td>
    <td align="right">0.167831E+10</td>
    <td align="right">0.737122E+09</td>
    <td align="right">0.941191E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209001E+10</td>
    <td align="right">0.198137E+10</td>
    <td align="right">0.274395E+10</td>
    <td align="right">0.126691E+10</td>
    <td align="right">0.147704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252316E+10</td>
    <td align="right">0.140777E+10</td>
    <td align="right">0.290215E+10</td>
    <td align="right">0.124181E+10</td>
    <td align="right">0.166035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.345563E+10</td>
    <td align="right">0.934050E+09</td>
    <td align="right">0.349293E+10</td>
    <td align="right">0.132625E+10</td>
    <td align="right">0.216668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412159E+10</td>
    <td align="right">0.502395E+09</td>
    <td align="right">0.369956E+10</td>
    <td align="right">0.149188E+10</td>
    <td align="right">0.220767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.429143E+10</td>
    <td align="right">0.282462E+09</td>
    <td align="right">0.358042E+10</td>
    <td align="right">0.134808E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477578E+10</td>
    <td align="right">0.391090E+09</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.212746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292009E+10</td>
    <td align="right">0.704861E+09</td>
    <td align="right">0.272164E+10</td>
    <td align="right">0.118945E+10</td>
    <td align="right">0.153219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264945E+10</td>
    <td align="right">0.134725E+10</td>
    <td align="right">0.278808E+10</td>
    <td align="right">0.135578E+10</td>
    <td align="right">0.143230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.671583E+09</td>
    <td align="right">0.194490E+10</td>
    <td align="right">0.126705E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.900851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.560608E+09</td>
    <td align="right">0.263311E+10</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.504056E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295729E+11</td>
    <td align="right">0.175857E+11</td>
    <td align="right">0.312602E+11</td>
    <td align="right">0.131775E+11</td>
    <td align="right">0.180827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.560608E+09</td>
    <td align="right">0.282462E+09</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477578E+10</td>
    <td align="right">0.282318E+10</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27276303.21</td>
    <td align="right">0.468156E+10</td>
    <td align="right">0.916536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66692002.64</td>
    <td align="right">0.437795E+10</td>
    <td align="right">0.113286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.489678E+09</td>
    <td align="right">0.317191E+10</td>
    <td align="right">0.173932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106401E+10</td>
    <td align="right">0.214034E+10</td>
    <td align="right">0.202167E+10</td>
    <td align="right">  5660692.32</td>
    <td align="right">0.201601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212868E+10</td>
    <td align="right">0.130796E+10</td>
    <td align="right">0.277135E+10</td>
    <td align="right"> 92058231.65</td>
    <td align="right">0.267929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.282613E+10</td>
    <td align="right">0.676991E+09</td>
    <td align="right">0.284413E+10</td>
    <td align="right">0.152494E+09</td>
    <td align="right">0.269163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.331127E+10</td>
    <td align="right">0.377661E+09</td>
    <td align="right">0.284024E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.293523E+10</td>
    <td align="right">0.558166E+09</td>
    <td align="right">0.251637E+10</td>
    <td align="right"> 29735551.95</td>
    <td align="right">0.248664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160337E+10</td>
    <td align="right">0.115348E+10</td>
    <td align="right">0.183588E+10</td>
    <td align="right">   330843.29</td>
    <td align="right">0.183555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.914875E+09</td>
    <td align="right">0.227772E+10</td>
    <td align="right">0.164179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190040E+09</td>
    <td align="right">0.342430E+10</td>
    <td align="right">0.111441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 14711788.98</td>
    <td align="right">0.453855E+10</td>
    <td align="right">0.799463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.155720E+11</td>
    <td align="right">0.286866E+11</td>
    <td align="right">0.221740E+11</td>
    <td align="right">0.382702E+09</td>
    <td align="right">0.217913E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14711788.98</td>
    <td align="right">0.377661E+09</td>
    <td align="right">0.799463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331127E+10</td>
    <td align="right">0.468156E+10</td>
    <td align="right">0.284413E+10</td>
    <td align="right">0.152494E+09</td>
    <td align="right">0.273782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.579815E+09</td>
    <td align="right">0.290037E+10</td>
    <td align="right">0.127648E+10</td>
    <td align="right">0.511841E+09</td>
    <td align="right">0.764637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.993297E+09</td>
    <td align="right">0.263105E+10</td>
    <td align="right">0.178780E+10</td>
    <td align="right">0.834015E+09</td>
    <td align="right">0.953789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186049E+10</td>
    <td align="right">0.204052E+10</td>
    <td align="right">0.252500E+10</td>
    <td align="right">0.107389E+10</td>
    <td align="right">0.145112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253999E+10</td>
    <td align="right">0.138649E+10</td>
    <td align="right">0.293260E+10</td>
    <td align="right">0.128465E+10</td>
    <td align="right">0.164795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367336E+10</td>
    <td align="right">0.888651E+09</td>
    <td align="right">0.367465E+10</td>
    <td align="right">0.146839E+10</td>
    <td align="right">0.220626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363934E+10</td>
    <td align="right">0.461925E+09</td>
    <td align="right">0.329575E+10</td>
    <td align="right">0.119282E+10</td>
    <td align="right">0.210293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410799E+10</td>
    <td align="right">0.260530E+09</td>
    <td align="right">0.342054E+10</td>
    <td align="right">0.123417E+10</td>
    <td align="right">0.218636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461298E+10</td>
    <td align="right">0.382387E+09</td>
    <td align="right">0.385189E+10</td>
    <td align="right">0.173676E+10</td>
    <td align="right">0.211513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291064E+10</td>
    <td align="right">0.739983E+09</td>
    <td align="right">0.278037E+10</td>
    <td align="right">0.124756E+10</td>
    <td align="right">0.153281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233655E+10</td>
    <td align="right">0.146213E+10</td>
    <td align="right">0.260450E+10</td>
    <td align="right">0.118049E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.933517E+09</td>
    <td align="right">0.210907E+10</td>
    <td align="right">0.155879E+10</td>
    <td align="right">0.598654E+09</td>
    <td align="right">0.960132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606775E+09</td>
    <td align="right">0.276730E+10</td>
    <td align="right">0.125496E+10</td>
    <td align="right">0.589353E+09</td>
    <td align="right">0.665612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287947E+11</td>
    <td align="right">0.180304E+11</td>
    <td align="right">0.309633E+11</td>
    <td align="right">0.129526E+11</td>
    <td align="right">0.180107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.579815E+09</td>
    <td align="right">0.260530E+09</td>
    <td align="right">0.125496E+10</td>
    <td align="right">0.511841E+09</td>
    <td align="right">0.665612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461298E+10</td>
    <td align="right">0.290037E+10</td>
    <td align="right">0.385189E+10</td>
    <td align="right">0.173676E+10</td>
    <td align="right">0.220626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.436682E+10</td>
    <td align="right">0.406789E+10</td>
    <td align="right">0.474156E+10</td>
    <td align="right">0.310485E+10</td>
    <td align="right">0.163671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.510123E+10</td>
    <td align="right">0.378370E+10</td>
    <td align="right">0.565101E+10</td>
    <td align="right">0.374132E+10</td>
    <td align="right">0.190968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.489477E+10</td>
    <td align="right">0.305200E+10</td>
    <td align="right">0.564402E+10</td>
    <td align="right">0.313338E+10</td>
    <td align="right">0.251064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.322583E+10</td>
    <td align="right">0.213576E+10</td>
    <td align="right">0.423623E+10</td>
    <td align="right">0.167477E+10</td>
    <td align="right">0.256147E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306207E+10</td>
    <td align="right">0.135850E+10</td>
    <td align="right">0.383615E+10</td>
    <td align="right">0.799698E+09</td>
    <td align="right">0.303645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330422E+10</td>
    <td align="right">0.719072E+09</td>
    <td align="right">0.348374E+10</td>
    <td align="right">0.531874E+09</td>
    <td align="right">0.295186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.401190E+10</td>
    <td align="right">0.398195E+09</td>
    <td align="right">0.377356E+10</td>
    <td align="right">0.654927E+09</td>
    <td align="right">0.311863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.518944E+10</td>
    <td align="right">0.613304E+09</td>
    <td align="right">0.503930E+10</td>
    <td align="right">0.186869E+10</td>
    <td align="right">0.317061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.543422E+10</td>
    <td align="right">0.121115E+10</td>
    <td align="right">0.529287E+10</td>
    <td align="right">0.273804E+10</td>
    <td align="right">0.255483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.786206E+10</td>
    <td align="right">0.233730E+10</td>
    <td align="right">0.749502E+10</td>
    <td align="right">0.470125E+10</td>
    <td align="right">0.279377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.482136E+10</td>
    <td align="right">0.311872E+10</td>
    <td align="right">0.502776E+10</td>
    <td align="right">0.301967E+10</td>
    <td align="right">0.200809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.493874E+10</td>
    <td align="right">0.391081E+10</td>
    <td align="right">0.513835E+10</td>
    <td align="right">0.364769E+10</td>
    <td align="right">0.149066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562127E+11</td>
    <td align="right">0.267064E+11</td>
    <td align="right">0.593596E+11</td>
    <td align="right">0.296162E+11</td>
    <td align="right">0.297434E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306207E+10</td>
    <td align="right">0.398195E+09</td>
    <td align="right">0.348374E+10</td>
    <td align="right">0.531874E+09</td>
    <td align="right">0.149066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.786206E+10</td>
    <td align="right">0.406789E+10</td>
    <td align="right">0.749502E+10</td>
    <td align="right">0.470125E+10</td>
    <td align="right">0.317061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599331E+09</td>
    <td align="right">0.296320E+10</td>
    <td align="right">0.126017E+10</td>
    <td align="right">0.516247E+09</td>
    <td align="right">0.743927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.923240E+09</td>
    <td align="right">0.274680E+10</td>
    <td align="right">0.167830E+10</td>
    <td align="right">0.737115E+09</td>
    <td align="right">0.941185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212024E+10</td>
    <td align="right">0.204699E+10</td>
    <td align="right">0.274393E+10</td>
    <td align="right">0.126690E+10</td>
    <td align="right">0.147703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256136E+10</td>
    <td align="right">0.143585E+10</td>
    <td align="right">0.290213E+10</td>
    <td align="right">0.124180E+10</td>
    <td align="right">0.166034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350915E+10</td>
    <td align="right">0.925614E+09</td>
    <td align="right">0.349291E+10</td>
    <td align="right">0.132624E+10</td>
    <td align="right">0.216667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.415294E+10</td>
    <td align="right">0.504856E+09</td>
    <td align="right">0.369953E+10</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.220766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431363E+10</td>
    <td align="right">0.285947E+09</td>
    <td align="right">0.358039E+10</td>
    <td align="right">0.134807E+10</td>
    <td align="right">0.223233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477663E+10</td>
    <td align="right">0.419785E+09</td>
    <td align="right">0.396118E+10</td>
    <td align="right">0.183373E+10</td>
    <td align="right">0.212745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289552E+10</td>
    <td align="right">0.779338E+09</td>
    <td align="right">0.272162E+10</td>
    <td align="right">0.118944E+10</td>
    <td align="right">0.153218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260558E+10</td>
    <td align="right">0.151757E+10</td>
    <td align="right">0.278805E+10</td>
    <td align="right">0.135576E+10</td>
    <td align="right">0.143229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.639306E+09</td>
    <td align="right">0.216319E+10</td>
    <td align="right">0.126704E+10</td>
    <td align="right">0.366196E+09</td>
    <td align="right">0.900845E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.549614E+09</td>
    <td align="right">0.284680E+10</td>
    <td align="right">0.116470E+10</td>
    <td align="right">0.504051E+09</td>
    <td align="right">0.660651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296465E+11</td>
    <td align="right">0.186359E+11</td>
    <td align="right">0.312600E+11</td>
    <td align="right">0.131774E+11</td>
    <td align="right">0.180826E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.549614E+09</td>
    <td align="right">0.285947E+09</td>
    <td align="right">0.116470E+10</td>
    <td align="right">0.366196E+09</td>
    <td align="right">0.660651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477663E+10</td>
    <td align="right">0.296320E+10</td>
    <td align="right">0.396118E+10</td>
    <td align="right">0.183373E+10</td>
    <td align="right">0.223233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24103322.79</td>
    <td align="right">0.472637E+10</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57029171.58</td>
    <td align="right">0.448010E+10</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.431649E+09</td>
    <td align="right">0.333864E+10</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.969637E+09</td>
    <td align="right">0.229842E+10</td>
    <td align="right">0.202168E+10</td>
    <td align="right">  5660721.66</td>
    <td align="right">0.201602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199982E+10</td>
    <td align="right">0.143270E+10</td>
    <td align="right">0.277136E+10</td>
    <td align="right"> 92058708.68</td>
    <td align="right">0.267931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275872E+10</td>
    <td align="right">0.736859E+09</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.269165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326713E+10</td>
    <td align="right">0.416562E+09</td>
    <td align="right">0.284026E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291642E+10</td>
    <td align="right">0.580400E+09</td>
    <td align="right">0.251638E+10</td>
    <td align="right"> 29735706.03</td>
    <td align="right">0.248665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159931E+10</td>
    <td align="right">0.114658E+10</td>
    <td align="right">0.183589E+10</td>
    <td align="right">   330845.00</td>
    <td align="right">0.183556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.919177E+09</td>
    <td align="right">0.223376E+10</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196029E+09</td>
    <td align="right">0.333294E+10</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 14465949.54</td>
    <td align="right">0.450822E+10</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151535E+11</td>
    <td align="right">0.292315E+11</td>
    <td align="right">0.221741E+11</td>
    <td align="right">0.382704E+09</td>
    <td align="right">0.217914E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14465949.54</td>
    <td align="right">0.416562E+09</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.326713E+10</td>
    <td align="right">0.472637E+10</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.570893E+09</td>
    <td align="right">0.290813E+10</td>
    <td align="right">0.127649E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.764642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.973830E+09</td>
    <td align="right">0.265866E+10</td>
    <td align="right">0.178782E+10</td>
    <td align="right">0.834023E+09</td>
    <td align="right">0.953795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181455E+10</td>
    <td align="right">0.210057E+10</td>
    <td align="right">0.252502E+10</td>
    <td align="right">0.107390E+10</td>
    <td align="right">0.145113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248388E+10</td>
    <td align="right">0.143691E+10</td>
    <td align="right">0.293262E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.164796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.360846E+10</td>
    <td align="right">0.932666E+09</td>
    <td align="right">0.367468E+10</td>
    <td align="right">0.146841E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360601E+10</td>
    <td align="right">0.480428E+09</td>
    <td align="right">0.329577E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.210294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409432E+10</td>
    <td align="right">0.265072E+09</td>
    <td align="right">0.342056E+10</td>
    <td align="right">0.123419E+10</td>
    <td align="right">0.218638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461299E+10</td>
    <td align="right">0.367501E+09</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.211514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291876E+10</td>
    <td align="right">0.705626E+09</td>
    <td align="right">0.278039E+10</td>
    <td align="right">0.124758E+10</td>
    <td align="right">0.153282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234994E+10</td>
    <td align="right">0.139152E+10</td>
    <td align="right">0.260452E+10</td>
    <td align="right">0.118050E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.943229E+09</td>
    <td align="right">0.203248E+10</td>
    <td align="right">0.155880E+10</td>
    <td align="right">0.598660E+09</td>
    <td align="right">0.960138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.604448E+09</td>
    <td align="right">0.272996E+10</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.589359E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285813E+11</td>
    <td align="right">0.180095E+11</td>
    <td align="right">0.309636E+11</td>
    <td align="right">0.129527E+11</td>
    <td align="right">0.180108E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570893E+09</td>
    <td align="right">0.265072E+09</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461299E+10</td>
    <td align="right">0.290813E+10</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422324E+10</td>
    <td align="right">0.419652E+10</td>
    <td align="right">0.474151E+10</td>
    <td align="right">0.310481E+10</td>
    <td align="right">0.163670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.493660E+10</td>
    <td align="right">0.390926E+10</td>
    <td align="right">0.565095E+10</td>
    <td align="right">0.374128E+10</td>
    <td align="right">0.190967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.472319E+10</td>
    <td align="right">0.324080E+10</td>
    <td align="right">0.564396E+10</td>
    <td align="right">0.313334E+10</td>
    <td align="right">0.251062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.307743E+10</td>
    <td align="right">0.232509E+10</td>
    <td align="right">0.423620E+10</td>
    <td align="right">0.167475E+10</td>
    <td align="right">0.256145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288795E+10</td>
    <td align="right">0.151738E+10</td>
    <td align="right">0.383612E+10</td>
    <td align="right">0.799689E+09</td>
    <td align="right">0.303643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322911E+10</td>
    <td align="right">0.786146E+09</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.295185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398491E+10</td>
    <td align="right">0.428534E+09</td>
    <td align="right">0.377353E+10</td>
    <td align="right">0.654919E+09</td>
    <td align="right">0.311861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519321E+10</td>
    <td align="right">0.606769E+09</td>
    <td align="right">0.503925E+10</td>
    <td align="right">0.186867E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.542267E+10</td>
    <td align="right">0.116679E+10</td>
    <td align="right">0.529282E+10</td>
    <td align="right">0.273801E+10</td>
    <td align="right">0.255481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.782649E+10</td>
    <td align="right">0.222195E+10</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.279375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473840E+10</td>
    <td align="right">0.308286E+10</td>
    <td align="right">0.502770E+10</td>
    <td align="right">0.301963E+10</td>
    <td align="right">0.200807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.483397E+10</td>
    <td align="right">0.393852E+10</td>
    <td align="right">0.513829E+10</td>
    <td align="right">0.364765E+10</td>
    <td align="right">0.149064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.550772E+11</td>
    <td align="right">0.274206E+11</td>
    <td align="right">0.593590E+11</td>
    <td align="right">0.296158E+11</td>
    <td align="right">0.297432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.288795E+10</td>
    <td align="right">0.428534E+09</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.149064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.782649E+10</td>
    <td align="right">0.419652E+10</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.588213E+09</td>
    <td align="right">0.297511E+10</td>
    <td align="right">0.126018E+10</td>
    <td align="right">0.516252E+09</td>
    <td align="right">0.743932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.900305E+09</td>
    <td align="right">0.278087E+10</td>
    <td align="right">0.167831E+10</td>
    <td align="right">0.737122E+09</td>
    <td align="right">0.941191E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207023E+10</td>
    <td align="right">0.210254E+10</td>
    <td align="right">0.274395E+10</td>
    <td align="right">0.126691E+10</td>
    <td align="right">0.147704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250453E+10</td>
    <td align="right">0.149331E+10</td>
    <td align="right">0.290215E+10</td>
    <td align="right">0.124181E+10</td>
    <td align="right">0.166035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344251E+10</td>
    <td align="right">0.980311E+09</td>
    <td align="right">0.349293E+10</td>
    <td align="right">0.132625E+10</td>
    <td align="right">0.216668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412294E+10</td>
    <td align="right">0.521237E+09</td>
    <td align="right">0.369956E+10</td>
    <td align="right">0.149188E+10</td>
    <td align="right">0.220767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.429930E+10</td>
    <td align="right">0.291538E+09</td>
    <td align="right">0.358042E+10</td>
    <td align="right">0.134808E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477928E+10</td>
    <td align="right">0.405771E+09</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.212746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.290586E+10</td>
    <td align="right">0.751094E+09</td>
    <td align="right">0.272164E+10</td>
    <td align="right">0.118945E+10</td>
    <td align="right">0.153219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261935E+10</td>
    <td align="right">0.145083E+10</td>
    <td align="right">0.278808E+10</td>
    <td align="right">0.135578E+10</td>
    <td align="right">0.143230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.642476E+09</td>
    <td align="right">0.210326E+10</td>
    <td align="right">0.126705E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.900851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.545196E+09</td>
    <td align="right">0.281772E+10</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.504056E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294202E+11</td>
    <td align="right">0.186736E+11</td>
    <td align="right">0.312602E+11</td>
    <td align="right">0.131775E+11</td>
    <td align="right">0.180827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.545196E+09</td>
    <td align="right">0.291538E+09</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477928E+10</td>
    <td align="right">0.297511E+10</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">        -0.6</td>
    <td align="right">        -4.4</td>
    <td align="right">        5.65</td>
    <td align="right">       -10.4</td>
    <td align="right">       36.91</td>
    <td align="right">       88.07</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.5</td>
    <td align="right">        -7.5</td>
    <td align="right">        5.07</td>
    <td align="right">       -13.4</td>
    <td align="right">       46.98</td>
    <td align="right">      136.68</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.59</td>
    <td align="right">        3.46</td>
    <td align="right">        0.29</td>
    <td align="right">        5.58</td>
    <td align="right">        -4.1</td>
    <td align="right">       68.24</td>
    <td align="right">      153.73</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.94</td>
    <td align="right">        7.99</td>
    <td align="right">        4.75</td>
    <td align="right">        4.99</td>
    <td align="right">        0.53</td>
    <td align="right">       82.64</td>
    <td align="right">      161.98</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.05</td>
    <td align="right">       12.30</td>
    <td align="right">        9.14</td>
    <td align="right">        4.42</td>
    <td align="right">        7.76</td>
    <td align="right">      109.28</td>
    <td align="right">      173.60</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.71</td>
    <td align="right">       18.07</td>
    <td align="right">       15.84</td>
    <td align="right">        4.92</td>
    <td align="right">       13.23</td>
    <td align="right">      112.36</td>
    <td align="right">      186.51</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.05</td>
    <td align="right">       21.75</td>
    <td align="right">       20.26</td>
    <td align="right">        4.06</td>
    <td align="right">       17.38</td>
    <td align="right">      114.46</td>
    <td align="right">      172.96</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.79</td>
    <td align="right">       19.83</td>
    <td align="right">       17.14</td>
    <td align="right">        4.19</td>
    <td align="right">       14.42</td>
    <td align="right">       95.56</td>
    <td align="right">      226.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.96</td>
    <td align="right">       15.95</td>
    <td align="right">       13.24</td>
    <td align="right">        3.91</td>
    <td align="right">       10.59</td>
    <td align="right">       73.65</td>
    <td align="right">      166.08</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.02</td>
    <td align="right">       11.02</td>
    <td align="right">        7.95</td>
    <td align="right">        4.86</td>
    <td align="right">        2.63</td>
    <td align="right">       61.34</td>
    <td align="right">      179.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.31</td>
    <td align="right">        5.00</td>
    <td align="right">        2.14</td>
    <td align="right">        5.60</td>
    <td align="right">        -4.0</td>
    <td align="right">       48.23</td>
    <td align="right">       90.71</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.33</td>
    <td align="right">        0.97</td>
    <td align="right">        -2.8</td>
    <td align="right">        5.64</td>
    <td align="right">        -8.5</td>
    <td align="right">       30.23</td>
    <td align="right">       98.59</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.55</td>
    <td align="right">        9.51</td>
    <td align="right">        6.43</td>
    <td align="right">        4.91</td>
    <td align="right">        2.28</td>
    <td align="right">       73.48</td>
    <td align="right">      153.05</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.5</td>
    <td align="right">        -7.5</td>
    <td align="right">        3.91</td>
    <td align="right">       -13.4</td>
    <td align="right">       30.23</td>
    <td align="right">       88.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.05</td>
    <td align="right">       21.75</td>
    <td align="right">       20.26</td>
    <td align="right">        5.65</td>
    <td align="right">       17.38</td>
    <td align="right">      114.46</td>
    <td align="right">      226.16</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.20</td>
    <td align="right">24-JAN-12:20</td>
    <td align="right">       11.81</td>
    <td align="right">       11.50</td>
    <td align="right">        1.00</td>
    <td align="right">        8.15</td>
    <td align="right">       93.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.00</td>
    <td align="right">20-FEB-11:00</td>
    <td align="right">        4.34</td>
    <td align="right">        -3.3</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.9</td>
    <td align="right">      151.50</td>
    <td align="right">      540.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.20</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">       16.33</td>
    <td align="right">       12.80</td>
    <td align="right">        6.70</td>
    <td align="right">       11.65</td>
    <td align="right">      136.50</td>
    <td align="right">      590.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.70</td>
    <td align="right">07-APR-12:00</td>
    <td align="right">       16.37</td>
    <td align="right">        9.40</td>
    <td align="right">        6.20</td>
    <td align="right">       11.65</td>
    <td align="right">      179.00</td>
    <td align="right">      713.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">       17.98</td>
    <td align="right">       10.60</td>
    <td align="right">        5.20</td>
    <td align="right">       17.39</td>
    <td align="right">      233.50</td>
    <td align="right">      730.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.70</td>
    <td align="right">19-JUN-11:00</td>
    <td align="right">       24.26</td>
    <td align="right">       19.40</td>
    <td align="right">        5.20</td>
    <td align="right">       24.83</td>
    <td align="right">      185.00</td>
    <td align="right">      771.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       23.29</td>
    <td align="right">       18.90</td>
    <td align="right">        3.60</td>
    <td align="right">       23.82</td>
    <td align="right">      331.00</td>
    <td align="right">      570.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">24-AUG-14:00</td>
    <td align="right">       20.20</td>
    <td align="right">       12.80</td>
    <td align="right">        8.80</td>
    <td align="right">       21.61</td>
    <td align="right">      240.00</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.10</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">       17.31</td>
    <td align="right">        8.30</td>
    <td align="right">        4.60</td>
    <td align="right">       18.46</td>
    <td align="right">      182.00</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">       18.52</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       11.27</td>
    <td align="right">      171.50</td>
    <td align="right">      695.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.80</td>
    <td align="right">04-NOV-12:20</td>
    <td align="right">       12.56</td>
    <td align="right">        8.50</td>
    <td align="right">        3.60</td>
    <td align="right">        6.14</td>
    <td align="right">      182.50</td>
    <td align="right">      595.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.20</td>
    <td align="right">17-DEC-12:20</td>
    <td align="right">        4.63</td>
    <td align="right">        -6.1</td>
    <td align="right">        4.27</td>
    <td align="right">        -4.7</td>
    <td align="right">       53.17</td>
    <td align="right">      801.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.34</td>
    <td align="right">        -6.1</td>
    <td align="right">        1.00</td>
    <td align="right">        -4.7</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.26</td>
    <td align="right">       19.40</td>
    <td align="right">        8.80</td>
    <td align="right">       24.83</td>
    <td align="right">      331.00</td>
    <td align="right">      801.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -12.2</td>
    <td align="right">02-JAN-04:00</td>
    <td align="right">       -13.4</td>
    <td align="right">       -19.4</td>
    <td align="right">        2.60</td>
    <td align="right">       -30.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -13.9</td>
    <td align="right">06-FEB-02:00</td>
    <td align="right">       -15.2</td>
    <td align="right">       -22.8</td>
    <td align="right">        7.20</td>
    <td align="right">       -34.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -5.0</td>
    <td align="right">23-MAR-03:00</td>
    <td align="right">        -7.4</td>
    <td align="right">       -14.4</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.20</td>
    <td align="right">01-APR-03:00</td>
    <td align="right">        0.56</td>
    <td align="right">        -1.7</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.10</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        4.33</td>
    <td align="right">        2.20</td>
    <td align="right">        3.60</td>
    <td align="right">        -9.7</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.30</td>
    <td align="right">03-JUN-02:00</td>
    <td align="right">        9.34</td>
    <td align="right">        5.60</td>
    <td align="right">        4.60</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.30</td>
    <td align="right">02-JUL-02:00</td>
    <td align="right">       17.54</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.00</td>
    <td align="right">08-AUG-04:00</td>
    <td align="right">       12.46</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.00</td>
    <td align="right">24-SEP-05:00</td>
    <td align="right">        8.56</td>
    <td align="right">        7.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.4</td>
    <td align="right">       18.50</td>
    <td align="right">      158.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.20</td>
    <td align="right">09-OCT-03:00</td>
    <td align="right">        1.71</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -4.4</td>
    <td align="right">24-NOV-05:00</td>
    <td align="right">        -6.1</td>
    <td align="right">       -10.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -19.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -8.3</td>
    <td align="right">31-DEC-23:00</td>
    <td align="right">       -10.4</td>
    <td align="right">       -18.9</td>
    <td align="right">        9.30</td>
    <td align="right">       -26.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -13.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.2</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -34.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.54</td>
    <td align="right">       17.20</td>
    <td align="right">        9.30</td>
    <td align="right">        5.33</td>
    <td align="right">       25.50</td>
    <td align="right">      158.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.93</td>
    <td align="right">24-JAN-11:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.70</td>
    <td align="right">        1.50</td>
    <td align="right">        8.15</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.67</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">        7.20</td>
    <td align="right">        6.10</td>
    <td align="right">        4.10</td>
    <td align="right">        2.01</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.98</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       10.50</td>
    <td align="right">      295.50</td>
    <td align="right">      565.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.69</td>
    <td align="right">09-APR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.60</td>
    <td align="right">        4.10</td>
    <td align="right">       14.84</td>
    <td align="right">      244.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.42</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.80</td>
    <td align="right">        4.10</td>
    <td align="right">       17.03</td>
    <td align="right">      214.00</td>
    <td align="right">      772.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.95</td>
    <td align="right">15-JUN-11:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.80</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.09</td>
    <td align="right">08-JUL-11:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.90</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      354.00</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.83</td>
    <td align="right">03-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.40</td>
    <td align="right">        6.20</td>
    <td align="right">       20.57</td>
    <td align="right">      298.00</td>
    <td align="right">      500.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.56</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       22.20</td>
    <td align="right">        6.20</td>
    <td align="right">       15.02</td>
    <td align="right">      148.00</td>
    <td align="right">      730.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.75</td>
    <td align="right">25-OCT-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.20</td>
    <td align="right">        7.70</td>
    <td align="right">       14.84</td>
    <td align="right">      189.00</td>
    <td align="right">      308.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">10-NOV-07:00</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       12.98</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.26</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.00</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.10</td>
    <td align="right">        1.50</td>
    <td align="right">        2.01</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       24.40</td>
    <td align="right">        8.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      772.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.93</td>
    <td align="right">       14.90</td>
    <td align="right">        8.15</td>
    <td align="right">       22.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.10</td>
    <td align="right">28-FEB-10:20</td>
    <td align="right">        7.03</td>
    <td align="right">        6.58</td>
    <td align="right">        3.43</td>
    <td align="right">        1.87</td>
    <td align="right">      109.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">27-MAR-12:20</td>
    <td align="right">       18.00</td>
    <td align="right">       16.18</td>
    <td align="right">        3.93</td>
    <td align="right">       10.11</td>
    <td align="right">      271.83</td>
    <td align="right">      611.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.60</td>
    <td align="right">09-APR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.69</td>
    <td align="right">        4.10</td>
    <td align="right">       14.84</td>
    <td align="right">      244.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">18-MAY-09:00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">        4.60</td>
    <td align="right">       15.39</td>
    <td align="right">      265.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">15-JUN-11:00</td>
    <td align="right">       31.10</td>
    <td align="right">       24.95</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.40</td>
    <td align="right">09-JUL-07:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.16</td>
    <td align="right">        2.10</td>
    <td align="right">       15.39</td>
    <td align="right">      195.00</td>
    <td align="right">      504.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">03-AUG-19:00</td>
    <td align="right">       26.10</td>
    <td align="right">       25.32</td>
    <td align="right">        5.70</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.20</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.56</td>
    <td align="right">        6.20</td>
    <td align="right">       15.02</td>
    <td align="right">      148.00</td>
    <td align="right">      730.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.30</td>
    <td align="right">05-OCT-18:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.62</td>
    <td align="right">        7.70</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">10-NOV-07:00</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       12.98</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.26</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.03</td>
    <td align="right">        6.58</td>
    <td align="right">        2.10</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.32</td>
    <td align="right">       14.90</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      730.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.03</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.65</td>
    <td align="right">       30.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.15</td>
    <td align="right">       37.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.36</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.42</td>
    <td align="right">       49.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.50</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       49.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.89</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.36</td>
    <td align="right">       29.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.14</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.80</td>
    <td align="right">       32.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       49.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143098E+10</td>
    <td align="right">-.466137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-953815662.1</td>
    <td align="right">       70.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135336E+10</td>
    <td align="right">-.428389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-846938648.3</td>
    <td align="right">       69.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168728E+10</td>
    <td align="right">-.495124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-913691804.5</td>
    <td align="right">       69.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107364E+10</td>
    <td align="right">-.423769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-901912506.6</td>
    <td align="right">       70.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.952458E+09</td>
    <td align="right">-.423429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-928647016.7</td>
    <td align="right">       70.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.714492E+09</td>
    <td align="right">-.390902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-893745758.3</td>
    <td align="right">       70.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206282E+09</td>
    <td align="right">-.349231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-955191352.7</td>
    <td align="right">       72.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.491429E+09</td>
    <td align="right">-.380237E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-925934736.9</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346973E+09</td>
    <td align="right">-.353200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-915116654.4</td>
    <td align="right">       71.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603293E+09</td>
    <td align="right">-.388792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939672537.1</td>
    <td align="right">       71.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.948653E+09</td>
    <td align="right">-.411435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-905292536.9</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110194E+10</td>
    <td align="right">-.434980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-951204537.5</td>
    <td align="right">       70.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109108E+11</td>
    <td align="right">-.494562E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.110312E+11</td>
    <td align="right">       70.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.206282E+09</td>
    <td align="right">-.495124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-955191352.7</td>
    <td align="right">       69.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168728E+10</td>
    <td align="right">-.349231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-846938648.3</td>
    <td align="right">       72.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     6477.37</td>
    <td align="right">       32.40</td>
    <td align="right">      169.00</td>
    <td align="right">      247.50</td>
    <td align="right">     2153.88</td>
    <td align="right">       29.82</td>
    <td align="right">      177.17</td>
    <td align="right">      187.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     9417.13</td>
    <td align="right">       35.86</td>
    <td align="right">      202.83</td>
    <td align="right">      262.33</td>
    <td align="right">     1714.73</td>
    <td align="right">       24.28</td>
    <td align="right">      163.17</td>
    <td align="right">      223.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     9966.72</td>
    <td align="right">       31.52</td>
    <td align="right">      228.50</td>
    <td align="right">      324.67</td>
    <td align="right">     1390.29</td>
    <td align="right">       21.54</td>
    <td align="right">      168.83</td>
    <td align="right">      265.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-14:39</td>
    <td align="right">     2378.40</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
    <td align="right">     1074.39</td>
    <td align="right">       21.07</td>
    <td align="right">      145.83</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     2110.10</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">      397.00</td>
    <td align="right">      880.82</td>
    <td align="right">       20.91</td>
    <td align="right">      221.17</td>
    <td align="right">      331.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     2001.08</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">      391.17</td>
    <td align="right">      851.02</td>
    <td align="right">       20.95</td>
    <td align="right">      201.50</td>
    <td align="right">      326.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     2227.61</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">      400.17</td>
    <td align="right">      917.43</td>
    <td align="right">       21.21</td>
    <td align="right">      233.17</td>
    <td align="right">      331.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     2920.32</td>
    <td align="right">       17.04</td>
    <td align="right">       11.50</td>
    <td align="right">      375.00</td>
    <td align="right">     1067.11</td>
    <td align="right">       21.17</td>
    <td align="right">      232.33</td>
    <td align="right">      328.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     7129.79</td>
    <td align="right">       24.23</td>
    <td align="right">      113.67</td>
    <td align="right">      329.50</td>
    <td align="right">     1285.32</td>
    <td align="right">       21.39</td>
    <td align="right">      174.00</td>
    <td align="right">      278.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">    10407.95</td>
    <td align="right">       34.72</td>
    <td align="right">      278.33</td>
    <td align="right">      308.83</td>
    <td align="right">     1808.20</td>
    <td align="right">       23.58</td>
    <td align="right">      257.00</td>
    <td align="right">      280.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     6585.89</td>
    <td align="right">       33.48</td>
    <td align="right">      217.00</td>
    <td align="right">      259.67</td>
    <td align="right">     1888.89</td>
    <td align="right">       29.17</td>
    <td align="right">      223.67</td>
    <td align="right">      228.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     6011.45</td>
    <td align="right">       33.17</td>
    <td align="right">      178.83</td>
    <td align="right">      244.83</td>
    <td align="right">     3209.39</td>
    <td align="right">       34.70</td>
    <td align="right">      192.67</td>
    <td align="right">      206.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5240.01</td>
    <td align="right">       24.20</td>
    <td align="right">     1399.67</td>
    <td align="right">     3887.50</td>
    <td align="right">     1408.76</td>
    <td align="right">       23.44</td>
    <td align="right">     2390.50</td>
    <td align="right">     3272.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2001.08</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">      244.83</td>
    <td align="right">      851.02</td>
    <td align="right">       20.91</td>
    <td align="right">      145.83</td>
    <td align="right">      187.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10407.95</td>
    <td align="right">       35.86</td>
    <td align="right">      278.33</td>
    <td align="right">      400.17</td>
    <td align="right">     3209.39</td>
    <td align="right">       34.70</td>
    <td align="right">      257.00</td>
    <td align="right">      331.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     2064.34</td>
    <td align="right">       18.90</td>
    <td align="right">       60.00</td>
    <td align="right">      231.67</td>
    <td align="right">      998.87</td>
    <td align="right">       23.61</td>
    <td align="right">       87.67</td>
    <td align="right">      147.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2721.10</td>
    <td align="right">       19.15</td>
    <td align="right">       61.33</td>
    <td align="right">      251.50</td>
    <td align="right">      996.52</td>
    <td align="right">       22.69</td>
    <td align="right">       77.00</td>
    <td align="right">      190.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     3664.46</td>
    <td align="right">       19.05</td>
    <td align="right">       81.50</td>
    <td align="right">      315.67</td>
    <td align="right">     1465.59</td>
    <td align="right">       22.55</td>
    <td align="right">       79.33</td>
    <td align="right">      238.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     3983.49</td>
    <td align="right">       19.82</td>
    <td align="right">       80.67</td>
    <td align="right">      347.00</td>
    <td align="right">     1410.46</td>
    <td align="right">       23.00</td>
    <td align="right">       55.00</td>
    <td align="right">      286.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     4127.23</td>
    <td align="right">       18.52</td>
    <td align="right">       99.17</td>
    <td align="right">      400.33</td>
    <td align="right">     1209.54</td>
    <td align="right">       21.19</td>
    <td align="right">       48.83</td>
    <td align="right">      336.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3824.20</td>
    <td align="right">       19.19</td>
    <td align="right">      101.67</td>
    <td align="right">      395.00</td>
    <td align="right">     1160.93</td>
    <td align="right">       21.68</td>
    <td align="right">       49.67</td>
    <td align="right">      342.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     3802.31</td>
    <td align="right">       18.57</td>
    <td align="right">       94.33</td>
    <td align="right">      404.00</td>
    <td align="right">     1169.87</td>
    <td align="right">       21.34</td>
    <td align="right">       54.00</td>
    <td align="right">      344.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     4034.89</td>
    <td align="right">       19.17</td>
    <td align="right">      108.67</td>
    <td align="right">      375.33</td>
    <td align="right">     1467.53</td>
    <td align="right">       22.81</td>
    <td align="right">       87.17</td>
    <td align="right">      336.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-05:49</td>
    <td align="right">     3337.77</td>
    <td align="right">       17.51</td>
    <td align="right">       61.33</td>
    <td align="right">      326.33</td>
    <td align="right">     1327.70</td>
    <td align="right">       21.98</td>
    <td align="right">       61.50</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">02-OCT-06:40</td>
    <td align="right">     3084.39</td>
    <td align="right">       19.12</td>
    <td align="right">       77.83</td>
    <td align="right">      297.00</td>
    <td align="right">     1458.53</td>
    <td align="right">       23.94</td>
    <td align="right">      143.67</td>
    <td align="right">      250.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2413.77</td>
    <td align="right">       19.03</td>
    <td align="right">       73.50</td>
    <td align="right">      250.67</td>
    <td align="right">      940.75</td>
    <td align="right">       22.58</td>
    <td align="right">      114.50</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     1868.08</td>
    <td align="right">       18.44</td>
    <td align="right">       64.00</td>
    <td align="right">      227.33</td>
    <td align="right">     1026.30</td>
    <td align="right">       24.10</td>
    <td align="right">       91.50</td>
    <td align="right">      138.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3385.77</td>
    <td align="right">       18.87</td>
    <td align="right">      964.00</td>
    <td align="right">     3821.83</td>
    <td align="right">     1241.22</td>
    <td align="right">       22.49</td>
    <td align="right">      949.83</td>
    <td align="right">     3066.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1868.08</td>
    <td align="right">       17.51</td>
    <td align="right">       60.00</td>
    <td align="right">      227.33</td>
    <td align="right">      940.75</td>
    <td align="right">       21.19</td>
    <td align="right">       48.83</td>
    <td align="right">      138.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4127.23</td>
    <td align="right">       19.82</td>
    <td align="right">      108.67</td>
    <td align="right">      404.00</td>
    <td align="right">     1467.53</td>
    <td align="right">       24.10</td>
    <td align="right">      143.67</td>
    <td align="right">      344.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      695.02</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">      221.17</td>
    <td align="right">      335.64</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">       91.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">      733.67</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">      240.33</td>
    <td align="right">      387.72</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">      138.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      996.57</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">      314.33</td>
    <td align="right">      493.08</td>
    <td align="right">       19.48</td>
    <td align="right">        8.50</td>
    <td align="right">      211.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-14:50</td>
    <td align="right">     1120.44</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">      350.50</td>
    <td align="right">      557.88</td>
    <td align="right">       20.42</td>
    <td align="right">       38.00</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1517.84</td>
    <td align="right">       16.37</td>
    <td align="right">        1.67</td>
    <td align="right">      407.83</td>
    <td align="right">      660.04</td>
    <td align="right">       21.15</td>
    <td align="right">      160.33</td>
    <td align="right">      343.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     1646.40</td>
    <td align="right">       18.24</td>
    <td align="right">       40.67</td>
    <td align="right">      406.67</td>
    <td align="right">      730.74</td>
    <td align="right">       23.62</td>
    <td align="right">      232.67</td>
    <td align="right">      365.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     1641.34</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">      413.67</td>
    <td align="right">      721.83</td>
    <td align="right">       23.17</td>
    <td align="right">      235.33</td>
    <td align="right">      360.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1326.49</td>
    <td align="right">       16.04</td>
    <td align="right">        0.00</td>
    <td align="right">      381.00</td>
    <td align="right">      634.07</td>
    <td align="right">       20.83</td>
    <td align="right">      144.50</td>
    <td align="right">      339.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1022.67</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">      326.83</td>
    <td align="right">      516.27</td>
    <td align="right">       20.06</td>
    <td align="right">       17.83</td>
    <td align="right">      247.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-OCT-07:19</td>
    <td align="right">      911.76</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">      294.67</td>
    <td align="right">      479.04</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">      222.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      783.59</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">      243.83</td>
    <td align="right">      366.18</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      550.97</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">      207.83</td>
    <td align="right">      279.80</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1151.48</td>
    <td align="right">       15.18</td>
    <td align="right">       42.33</td>
    <td align="right">     3808.67</td>
    <td align="right">      543.07</td>
    <td align="right">       20.40</td>
    <td align="right">      837.17</td>
    <td align="right">     2783.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      550.97</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">      207.83</td>
    <td align="right">      279.80</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1646.40</td>
    <td align="right">       18.24</td>
    <td align="right">       40.67</td>
    <td align="right">      413.67</td>
    <td align="right">      730.74</td>
    <td align="right">       23.62</td>
    <td align="right">      235.33</td>
    <td align="right">      365.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2024.88</td>
    <td align="right">       18.71</td>
    <td align="right">       58.17</td>
    <td align="right">      236.50</td>
    <td align="right">     1020.59</td>
    <td align="right">       23.81</td>
    <td align="right">       78.33</td>
    <td align="right">      147.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">     2961.11</td>
    <td align="right">       20.85</td>
    <td align="right">       78.00</td>
    <td align="right">      249.33</td>
    <td align="right">     1043.69</td>
    <td align="right">       22.32</td>
    <td align="right">       71.67</td>
    <td align="right">      186.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     3940.30</td>
    <td align="right">       20.16</td>
    <td align="right">       92.67</td>
    <td align="right">      320.83</td>
    <td align="right">     1656.13</td>
    <td align="right">       24.58</td>
    <td align="right">       95.17</td>
    <td align="right">      247.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-14:39</td>
    <td align="right">     3762.89</td>
    <td align="right">       19.48</td>
    <td align="right">       76.83</td>
    <td align="right">      347.00</td>
    <td align="right">     1325.07</td>
    <td align="right">       21.59</td>
    <td align="right">       42.67</td>
    <td align="right">      285.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3616.86</td>
    <td align="right">       16.62</td>
    <td align="right">       70.83</td>
    <td align="right">      400.50</td>
    <td align="right">     1350.98</td>
    <td align="right">       19.08</td>
    <td align="right">        1.67</td>
    <td align="right">      339.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     4301.77</td>
    <td align="right">       15.38</td>
    <td align="right">       49.00</td>
    <td align="right">      397.67</td>
    <td align="right">     1273.83</td>
    <td align="right">       19.26</td>
    <td align="right">        5.50</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     4047.72</td>
    <td align="right">       17.14</td>
    <td align="right">       73.83</td>
    <td align="right">      404.33</td>
    <td align="right">     1233.90</td>
    <td align="right">       19.38</td>
    <td align="right">       13.50</td>
    <td align="right">      341.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     4239.81</td>
    <td align="right">       17.62</td>
    <td align="right">       86.33</td>
    <td align="right">      375.83</td>
    <td align="right">     1577.66</td>
    <td align="right">       19.52</td>
    <td align="right">       26.50</td>
    <td align="right">      335.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     3924.16</td>
    <td align="right">       19.35</td>
    <td align="right">       86.00</td>
    <td align="right">      327.67</td>
    <td align="right">     1540.65</td>
    <td align="right">       23.21</td>
    <td align="right">       72.33</td>
    <td align="right">      271.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">     3352.64</td>
    <td align="right">       19.42</td>
    <td align="right">       83.50</td>
    <td align="right">      305.50</td>
    <td align="right">     1319.71</td>
    <td align="right">       23.50</td>
    <td align="right">      128.50</td>
    <td align="right">      265.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1793.35</td>
    <td align="right">       18.65</td>
    <td align="right">       68.50</td>
    <td align="right">      250.50</td>
    <td align="right">      814.19</td>
    <td align="right">       23.23</td>
    <td align="right">       99.17</td>
    <td align="right">      185.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     1623.19</td>
    <td align="right">       18.79</td>
    <td align="right">       67.50</td>
    <td align="right">      227.33</td>
    <td align="right">      779.54</td>
    <td align="right">       21.87</td>
    <td align="right">       66.00</td>
    <td align="right">      140.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3460.03</td>
    <td align="right">       18.28</td>
    <td align="right">      891.17</td>
    <td align="right">     3843.00</td>
    <td align="right">     1281.23</td>
    <td align="right">       21.46</td>
    <td align="right">      701.00</td>
    <td align="right">     3080.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1623.19</td>
    <td align="right">       15.38</td>
    <td align="right">       49.00</td>
    <td align="right">      227.33</td>
    <td align="right">      779.54</td>
    <td align="right">       19.08</td>
    <td align="right">        1.67</td>
    <td align="right">      140.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4301.77</td>
    <td align="right">       20.85</td>
    <td align="right">       92.67</td>
    <td align="right">      404.33</td>
    <td align="right">     1656.13</td>
    <td align="right">       24.58</td>
    <td align="right">      128.50</td>
    <td align="right">      341.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     6235.41</td>
    <td align="right">       31.61</td>
    <td align="right">      169.00</td>
    <td align="right">      244.67</td>
    <td align="right">     2027.85</td>
    <td align="right">       28.09</td>
    <td align="right">      102.83</td>
    <td align="right">      185.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     9165.35</td>
    <td align="right">       35.42</td>
    <td align="right">      202.33</td>
    <td align="right">      259.17</td>
    <td align="right">     1594.74</td>
    <td align="right">       23.42</td>
    <td align="right">       60.17</td>
    <td align="right">      223.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     9750.44</td>
    <td align="right">       30.75</td>
    <td align="right">      228.00</td>
    <td align="right">      322.33</td>
    <td align="right">     1280.94</td>
    <td align="right">       19.28</td>
    <td align="right">       42.83</td>
    <td align="right">      256.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-14:39</td>
    <td align="right">     2227.81</td>
    <td align="right">       12.03</td>
    <td align="right">        0.00</td>
    <td align="right">      344.33</td>
    <td align="right">     1000.88</td>
    <td align="right">       18.93</td>
    <td align="right">       11.17</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1988.39</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">      394.83</td>
    <td align="right">      832.04</td>
    <td align="right">       18.75</td>
    <td align="right">        5.17</td>
    <td align="right">      324.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1888.60</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      807.64</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">      323.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     2100.30</td>
    <td align="right">       12.26</td>
    <td align="right">        0.00</td>
    <td align="right">      396.17</td>
    <td align="right">      868.24</td>
    <td align="right">       19.01</td>
    <td align="right">        5.67</td>
    <td align="right">      326.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     2771.45</td>
    <td align="right">       13.17</td>
    <td align="right">       11.50</td>
    <td align="right">      372.83</td>
    <td align="right">      999.57</td>
    <td align="right">       19.11</td>
    <td align="right">       25.17</td>
    <td align="right">      323.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.09</td>
