    <td align="right">       15.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101294E+10</td>
    <td align="right">     2185.68</td>
    <td align="right">10-JAN-15:40</td>
    <td align="right">        -2.3</td>
    <td align="right">        -5.0</td>
    <td align="right">0.197920E+09</td>
    <td align="right">      310.16</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">        7.67</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122029E+10</td>
    <td align="right">     2546.13</td>
    <td align="right">24-FEB-07:03</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">0.183589E+09</td>
    <td align="right">      336.97</td>
    <td align="right">27-FEB-16:49</td>
    <td align="right">        8.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170900E+10</td>
    <td align="right">     2729.63</td>
    <td align="right">23-MAR-17:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.64</td>
    <td align="right">0.218829E+09</td>
    <td align="right">      332.46</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293900E+10</td>
    <td align="right">     6542.61</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.217654E+09</td>
    <td align="right">      339.07</td>
    <td align="right">06-APR-15:50</td>
    <td align="right">       11.17</td>
    <td align="right">        7.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330044E+10</td>
    <td align="right">     7793.22</td>
    <td align="right">21-MAY-18:12</td>
    <td align="right">       19.67</td>
    <td align="right">       13.21</td>
    <td align="right">0.240340E+09</td>
    <td align="right">      338.69</td>
    <td align="right">01-MAY-15:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395297E+10</td>
    <td align="right">    11886.29</td>
    <td align="right">25-JUN-17:02</td>
    <td align="right">       21.17</td>
    <td align="right">       15.02</td>
    <td align="right">0.248544E+09</td>
    <td align="right">      339.17</td>
    <td align="right">13-JUN-13:00</td>
    <td align="right">       25.10</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.413388E+10</td>
    <td align="right">    10533.91</td>
    <td align="right">23-JUL-18:02</td>
    <td align="right">       20.67</td>
    <td align="right">       16.43</td>
    <td align="right">0.233654E+09</td>
    <td align="right">      338.68</td>
    <td align="right">14-JUL-15:00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424442E+10</td>
    <td align="right">     8126.30</td>
    <td align="right">20-AUG-15:32</td>
    <td align="right">       23.67</td>
    <td align="right">       14.76</td>
    <td align="right">0.257502E+09</td>
    <td align="right">      338.69</td>
    <td align="right">04-AUG-15:09</td>
    <td align="right">       18.00</td>
    <td align="right">       13.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339960E+10</td>
    <td align="right">     6428.89</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">       15.98</td>
    <td align="right">0.222727E+09</td>
    <td align="right">      338.68</td>
    <td align="right">22-SEP-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.220079E+10</td>
    <td align="right">     4269.27</td>
    <td align="right">03-OCT-16:00</td>
    <td align="right">       14.00</td>
    <td align="right">        8.95</td>
    <td align="right">0.211546E+09</td>
    <td align="right">      338.70</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       13.00</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140313E+10</td>
    <td align="right">     2347.30</td>
    <td align="right">29-NOV-07:03</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.5</td>
    <td align="right">0.198409E+09</td>
    <td align="right">      311.67</td>
    <td align="right">03-NOV-15:50</td>
    <td align="right">        8.17</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712097E+09</td>
    <td align="right">     1844.94</td>
    <td align="right">08-DEC-07:03</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
    <td align="right">0.188390E+09</td>
    <td align="right">      283.67</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302286E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261910E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712097E+09</td>
    <td align="right">     1844.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.3</td>
    <td align="right">        -5.0</td>
    <td align="right">0.183589E+09</td>
    <td align="right">      283.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.67</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.424442E+10</td>
    <td align="right">    11886.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.67</td>
    <td align="right">       16.43</td>
    <td align="right">0.257502E+09</td>
    <td align="right">      339.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
    <td align="right">       17.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1070289.63</td>
    <td align="right">    17838.16</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  1070289.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1070289.63</td>
    <td align="right">    17838.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240398E+10</td>
    <td align="right">     6296.42</td>
    <td align="right">09-JAN-06:09</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166104E+10</td>
    <td align="right">     5807.84</td>
    <td align="right">13-FEB-06:07</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141020E+10</td>
    <td align="right">     4839.34</td>
    <td align="right">27-MAR-06:05</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581213E+09</td>
    <td align="right">     4767.28</td>
    <td align="right">20-APR-05:02</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399208E+09</td>
    <td align="right">     4171.97</td>
    <td align="right">03-MAY-05:02</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166052E+09</td>
    <td align="right">     4097.45</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131702E+09</td>
    <td align="right">     4490.97</td>
    <td align="right">24-JUL-05:03</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204824E+09</td>
    <td align="right">     3931.27</td>
    <td align="right">20-AUG-07:32</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384747E+09</td>
    <td align="right">     3974.14</td>
    <td align="right">20-SEP-05:02</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994073E+09</td>
    <td align="right">     4284.77</td>
    <td align="right">23-OCT-05:04</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167826E+10</td>
    <td align="right">     5617.54</td>
    <td align="right">20-NOV-07:06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.285245E+10</td>
    <td align="right">     6415.76</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128677E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131702E+09</td>
    <td align="right">     3931.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285245E+10</td>
    <td align="right">     6415.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.712292E+09</td>
    <td align="right">     3523.10</td>
    <td align="right">02-JAN-07:05</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.495734E+09</td>
    <td align="right">     3220.80</td>
    <td align="right">19-FEB-13:53</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308715E+09</td>
    <td align="right">     1428.26</td>
    <td align="right">06-MAR-10:40</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 34115220.38</td>
    <td align="right">     2277.72</td>
    <td align="right">30-APR-11:06</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 17933494.43</td>
    <td align="right">     2759.82</td>
    <td align="right">21-MAY-14:56</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 10341614.10</td>
    <td align="right">     2224.76</td>
    <td align="right">14-JUN-05:02</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15409127.62</td>
    <td align="right">     2813.90</td>
    <td align="right">30-JUL-12:32</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16606376.34</td>
    <td align="right">     3077.74</td>
    <td align="right">27-AUG-12:22</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 21632007.50</td>
    <td align="right">     3696.63</td>
    <td align="right">17-SEP-11:22</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123226E+09</td>
    <td align="right">     3373.52</td>
    <td align="right">01-OCT-10:32</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418055E+09</td>
    <td align="right">     2889.69</td>
    <td align="right">11-NOV-11:43</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.826478E+09</td>
    <td align="right">     3171.59</td>
    <td align="right">26-DEC-12:00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300054E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10341614.10</td>
    <td align="right">     1428.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.826478E+09</td>
    <td align="right">     3696.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.523963E+09</td>
    <td align="right">     3523.63</td>
    <td align="right">05-JAN-08:28</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338449E+09</td>
    <td align="right">     3426.88</td>
    <td align="right">07-FEB-08:09</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267909E+09</td>
    <td align="right">     3327.43</td>
    <td align="right">08-MAR-08:17</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 16657879.51</td>
    <td align="right">     4161.29</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12286801.18</td>
    <td align="right">     5896.03</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 14305856.54</td>
    <td align="right">     5897.98</td>
    <td align="right">19-JUN-05:02</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18410098.58</td>
    <td align="right">     5881.58</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18291413.72</td>
    <td align="right">     5435.79</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 19439879.20</td>
    <td align="right">     6788.31</td>
    <td align="right">18-SEP-05:02</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 47349713.89</td>
    <td align="right">     6541.29</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250953E+09</td>
    <td align="right">     3543.95</td>
    <td align="right">21-NOV-08:09</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.693581E+09</td>
    <td align="right">     3745.04</td>
    <td align="right">14-DEC-08:09</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222160E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12286801.18</td>
    <td align="right">     3327.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.693581E+09</td>
    <td align="right">     6788.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12641735.08</td>
    <td align="right">    17341.06</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1185190.02</td>
    <td align="right">    16465.61</td>
    <td align="right">27-FEB-07:01</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   590753.22</td>
    <td align="right">     9845.89</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   990474.49</td>
    <td align="right">    16507.91</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11339890.73</td>
    <td align="right">    17147.83</td>
    <td align="right">26-DEC-07:01</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 26748043.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12641735.08</td>
    <td align="right">    17341.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.283051E+09</td>
    <td align="right">    17440.87</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 86206467.99</td>
    <td align="right">    15674.86</td>
    <td align="right">13-FEB-07:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 41509094.49</td>
    <td align="right">    15680.85</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  7407260.58</td>
    <td align="right">    15413.54</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 91345312.32</td>
    <td align="right">    16384.41</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321934E+09</td>
    <td align="right">    17184.36</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831453E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321934E+09</td>
    <td align="right">    17440.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.740575E+09</td>
    <td align="right">     4013.22</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402439E+09</td>
    <td align="right">     3801.45</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217776E+09</td>
    <td align="right">     3633.71</td>
    <td align="right">06-MAR-06:02</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 13768704.08</td>
    <td align="right">     3367.77</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2857986.93</td>
    <td align="right">     3314.24</td>
    <td align="right">05-MAY-06:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   121613.04</td>
    <td align="right">      663.83</td>
    <td align="right">21-SEP-06:02</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58744332.49</td>
    <td align="right">     3487.82</td>
    <td align="right">23-OCT-05:02</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.325036E+09</td>
    <td align="right">     3820.78</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.939565E+09</td>
    <td align="right">     4066.14</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270088E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.939565E+09</td>
    <td align="right">     4066.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474558E+09</td>
    <td align="right">     5631.90</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249915E+09</td>
    <td align="right">     5370.78</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142884E+09</td>
    <td align="right">     5131.13</td>
    <td align="right">06-MAR-06:02</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6985549.11</td>
    <td align="right">     4745.30</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2330627.96</td>
    <td align="right">     4719.28</td>
    <td align="right">17-MAY-06:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1726373.25</td>
    <td align="right">     4648.94</td>
    <td align="right">21-SEP-06:02</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48680948.37</td>
    <td align="right">     4898.89</td>
    <td align="right">23-OCT-05:02</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212353E+09</td>
    <td align="right">     5408.07</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641926E+09</td>
    <td align="right">     5744.22</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178136E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.641926E+09</td>
    <td align="right">     5744.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.543683E+09</td>
    <td align="right">     7367.09</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295400E+09</td>
    <td align="right">     7060.08</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204738E+09</td>
    <td align="right">     6827.04</td>
    <td align="right">06-MAR-06:02</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 21052955.66</td>
    <td align="right">     6347.86</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11199631.14</td>
    <td align="right">     6314.09</td>
    <td align="right">05-MAY-06:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   488647.83</td>
    <td align="right">     3934.24</td>
    <td align="right">08-JUN-06:02</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1552226.08</td>
    <td align="right">     5404.99</td>
    <td align="right">20-SEP-06:02</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58210938.09</td>
    <td align="right">     6363.49</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251934E+09</td>
    <td align="right">     7112.00</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810372E+09</td>
    <td align="right">     7540.99</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219863E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.810372E+09</td>
    <td align="right">     7540.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.505794E+09</td>
    <td align="right">     6050.65</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262241E+09</td>
    <td align="right">     5793.56</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156793E+09</td>
    <td align="right">     5511.05</td>
    <td align="right">06-MAR-06:02</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 17652999.92</td>
    <td align="right">     5106.54</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  9423282.70</td>
    <td align="right">     5074.53</td>
    <td align="right">05-MAY-06:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   361879.55</td>
    <td align="right">     2902.08</td>
    <td align="right">08-JUN-06:02</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3300736.32</td>
    <td align="right">     5010.37</td>
    <td align="right">21-SEP-06:02</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 51709230.98</td>
    <td align="right">     5239.58</td>
    <td align="right">23-OCT-05:02</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236920E+09</td>
    <td align="right">     5800.65</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.686555E+09</td>
    <td align="right">     6171.70</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193075E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.686555E+09</td>
    <td align="right">     6171.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297278E+09</td>
    <td align="right">     3530.20</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114485E+09</td>
    <td align="right">     3389.98</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63127895.26</td>
    <td align="right">     3297.40</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3228990.77</td>
    <td align="right">     3229.52</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    73334.87</td>
    <td align="right">      488.90</td>
    <td align="right">06-MAY-06:03</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1693833.07</td>
    <td align="right">     3213.30</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33416909.83</td>
    <td align="right">     3301.69</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207931E+09</td>
    <td align="right">     3459.54</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.721235E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297278E+09</td>
    <td align="right">     3530.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187943E+09</td>
    <td align="right">     5296.62</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 70848603.32</td>
    <td align="right">     5154.79</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 53049148.53</td>
    <td align="right">     5030.61</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4126073.85</td>
    <td align="right">     4978.29</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1037735.12</td>
    <td align="right">     4871.12</td>
    <td align="right">17-MAY-06:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  9915844.09</td>
    <td align="right">     4984.12</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 36589507.61</td>
    <td align="right">     5009.36</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167996E+09</td>
    <td align="right">     5287.06</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.531506E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187943E+09</td>
    <td align="right">     5296.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.326159E+10</td>
    <td align="right">     8487.22</td>
    <td align="right">31-JAN-07:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247659E+10</td>
    <td align="right">     8365.17</td>
    <td align="right">13-FEB-07:10</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308188E+10</td>
    <td align="right">     8554.57</td>
    <td align="right">08-MAR-07:10</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140640E+10</td>
    <td align="right">     7691.40</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141375E+10</td>
    <td align="right">     7391.55</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.887872E+09</td>
    <td align="right">     7050.51</td>
    <td align="right">08-JUN-06:10</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.414199E+09</td>
    <td align="right">     6642.92</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.371800E+09</td>
    <td align="right">     6705.67</td>
    <td align="right">24-AUG-06:10</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.546062E+09</td>
    <td align="right">     7109.09</td>
    <td align="right">21-SEP-06:10</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137596E+10</td>
    <td align="right">     7492.31</td>
    <td align="right">23-OCT-07:00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223558E+10</td>
    <td align="right">     8345.97</td>
    <td align="right">29-NOV-07:10</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.318689E+10</td>
    <td align="right">     8499.82</td>
    <td align="right">18-DEC-07:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206586E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.371800E+09</td>
    <td align="right">     6642.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.326159E+10</td>
    <td align="right">     8554.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193646E+09</td>
    <td align="right">     5700.11</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66773592.82</td>
    <td align="right">     5560.02</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 57283292.23</td>
    <td align="right">     5385.83</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8633598.65</td>
    <td align="right">     5345.47</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3818788.77</td>
    <td align="right">     5294.35</td>
    <td align="right">05-MAY-06:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10711574.39</td>
    <td align="right">     5333.42</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40924595.13</td>
    <td align="right">     5364.90</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179925E+09</td>
    <td align="right">     5666.79</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.561717E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193646E+09</td>
    <td align="right">     5700.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179427E+09</td>
    <td align="right">     3503.76</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44146220.70</td>
    <td align="right">     3326.29</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 21299218.26</td>
    <td align="right">     3240.08</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   105481.45</td>
    <td align="right">      614.55</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1890514.00</td>
    <td align="right">     3181.43</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40948272.51</td>
    <td align="right">     3335.14</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.194790E+09</td>
    <td align="right">     3531.83</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.482606E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194790E+09</td>
    <td align="right">     3531.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134517E+09</td>
    <td align="right">     5784.16</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36494211.03</td>
    <td align="right">     5533.39</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 26206903.26</td>
    <td align="right">     5387.88</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2216485.00</td>
    <td align="right">     5275.49</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   257250.44</td>
    <td align="right">     2694.70</td>
    <td align="right">17-MAY-06:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 11457561.97</td>
    <td align="right">     5348.80</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44008307.72</td>
    <td align="right">     5560.93</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158857E+09</td>
    <td align="right">     5870.95</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.414014E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158857E+09</td>
    <td align="right">     5870.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123372E+09</td>
    <td align="right">     6922.65</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43387511.18</td>
    <td align="right">     6576.34</td>
    <td align="right">13-FEB-07:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 33634206.68</td>
    <td align="right">     6591.52</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1815564.04</td>
    <td align="right">     6382.98</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   530697.25</td>
    <td align="right">     4519.60</td>
    <td align="right">05-MAY-06:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  8776313.39</td>
    <td align="right">     6532.76</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40454019.86</td>
    <td align="right">     6720.80</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158484E+09</td>
    <td align="right">     7054.86</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.410454E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158484E+09</td>
    <td align="right">     7054.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129803E+09</td>
    <td align="right">     5728.46</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 40581048.29</td>
    <td align="right">     5501.47</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 29222669.93</td>
    <td align="right">     5333.15</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3410782.65</td>
    <td align="right">     5250.11</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1138177.18</td>
    <td align="right">     5177.90</td>
    <td align="right">05-MAY-06:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10546895.46</td>
    <td align="right">     5292.88</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 45378948.15</td>
    <td align="right">     5491.82</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159569E+09</td>
    <td align="right">     5814.78</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.419651E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159569E+09</td>
    <td align="right">     5814.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.252135E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.228812E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.268447E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.767168E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.260291E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763266E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.257954E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.246082E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.252135E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.729885E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.247695E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.246082E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.885160E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301557E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228812E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268447E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.767168E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763266E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.729885E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.885160E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.767168E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763266E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.729885E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.885160E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.882389E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.582750E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477197E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243818E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187219E+09</td>
    <td align="right">      539.73</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157914E+09</td>
    <td align="right">      359.82</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160128E+09</td>
    <td align="right">      539.73</td>
    <td align="right">07-JUL-07:19</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237816E+09</td>
    <td align="right">      539.73</td>
    <td align="right">08-AUG-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313997E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">08-SEP-07:19</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.586188E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.859567E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219649E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100414E+10</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569312E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157914E+09</td>
    <td align="right">      359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100414E+10</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465770E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.307606E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.260907E+09</td>
    <td align="right">      854.23</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152514E+09</td>
    <td align="right">      683.39</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126832E+09</td>
    <td align="right">      341.69</td>
    <td align="right">12-MAY-18:00</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108816E+09</td>
    <td align="right">      227.80</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110365E+09</td>
    <td align="right">      227.80</td>
    <td align="right">03-JUL-20:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148203E+09</td>
    <td align="right">      341.69</td>
    <td align="right">18-AUG-18:30</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175545E+09</td>
    <td align="right">      341.69</td>
    <td align="right">01-SEP-18:30</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325224E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.478190E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.543527E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320350E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108816E+09</td>
    <td align="right">      227.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.543527E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.647058E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424717E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380794E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239243E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202814E+09</td>
    <td align="right">      539.73</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.228894E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174407E+09</td>
    <td align="right">      359.82</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.224557E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.179177E+09</td>
    <td align="right">      539.73</td>
    <td align="right">07-JUL-07:10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242421E+09</td>
    <td align="right">      539.73</td>
    <td align="right">08-AUG-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279674E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">08-SEP-07:30</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.470942E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.671966E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219648E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.787764E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470098E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.174407E+09</td>
    <td align="right">      359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.787764E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477021E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315598E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269174E+09</td>
    <td align="right">      854.18</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156354E+09</td>
    <td align="right">      683.34</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125348E+09</td>
    <td align="right">      341.67</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.144900E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109127E+09</td>
    <td align="right">      341.67</td>
    <td align="right">14-JUN-07:10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111383E+09</td>
    <td align="right">      341.67</td>
    <td align="right">07-JUL-07:10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158996E+09</td>
    <td align="right">      683.34</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194105E+09</td>
    <td align="right">      854.18</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.336646E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.476917E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139047E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.571485E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330216E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109127E+09</td>
    <td align="right">      341.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571485E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.865523E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.561215E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.460184E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239203E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184820E+09</td>
    <td align="right">      539.73</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155357E+09</td>
    <td align="right">      359.82</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158779E+09</td>
    <td align="right">      359.82</td>
    <td align="right">03-JUL-20:10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233204E+09</td>
    <td align="right">      539.73</td>
    <td align="right">08-AUG-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304653E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">08-SEP-07:30</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.569951E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.836466E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219649E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.981589E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.555094E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155357E+09</td>
    <td align="right">      359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.981589E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.457832E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297020E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254443E+09</td>
    <td align="right">      854.23</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149675E+09</td>
    <td align="right">      683.39</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124445E+09</td>
    <td align="right">      341.69</td>
    <td align="right">12-MAY-18:00</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106306E+09</td>
    <td align="right">      227.80</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108784E+09</td>
    <td align="right">      227.80</td>
    <td align="right">03-JUL-20:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146392E+09</td>
    <td align="right">      341.69</td>
    <td align="right">18-AUG-18:30</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172685E+09</td>
    <td align="right">      341.69</td>
    <td align="right">01-SEP-18:30</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318850E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469642E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.535822E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314189E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106306E+09</td>
    <td align="right">      227.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535822E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635742E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417332E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371076E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235587E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198999E+09</td>
    <td align="right">      539.73</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">0.228894E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171698E+09</td>
    <td align="right">      359.82</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.224557E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175133E+09</td>
    <td align="right">      359.82</td>
    <td align="right">03-JUL-20:10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237953E+09</td>
    <td align="right">      539.73</td>
    <td align="right">08-AUG-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276117E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">08-SEP-07:30</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.458932E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.661081E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219648E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.776150E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461580E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171698E+09</td>
    <td align="right">      359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.776150E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468849E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.308110E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261916E+09</td>
    <td align="right">      854.18</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153586E+09</td>
    <td align="right">      683.34</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122944E+09</td>
    <td align="right">      341.67</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.144900E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106525E+09</td>
    <td align="right">      227.78</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.142154E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108513E+09</td>
    <td align="right">      341.67</td>
    <td align="right">07-JUL-07:10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155640E+09</td>
    <td align="right">      512.51</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190275E+09</td>
    <td align="right">      854.18</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330518E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.468723E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139047E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.565079E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324068E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106525E+09</td>
    <td align="right">      227.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.565079E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.882389E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.582750E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477197E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243818E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187219E+09</td>
    <td align="right">      539.73</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157914E+09</td>
    <td align="right">      359.82</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160128E+09</td>
    <td align="right">      539.73</td>
    <td align="right">07-JUL-07:19</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237816E+09</td>
    <td align="right">      539.73</td>
    <td align="right">08-AUG-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313997E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">08-SEP-07:19</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.586188E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.859567E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219649E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100414E+10</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569312E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157914E+09</td>
    <td align="right">      359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100414E+10</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465770E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.307606E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.260851E+09</td>
    <td align="right">      854.23</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152514E+09</td>
    <td align="right">      683.39</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126832E+09</td>
    <td align="right">      341.69</td>
    <td align="right">12-MAY-18:00</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108816E+09</td>
    <td align="right">      227.80</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110365E+09</td>
    <td align="right">      227.80</td>
    <td align="right">03-JUL-20:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148203E+09</td>
    <td align="right">      341.69</td>
    <td align="right">18-AUG-18:30</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175545E+09</td>
    <td align="right">      341.69</td>
    <td align="right">01-SEP-18:30</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325121E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.478190E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.543527E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320334E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108816E+09</td>
    <td align="right">      227.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.543527E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.647058E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424717E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380794E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239243E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202814E+09</td>
    <td align="right">      539.73</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.228894E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174407E+09</td>
    <td align="right">      359.82</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">0.224557E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.179177E+09</td>
    <td align="right">      539.73</td>
    <td align="right">07-JUL-07:10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242421E+09</td>
    <td align="right">      539.73</td>
    <td align="right">08-AUG-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279674E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">08-SEP-07:30</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.470942E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.671966E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219648E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.787764E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470098E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.174407E+09</td>
    <td align="right">      359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.787764E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.478473E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.316356E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270182E+09</td>
    <td align="right">      854.18</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156537E+09</td>
    <td align="right">      683.34</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125689E+09</td>
    <td align="right">      341.67</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.144900E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109509E+09</td>
    <td align="right">      341.67</td>
    <td align="right">14-JUN-07:10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111435E+09</td>
    <td align="right">      341.67</td>
    <td align="right">07-JUL-07:10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159315E+09</td>
    <td align="right">      683.34</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194253E+09</td>
    <td align="right">      854.18</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337210E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.477680E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139047E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.572021E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330866E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109509E+09</td>
    <td align="right">      341.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572021E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.252135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.228812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.767168E+10</td>
    <td align="right">0.260291E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.763266E+10</td>
    <td align="right">0.257954E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.246082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.252135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.729885E+10</td>
    <td align="right">0.247695E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.246082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.885160E+11</td>
    <td align="right">0.301557E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.228812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.767168E+10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.763266E+10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.729885E+10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.885160E+11</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.767168E+10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.763266E+10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.729885E+10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.885160E+11</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.882389E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238370E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.582750E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.341282E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.477197E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202618E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.243818E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.265021E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.187219E+09</td>
    <td align="right">0.228896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.648368E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.157914E+09</td>
    <td align="right">0.224559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   310026.33</td>
    <td align="right">0.505522E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.160128E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1593495.92</td>
    <td align="right">0.480693E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.237816E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   201749.15</td>
    <td align="right">0.344917E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.313997E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.357352E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.586188E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.368449E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.859567E+09</td>
    <td align="right">0.219649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.442013E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.100414E+10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.595348E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.569312E+10</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  2105271.40</td>
    <td align="right">0.478995E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.157914E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202618E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.100414E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1593495.92</td>
    <td align="right">0.648368E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.465770E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159313E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.307606E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228100E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.260907E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134046E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.152514E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37221.68</td>
    <td align="right">0.178604E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655854E+09</td>
    <td align="right">0.126832E+09</td>
    <td align="right">0.144901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.433313E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654023E+09</td>
    <td align="right">0.108816E+09</td>
    <td align="right">0.142155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   229833.99</td>
    <td align="right">0.333712E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.110365E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1191090.56</td>
    <td align="right">0.321087E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.148203E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   157781.75</td>
    <td align="right">0.227563E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.175545E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241174E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.325224E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.244699E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623262E+09</td>
    <td align="right">0.478190E+09</td>
    <td align="right">0.139048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293724E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.543527E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.395800E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755301E+10</td>
    <td align="right">0.320350E+10</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1615927.99</td>
    <td align="right">0.319114E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.108816E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134046E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.543527E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1191090.56</td>
    <td align="right">0.433313E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.647058E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250248E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.424717E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.355821E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.380794E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205055E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.239243E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      569.19</td>
    <td align="right">0.273124E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.202814E+09</td>
    <td align="right">0.228894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.648956E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.174407E+09</td>
    <td align="right">0.224557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   321111.27</td>
    <td align="right">0.497834E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.179177E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1861648.93</td>
    <td align="right">0.477605E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.242421E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   209745.13</td>
    <td align="right">0.347584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.279674E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.373182E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.470942E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.385303E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.671966E+09</td>
    <td align="right">0.219648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.456950E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.787764E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.608852E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.470098E+10</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  2393074.52</td>
    <td align="right">0.488051E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.174407E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205055E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.787764E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1861648.93</td>
    <td align="right">0.648956E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.477021E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159107E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.315598E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228802E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.269174E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133581E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.156354E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176615E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.125348E+09</td>
    <td align="right">0.144900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.437122E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.109127E+09</td>
    <td align="right">0.142154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   212530.05</td>
    <td align="right">0.338600E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.111383E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1203600.52</td>
    <td align="right">0.325623E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.158996E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   146635.83</td>
    <td align="right">0.229430E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.194105E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236823E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.336646E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.245592E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.476917E+09</td>
    <td align="right">0.139047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293438E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.571485E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.395121E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.330216E+10</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1562766.40</td>
    <td align="right">0.319986E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.109127E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133581E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.571485E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1203600.52</td>
    <td align="right">0.437122E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.865523E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138059E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.561215E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.195552E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.460184E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112897E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.239203E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53789.40</td>
    <td align="right">0.142745E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.184820E+09</td>
    <td align="right">0.228896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      426.56</td>
    <td align="right">0.352990E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.155357E+09</td>
    <td align="right">0.224559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   191141.55</td>
    <td align="right">0.273630E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.158779E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1013489.59</td>
    <td align="right">0.262042E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.233204E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   125807.74</td>
    <td align="right">0.189087E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.304653E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202716E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.569951E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.215183E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.836466E+09</td>
    <td align="right">0.219649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263224E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.981589E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.353733E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.555094E+10</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1384654.84</td>
    <td align="right">0.270186E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.155357E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112897E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.981589E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1013489.59</td>
    <td align="right">0.353733E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.457832E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91586867.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.297020E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129734E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.254443E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73970006.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.149675E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27379.31</td>
    <td align="right"> 97133801.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655854E+09</td>
    <td align="right">0.124445E+09</td>
    <td align="right">0.144901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1489.47</td>
    <td align="right">0.238816E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654023E+09</td>
    <td align="right">0.106306E+09</td>
    <td align="right">0.142155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   158451.77</td>
    <td align="right">0.181061E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.108784E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   701935.82</td>
    <td align="right">0.176529E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.146392E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102769.62</td>
    <td align="right">0.127007E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.172685E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.19</td>
    <td align="right">0.137911E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.318850E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141182E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623262E+09</td>
    <td align="right">0.469642E+09</td>
    <td align="right">0.139048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172443E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.535822E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232549E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755301E+10</td>
    <td align="right">0.314189E+10</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   992110.18</td>
    <td align="right">0.179992E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.106306E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73970006.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.535822E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   701935.82</td>
    <td align="right">0.238816E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.635742E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.627925E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.417332E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.543042E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.371076E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.597089E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.235587E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      636.50</td>
    <td align="right">0.434027E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.198999E+09</td>
    <td align="right">0.228894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    99369.07</td>
    <td align="right">0.452385E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.171698E+09</td>
    <td align="right">0.224557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22362716.00</td>
    <td align="right">0.316606E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.175133E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37891754.16</td>
    <td align="right">0.232382E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.237953E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14883650.04</td>
    <td align="right">0.238206E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.276117E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298758E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.458932E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.453715E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.661081E+09</td>
    <td align="right">0.219648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.552986E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.776150E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.604492E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.461580E+10</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 75238125.76</td>
    <td align="right">0.535161E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.171698E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232382E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.776150E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37891754.16</td>
    <td align="right">0.627925E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.468849E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91366342.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.308110E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130271E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.261916E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73651313.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.153586E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15396.67</td>
    <td align="right"> 95832616.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.122944E+09</td>
    <td align="right">0.144900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      926.90</td>
    <td align="right">0.240325E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.106525E+09</td>
    <td align="right">0.142154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   133365.82</td>
    <td align="right">0.185069E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.108513E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   769444.95</td>
    <td align="right">0.179173E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.155640E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    96611.00</td>
    <td align="right">0.126974E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.190275E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134080E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.330518E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141117E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.468723E+09</td>
    <td align="right">0.139047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172037E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.565079E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.231987E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.324068E+10</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1015745.34</td>
    <td align="right">0.180188E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.106525E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73651313.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.565079E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   769444.95</td>
    <td align="right">0.240325E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.882389E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212533E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.582750E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303927E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.477197E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178203E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.243818E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4759.66</td>
    <td align="right">0.230227E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.187219E+09</td>
    <td align="right">0.228896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.561593E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.157914E+09</td>
    <td align="right">0.224559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   264966.77</td>
    <td align="right">0.432794E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.160128E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1394444.35</td>
    <td align="right">0.411482E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.237816E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   170736.13</td>
    <td align="right">0.297614E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.313997E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.314715E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.586188E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330657E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.859567E+09</td>
    <td align="right">0.219649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.398118E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.100414E+10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.534360E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.569312E+10</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1834906.92</td>
    <td align="right">0.420622E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.157914E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178203E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.100414E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1394444.35</td>
    <td align="right">0.561593E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465148E+09</td>
    <td align="right">0.465770E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141279E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.421807E+09</td>
    <td align="right">0.307606E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201719E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.260851E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116341E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.447140E+09</td>
    <td align="right">0.152514E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    88114.49</td>
    <td align="right">0.153032E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484071E+09</td>
    <td align="right">0.126832E+09</td>
    <td align="right">0.144901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2639.32</td>
    <td align="right">0.370569E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482240E+09</td>
    <td align="right">0.108816E+09</td>
    <td align="right">0.142155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   256601.23</td>
    <td align="right">0.281639E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448971E+09</td>
    <td align="right">0.110365E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1140285.89</td>
    <td align="right">0.270561E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.148203E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   190010.69</td>
    <td align="right">0.192268E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.447140E+09</td>
    <td align="right">0.175545E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2756.15</td>
    <td align="right">0.207870E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465148E+09</td>
    <td align="right">0.325121E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.216263E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460569E+09</td>
    <td align="right">0.478190E+09</td>
    <td align="right">0.139048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.262178E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448971E+09</td>
    <td align="right">0.543527E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.353643E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.557719E+10</td>
    <td align="right">0.320334E+10</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1680407.77</td>
    <td align="right">0.276736E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.421807E+09</td>
    <td align="right">0.108816E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116341E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.543527E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1140285.89</td>
    <td align="right">0.370569E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.647058E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222071E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.424717E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.314829E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.380794E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178948E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.239243E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10702.99</td>
    <td align="right">0.235874E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.202814E+09</td>
    <td align="right">0.228894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.559620E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.174407E+09</td>
    <td align="right">0.224557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   303479.42</td>
    <td align="right">0.424820E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.179177E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1647183.10</td>
    <td align="right">0.407529E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.242421E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   184843.69</td>
    <td align="right">0.298731E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.279674E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.325421E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.470942E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.341298E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.671966E+09</td>
    <td align="right">0.219648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.408684E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.787764E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.544364E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.470098E+10</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  2146209.20</td>
    <td align="right">0.426219E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.174407E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178948E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.787764E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1647183.10</td>
    <td align="right">0.559620E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.478473E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141167E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.316356E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202397E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.270182E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116234E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.156537E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1424.68</td>
    <td align="right">0.152515E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.125689E+09</td>
    <td align="right">0.144900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.376658E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.109509E+09</td>
    <td align="right">0.142154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   186445.75</td>
    <td align="right">0.288958E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.111435E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1095461.40</td>
    <td align="right">0.278184E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.159315E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   137196.18</td>
    <td align="right">0.197173E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.194253E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206851E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.337210E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217649E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.477680E+09</td>
    <td align="right">0.139047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.262079E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.572021E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.353117E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.330866E+10</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1420528.02</td>
    <td align="right">0.279298E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.109509E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116234E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.572021E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1095461.40</td>
    <td align="right">0.376658E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294546E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.422139E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242638E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309300E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.756175E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   212491.77</td>
    <td align="right">0.575406E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1706202.74</td>
    <td align="right">0.549976E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   149250.81</td>
    <td align="right">0.403509E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.433751E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.459804E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.561066E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.751922E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  2067945.32</td>
    <td align="right">0.576023E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242638E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1706202.74</td>
    <td align="right">0.756175E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.361416E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.522024E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302304E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.394532E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.965516E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   249481.99</td>
    <td align="right">0.740771E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2034683.64</td>
    <td align="right">0.706290E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   186543.86</td>
    <td align="right">0.516402E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.545765E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.569217E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.687166E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.916732E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  2470709.49</td>
    <td align="right">0.722813E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302304E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2034683.64</td>
    <td align="right">0.965516E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.360978E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.519135E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312301E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.421600E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101219E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35244.58</td>
    <td align="right">0.789861E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1055222.69</td>
    <td align="right">0.758396E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    67366.28</td>
    <td align="right">0.540622E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.556241E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.562415E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.664919E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.890272E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1157833.55</td>
    <td align="right">0.738893E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312301E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1055222.69</td>
    <td align="right">0.101219E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      766.40</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      786.26</td>
    <td align="right">08-FEB-22:03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      781.65</td>
    <td align="right">27-MAR-21:03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      787.73</td>
    <td align="right">23-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     1235.85</td>
    <td align="right">04-MAY-23:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      359.82</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.72</td>
    <td align="right">13-JUN-15:30</td>
    <td align="right">      887.06</td>
    <td align="right">05-JUN-21:13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">07-JUL-07:19</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.97</td>
    <td align="right">22-JUL-19:10</td>
    <td align="right">      818.34</td>
    <td align="right">30-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">08-AUG-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.30</td>
    <td align="right">14-AUG-16:50</td>
    <td align="right">      588.28</td>
    <td align="right">22-AUG-21:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">08-SEP-07:19</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      749.76</td>
    <td align="right">06-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      911.28</td>
    <td align="right">20-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      883.92</td>
    <td align="right">25-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1447.26</td>
    <td align="right">02-DEC-18:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1447.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      508.11</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      523.33</td>
    <td align="right">08-FEB-22:03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      854.23</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      520.64</td>
    <td align="right">27-MAR-21:03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      683.39</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.82</td>
    <td align="right">30-APR-18:30</td>
    <td align="right">      522.45</td>
    <td align="right">23-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">12-MAY-18:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      806.87</td>
    <td align="right">04-MAY-23:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      227.80</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.15</td>
    <td align="right">13-JUN-15:30</td>
    <td align="right">      629.09</td>
    <td align="right">18-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      227.80</td>
    <td align="right">03-JUL-20:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.55</td>
    <td align="right">22-JUL-19:10</td>
    <td align="right">      540.98</td>
    <td align="right">30-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">18-AUG-18:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.06</td>
    <td align="right">14-AUG-18:00</td>
    <td align="right">      360.82</td>
    <td align="right">22-AUG-21:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">01-SEP-18:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      497.08</td>
    <td align="right">06-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1025.08</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      597.55</td>
    <td align="right">20-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      581.62</td>
    <td align="right">25-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      940.14</td>
    <td align="right">02-DEC-18:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      227.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      360.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">      940.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      781.31</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      787.27</td>
    <td align="right">08-FEB-22:03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      781.52</td>
    <td align="right">27-MAR-21:03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.93</td>
    <td align="right">30-APR-18:30</td>
    <td align="right">      805.32</td>
    <td align="right">16-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     1220.55</td>
    <td align="right">04-MAY-23:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      359.82</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.72</td>
    <td align="right">13-JUN-15:30</td>
    <td align="right">      927.47</td>
    <td align="right">18-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">07-JUL-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.08</td>
    <td align="right">22-JUL-19:10</td>
    <td align="right">      847.46</td>
    <td align="right">30-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">08-AUG-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.17</td>
    <td align="right">14-AUG-18:00</td>
    <td align="right">      572.95</td>
    <td align="right">22-AUG-21:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">08-SEP-07:30</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      752.83</td>
    <td align="right">06-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      918.30</td>
    <td align="right">20-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      879.09</td>
    <td align="right">25-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1439.63</td>
    <td align="right">02-DEC-18:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      572.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1439.63</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.17</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      508.14</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.17</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      524.16</td>
    <td align="right">08-FEB-22:03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      854.18</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      520.65</td>
    <td align="right">27-MAR-21:03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.17</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      683.34</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      520.64</td>
    <td align="right">23-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      809.90</td>
    <td align="right">04-MAY-23:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.17</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">14-JUN-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.15</td>
    <td align="right">13-JUN-15:30</td>
    <td align="right">      695.04</td>
    <td align="right">18-JUN-16:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.17</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">07-JUL-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.14</td>
    <td align="right">22-JUL-19:10</td>
    <td align="right">      687.30</td>
    <td align="right">30-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      683.34</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.53</td>
    <td align="right">14-AUG-16:50</td>
    <td align="right">      387.56</td>
    <td align="right">22-AUG-21:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      854.18</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      493.91</td>
    <td align="right">06-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1025.01</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      605.03</td>
    <td align="right">20-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      581.20</td>
    <td align="right">25-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      937.01</td>
    <td align="right">02-DEC-18:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">      341.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      387.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      937.01</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      467.07</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      430.89</td>
    <td align="right">08-FEB-22:03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      428.23</td>
    <td align="right">27-MAR-21:03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.86</td>
    <td align="right">30-APR-17:50</td>
    <td align="right">      449.03</td>
    <td align="right">23-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">      704.10</td>
    <td align="right">04-MAY-23:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      359.82</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.72</td>
    <td align="right">13-JUN-15:30</td>
    <td align="right">      481.18</td>
    <td align="right">05-JUN-21:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      359.82</td>
    <td align="right">03-JUL-20:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.67</td>
    <td align="right">22-JUL-19:00</td>
    <td align="right">      447.45</td>
    <td align="right">30-JUL-18:55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">08-AUG-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.69</td>
    <td align="right">14-AUG-18:00</td>
    <td align="right">      322.90</td>
    <td align="right">22-AUG-21:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">08-SEP-07:30</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      445.54</td>
    <td align="right">06-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      537.91</td>
    <td align="right">20-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      549.14</td>
    <td align="right">25-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      833.92</td>
    <td align="right">02-DEC-18:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      322.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      833.92</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      309.18</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      284.74</td>
    <td align="right">08-FEB-22:03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      854.23</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      283.24</td>
    <td align="right">27-MAR-21:03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      683.39</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.93</td>
    <td align="right">30-APR-18:30</td>
    <td align="right">      301.00</td>
    <td align="right">23-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">12-MAY-18:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">      455.00</td>
    <td align="right">04-MAY-23:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      227.80</td>
    <td align="right">01-JUN-19:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.38</td>
    <td align="right">13-JUN-16:20</td>
    <td align="right">      323.77</td>
    <td align="right">18-JUN-10:05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      227.80</td>
    <td align="right">03-JUL-20:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.87</td>
    <td align="right">22-JUL-19:00</td>
    <td align="right">      307.60</td>
    <td align="right">30-JUL-18:55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">18-AUG-18:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.32</td>
    <td align="right">14-AUG-18:00</td>
    <td align="right">      210.80</td>
    <td align="right">22-AUG-02:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">01-SEP-18:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">11-SEP-17:00</td>
    <td align="right">      305.68</td>
    <td align="right">06-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1025.08</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      343.64</td>
    <td align="right">01-OCT-24:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      354.95</td>
    <td align="right">25-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      538.97</td>
    <td align="right">02-DEC-18:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      227.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      210.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">      538.97</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31427.40</td>
    <td align="right">10-JAN-07:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    31086.28</td>
    <td align="right">17-FEB-07:01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
