    <td align="right">July</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">0.428701E+10</td>
    <td align="right">0.103801E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363966E+10</td>
    <td align="right">0.157579E+10</td>
    <td align="right">0.206387E+10</td>
    <td align="right">0.363478E+10</td>
    <td align="right">0.111767E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282596E+10</td>
    <td align="right">0.126726E+10</td>
    <td align="right">0.155870E+10</td>
    <td align="right">0.267032E+10</td>
    <td align="right">0.137052E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155780E+10</td>
    <td align="right">0.560208E+09</td>
    <td align="right">0.997594E+09</td>
    <td align="right">0.111787E+10</td>
    <td align="right">0.182839E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815834E+09</td>
    <td align="right">0.238169E+09</td>
    <td align="right">0.577665E+09</td>
    <td align="right">0.362398E+09</td>
    <td align="right">0.214319E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right"> 98279867.70</td>
    <td align="right">0.270223E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286903E+11</td>
    <td align="right">0.114058E+11</td>
    <td align="right">0.172845E+11</td>
    <td align="right">0.242579E+11</td>
    <td align="right">0.207794E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right"> 98279867.70</td>
    <td align="right">0.103801E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">0.428701E+10</td>
    <td align="right">0.270223E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223631E+09</td>
    <td align="right">  7617368.28</td>
    <td align="right">0.134245E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315415E+09</td>
    <td align="right"> 23570920.78</td>
    <td align="right">0.113109E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.483244E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483244E+09</td>
    <td align="right">0.113581E+09</td>
    <td align="right">0.101972E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.761372E+09</td>
    <td align="right">  3365529.08</td>
    <td align="right">0.758007E+09</td>
    <td align="right">0.390392E+09</td>
    <td align="right">0.798113E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.983598E+09</td>
    <td align="right"> 47362239.56</td>
    <td align="right">0.936236E+09</td>
    <td align="right">0.470880E+09</td>
    <td align="right">0.673224E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105221E+10</td>
    <td align="right"> 65867536.41</td>
    <td align="right">0.986346E+09</td>
    <td align="right">0.658784E+09</td>
    <td align="right">0.502609E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103135E+10</td>
    <td align="right"> 58691773.21</td>
    <td align="right">0.972660E+09</td>
    <td align="right">0.700787E+09</td>
    <td align="right">0.482309E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.810728E+09</td>
    <td align="right"> 12642724.32</td>
    <td align="right">0.798085E+09</td>
    <td align="right">0.571425E+09</td>
    <td align="right">0.548288E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597209E+09</td>
    <td align="right">   127196.97</td>
    <td align="right">0.597082E+09</td>
    <td align="right">0.352008E+09</td>
    <td align="right">0.712800E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395447E+09</td>
    <td align="right">0.110570E+09</td>
    <td align="right">0.992413E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229940E+09</td>
    <td align="right">  9379325.58</td>
    <td align="right">0.118533E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161808E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161808E+09</td>
    <td align="right">     7324.05</td>
    <td align="right">0.146133E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.704596E+10</td>
    <td align="right">0.188057E+09</td>
    <td align="right">0.685790E+10</td>
    <td align="right">0.340900E+10</td>
    <td align="right">0.108497E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161808E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161808E+09</td>
    <td align="right">     7324.05</td>
    <td align="right">0.482309E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105221E+10</td>
    <td align="right"> 65867536.41</td>
    <td align="right">0.986346E+09</td>
    <td align="right">0.700787E+09</td>
    <td align="right">0.146133E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223645E+09</td>
    <td align="right">  7617849.69</td>
    <td align="right">0.134253E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315435E+09</td>
    <td align="right"> 23572410.42</td>
    <td align="right">0.113116E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.483274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483274E+09</td>
    <td align="right">0.113588E+09</td>
    <td align="right">0.101978E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.761420E+09</td>
    <td align="right">  3365741.77</td>
    <td align="right">0.758054E+09</td>
    <td align="right">0.390417E+09</td>
    <td align="right">0.798164E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.983660E+09</td>
    <td align="right"> 47365232.78</td>
    <td align="right">0.936295E+09</td>
    <td align="right">0.470910E+09</td>
    <td align="right">0.673266E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105228E+10</td>
    <td align="right"> 65871699.13</td>
    <td align="right">0.986409E+09</td>
    <td align="right">0.658826E+09</td>
    <td align="right">0.502641E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103142E+10</td>
    <td align="right"> 58695482.43</td>
    <td align="right">0.972721E+09</td>
    <td align="right">0.700831E+09</td>
    <td align="right">0.482340E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.810779E+09</td>
    <td align="right"> 12643523.32</td>
    <td align="right">0.798135E+09</td>
    <td align="right">0.571461E+09</td>
    <td align="right">0.548323E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597247E+09</td>
    <td align="right">   127205.01</td>
    <td align="right">0.597119E+09</td>
    <td align="right">0.352030E+09</td>
    <td align="right">0.712845E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395472E+09</td>
    <td align="right">0.110577E+09</td>
    <td align="right">0.992476E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229955E+09</td>
    <td align="right">  9379918.34</td>
    <td align="right">0.118541E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+09</td>
    <td align="right">     7324.52</td>
    <td align="right">0.146142E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.704640E+10</td>
    <td align="right">0.188069E+09</td>
    <td align="right">0.685833E+10</td>
    <td align="right">0.340922E+10</td>
    <td align="right">0.108504E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+09</td>
    <td align="right">     7324.52</td>
    <td align="right">0.482340E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105228E+10</td>
    <td align="right"> 65871699.13</td>
    <td align="right">0.986409E+09</td>
    <td align="right">0.700831E+09</td>
    <td align="right">0.146142E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223645E+09</td>
    <td align="right">  7617849.69</td>
    <td align="right">0.134253E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315435E+09</td>
    <td align="right"> 23572410.42</td>
    <td align="right">0.113116E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.483274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483274E+09</td>
    <td align="right">0.113588E+09</td>
    <td align="right">0.101978E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.761420E+09</td>
    <td align="right">  3365741.77</td>
    <td align="right">0.758054E+09</td>
    <td align="right">0.390417E+09</td>
    <td align="right">0.798164E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.983660E+09</td>
    <td align="right"> 47365232.78</td>
    <td align="right">0.936295E+09</td>
    <td align="right">0.470910E+09</td>
    <td align="right">0.673266E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105228E+10</td>
    <td align="right"> 65871699.13</td>
    <td align="right">0.986409E+09</td>
    <td align="right">0.658826E+09</td>
    <td align="right">0.502641E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103142E+10</td>
    <td align="right"> 58695482.43</td>
    <td align="right">0.972721E+09</td>
    <td align="right">0.700831E+09</td>
    <td align="right">0.482340E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.810779E+09</td>
    <td align="right"> 12643523.32</td>
    <td align="right">0.798135E+09</td>
    <td align="right">0.571461E+09</td>
    <td align="right">0.548323E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597247E+09</td>
    <td align="right">   127205.01</td>
    <td align="right">0.597119E+09</td>
    <td align="right">0.352030E+09</td>
    <td align="right">0.712845E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395472E+09</td>
    <td align="right">0.110577E+09</td>
    <td align="right">0.992476E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229955E+09</td>
    <td align="right">  9379918.34</td>
    <td align="right">0.118541E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+09</td>
    <td align="right">     7324.52</td>
    <td align="right">0.146142E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.704640E+10</td>
    <td align="right">0.188069E+09</td>
    <td align="right">0.685833E+10</td>
    <td align="right">0.340922E+10</td>
    <td align="right">0.108504E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+09</td>
    <td align="right">     7324.52</td>
    <td align="right">0.482340E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105228E+10</td>
    <td align="right"> 65871699.13</td>
    <td align="right">0.986409E+09</td>
    <td align="right">0.700831E+09</td>
    <td align="right">0.146142E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.879544E+09</td>
    <td align="right">0.353374E+09</td>
    <td align="right">0.526170E+09</td>
    <td align="right">0.355588E+09</td>
    <td align="right">0.240465E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118450E+10</td>
    <td align="right">0.437565E+09</td>
    <td align="right">0.746934E+09</td>
    <td align="right">0.607587E+09</td>
    <td align="right">0.204295E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137046E+10</td>
    <td align="right">0.270081E+09</td>
    <td align="right">0.110038E+10</td>
    <td align="right">0.662207E+09</td>
    <td align="right">0.184016E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.356140E+10</td>
    <td align="right">0.167370E+10</td>
    <td align="right">0.188770E+10</td>
    <td align="right">0.321843E+10</td>
    <td align="right">0.145534E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386860E+10</td>
    <td align="right">0.168672E+10</td>
    <td align="right">0.218189E+10</td>
    <td align="right">0.338923E+10</td>
    <td align="right">0.130433E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.370566E+10</td>
    <td align="right">0.147967E+10</td>
    <td align="right">0.222599E+10</td>
    <td align="right">0.345325E+10</td>
    <td align="right">0.977895E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390887E+10</td>
    <td align="right">0.166095E+10</td>
    <td align="right">0.224792E+10</td>
    <td align="right">0.379977E+10</td>
    <td align="right">0.941499E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370324E+10</td>
    <td align="right">0.176933E+10</td>
    <td align="right">0.193391E+10</td>
    <td align="right">0.371194E+10</td>
    <td align="right">0.102642E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322780E+10</td>
    <td align="right">0.171659E+10</td>
    <td align="right">0.151121E+10</td>
    <td align="right">0.312308E+10</td>
    <td align="right">0.129370E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160982E+10</td>
    <td align="right">0.667139E+09</td>
    <td align="right">0.942677E+09</td>
    <td align="right">0.115817E+10</td>
    <td align="right">0.179633E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.812239E+09</td>
    <td align="right">0.276861E+09</td>
    <td align="right">0.535378E+09</td>
    <td align="right">0.334798E+09</td>
    <td align="right">0.212412E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.622047E+09</td>
    <td align="right">0.231305E+09</td>
    <td align="right">0.390742E+09</td>
    <td align="right">0.200063E+09</td>
    <td align="right">0.264167E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284542E+11</td>
    <td align="right">0.122233E+11</td>
    <td align="right">0.162309E+11</td>
    <td align="right">0.240141E+11</td>
    <td align="right">0.198491E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.622047E+09</td>
    <td align="right">0.231305E+09</td>
    <td align="right">0.390742E+09</td>
    <td align="right">0.200063E+09</td>
    <td align="right">0.941499E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.390887E+10</td>
    <td align="right">0.176933E+10</td>
    <td align="right">0.224792E+10</td>
    <td align="right">0.379977E+10</td>
    <td align="right">0.264167E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34776387.27</td>
    <td align="right"> 13972095.27</td>
    <td align="right"> 20804292.00</td>
    <td align="right"> 14059633.83</td>
    <td align="right"> 95077706.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46833997.15</td>
    <td align="right"> 17300918.11</td>
    <td align="right"> 29533079.04</td>
    <td align="right"> 24023452.94</td>
    <td align="right"> 80776547.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 54186839.50</td>
    <td align="right"> 10678770.21</td>
    <td align="right"> 43508069.29</td>
    <td align="right"> 26183078.26</td>
    <td align="right"> 72758418.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140815E+09</td>
    <td align="right"> 66176762.87</td>
    <td align="right"> 74637825.00</td>
    <td align="right">0.127254E+09</td>
    <td align="right"> 57542772.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152961E+09</td>
    <td align="right"> 66691214.12</td>
    <td align="right"> 86269808.33</td>
    <td align="right">0.134007E+09</td>
    <td align="right"> 51571848.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146519E+09</td>
    <td align="right"> 58504878.01</td>
    <td align="right"> 88013759.83</td>
    <td align="right">0.136538E+09</td>
    <td align="right"> 38665094.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.154553E+09</td>
    <td align="right"> 65672316.97</td>
    <td align="right"> 88880874.67</td>
    <td align="right">0.150239E+09</td>
    <td align="right"> 37226014.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146423E+09</td>
    <td align="right"> 69957618.23</td>
    <td align="right"> 76465248.31</td>
    <td align="right">0.146767E+09</td>
    <td align="right"> 40583847.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127624E+09</td>
    <td align="right"> 67872463.63</td>
    <td align="right"> 59752034.01</td>
    <td align="right">0.123484E+09</td>
    <td align="right"> 51151662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63650686.55</td>
    <td align="right"> 26378077.33</td>
    <td align="right"> 37272609.22</td>
    <td align="right"> 45793120.05</td>
    <td align="right"> 71025214.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32115183.09</td>
    <td align="right"> 10946821.10</td>
    <td align="right"> 21168361.99</td>
    <td align="right"> 13237603.63</td>
    <td align="right"> 83985640.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24595172.84</td>
    <td align="right">  9145580.22</td>
    <td align="right"> 15449592.62</td>
    <td align="right">  7910301.63</td>
    <td align="right">0.104449E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112505E+10</td>
    <td align="right">0.483298E+09</td>
    <td align="right">0.641756E+09</td>
    <td align="right">0.949497E+09</td>
    <td align="right">0.784814E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24595172.84</td>
    <td align="right">  9145580.22</td>
    <td align="right"> 15449592.62</td>
    <td align="right">  7910301.63</td>
    <td align="right"> 37226014.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154553E+09</td>
    <td align="right"> 69957618.23</td>
    <td align="right"> 88880874.67</td>
    <td align="right">0.150239E+09</td>
    <td align="right">0.104449E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126936E+10</td>
    <td align="right">0.821585E+09</td>
    <td align="right">0.447773E+09</td>
    <td align="right">0.118637E+10</td>
    <td align="right">0.117911E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140071E+10</td>
    <td align="right">0.854756E+09</td>
    <td align="right">0.545951E+09</td>
    <td align="right">0.129148E+10</td>
    <td align="right">0.105433E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958949E+09</td>
    <td align="right">0.279343E+09</td>
    <td align="right">0.679606E+09</td>
    <td align="right">0.656493E+09</td>
    <td align="right">0.960303E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192689E+10</td>
    <td align="right">0.871036E+09</td>
    <td align="right">0.105586E+10</td>
    <td align="right">0.170875E+10</td>
    <td align="right">0.811423E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164643E+10</td>
    <td align="right">0.535859E+09</td>
    <td align="right">0.111058E+10</td>
    <td align="right">0.118969E+10</td>
    <td align="right">0.719767E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146780E+10</td>
    <td align="right">0.355133E+09</td>
    <td align="right">0.111267E+10</td>
    <td align="right">0.109529E+10</td>
    <td align="right">0.528564E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164333E+10</td>
    <td align="right">0.514455E+09</td>
    <td align="right">0.112888E+10</td>
    <td align="right">0.132353E+10</td>
    <td align="right">0.514130E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192587E+10</td>
    <td align="right">0.866300E+09</td>
    <td align="right">0.105957E+10</td>
    <td align="right">0.178456E+10</td>
    <td align="right">0.573500E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220330E+10</td>
    <td align="right">0.129106E+10</td>
    <td align="right">0.912244E+09</td>
    <td align="right">0.222159E+10</td>
    <td align="right">0.730989E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156401E+10</td>
    <td align="right">0.914243E+09</td>
    <td align="right">0.649770E+09</td>
    <td align="right">0.151918E+10</td>
    <td align="right">0.965395E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107261E+10</td>
    <td align="right">0.652397E+09</td>
    <td align="right">0.420216E+09</td>
    <td align="right">0.994859E+09</td>
    <td align="right">0.108587E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.878371E+09</td>
    <td align="right">0.562661E+09</td>
    <td align="right">0.315710E+09</td>
    <td align="right">0.804445E+09</td>
    <td align="right">0.132813E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179576E+11</td>
    <td align="right">0.851883E+10</td>
    <td align="right">0.943881E+10</td>
    <td align="right">0.157762E+11</td>
    <td align="right">0.104515E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.878371E+09</td>
    <td align="right">0.279343E+09</td>
    <td align="right">0.315710E+09</td>
    <td align="right">0.656493E+09</td>
    <td align="right">0.514130E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220330E+10</td>
    <td align="right">0.129106E+10</td>
    <td align="right">0.112888E+10</td>
    <td align="right">0.222159E+10</td>
    <td align="right">0.132813E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126936E+10</td>
    <td align="right">0.821585E+09</td>
    <td align="right">0.447773E+09</td>
    <td align="right">0.118637E+10</td>
    <td align="right">0.117911E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140071E+10</td>
    <td align="right">0.854756E+09</td>
    <td align="right">0.545951E+09</td>
    <td align="right">0.129148E+10</td>
    <td align="right">0.105433E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958949E+09</td>
    <td align="right">0.279343E+09</td>
    <td align="right">0.679606E+09</td>
    <td align="right">0.656493E+09</td>
    <td align="right">0.960303E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192689E+10</td>
    <td align="right">0.871036E+09</td>
    <td align="right">0.105586E+10</td>
    <td align="right">0.170875E+10</td>
    <td align="right">0.811423E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164643E+10</td>
    <td align="right">0.535859E+09</td>
    <td align="right">0.111058E+10</td>
    <td align="right">0.118969E+10</td>
    <td align="right">0.719767E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146780E+10</td>
    <td align="right">0.355133E+09</td>
    <td align="right">0.111267E+10</td>
    <td align="right">0.109529E+10</td>
    <td align="right">0.528564E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164333E+10</td>
    <td align="right">0.514455E+09</td>
    <td align="right">0.112888E+10</td>
    <td align="right">0.132353E+10</td>
    <td align="right">0.514130E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192587E+10</td>
    <td align="right">0.866300E+09</td>
    <td align="right">0.105957E+10</td>
    <td align="right">0.178456E+10</td>
    <td align="right">0.573500E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220330E+10</td>
    <td align="right">0.129106E+10</td>
    <td align="right">0.912244E+09</td>
    <td align="right">0.222159E+10</td>
    <td align="right">0.730989E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156401E+10</td>
    <td align="right">0.914243E+09</td>
    <td align="right">0.649770E+09</td>
    <td align="right">0.151918E+10</td>
    <td align="right">0.965395E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107261E+10</td>
    <td align="right">0.652397E+09</td>
    <td align="right">0.420216E+09</td>
    <td align="right">0.994859E+09</td>
    <td align="right">0.108587E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.878371E+09</td>
    <td align="right">0.562661E+09</td>
    <td align="right">0.315710E+09</td>
    <td align="right">0.804445E+09</td>
    <td align="right">0.132813E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179576E+11</td>
    <td align="right">0.851883E+10</td>
    <td align="right">0.943881E+10</td>
    <td align="right">0.157762E+11</td>
    <td align="right">0.104515E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.878371E+09</td>
    <td align="right">0.279343E+09</td>
    <td align="right">0.315710E+09</td>
    <td align="right">0.656493E+09</td>
    <td align="right">0.514130E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220330E+10</td>
    <td align="right">0.129106E+10</td>
    <td align="right">0.112888E+10</td>
    <td align="right">0.222159E+10</td>
    <td align="right">0.132813E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126928E+10</td>
    <td align="right">0.821533E+09</td>
    <td align="right">0.447744E+09</td>
    <td align="right">0.118629E+10</td>
    <td align="right">0.117904E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140062E+10</td>
    <td align="right">0.854702E+09</td>
    <td align="right">0.545917E+09</td>
    <td align="right">0.129140E+10</td>
    <td align="right">0.105426E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958889E+09</td>
    <td align="right">0.279325E+09</td>
    <td align="right">0.679563E+09</td>
    <td align="right">0.656452E+09</td>
    <td align="right">0.960242E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192677E+10</td>
    <td align="right">0.870981E+09</td>
    <td align="right">0.105579E+10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">0.811372E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164633E+10</td>
    <td align="right">0.535825E+09</td>
    <td align="right">0.111051E+10</td>
    <td align="right">0.118961E+10</td>
    <td align="right">0.719722E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146771E+10</td>
    <td align="right">0.355110E+09</td>
    <td align="right">0.111260E+10</td>
    <td align="right">0.109522E+10</td>
    <td align="right">0.528531E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164323E+10</td>
    <td align="right">0.514422E+09</td>
    <td align="right">0.112880E+10</td>
    <td align="right">0.132345E+10</td>
    <td align="right">0.514097E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192575E+10</td>
    <td align="right">0.866246E+09</td>
    <td align="right">0.105950E+10</td>
    <td align="right">0.178445E+10</td>
    <td align="right">0.573464E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220316E+10</td>
    <td align="right">0.129098E+10</td>
    <td align="right">0.912187E+09</td>
    <td align="right">0.222145E+10</td>
    <td align="right">0.730943E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156391E+10</td>
    <td align="right">0.914185E+09</td>
    <td align="right">0.649729E+09</td>
    <td align="right">0.151909E+10</td>
    <td align="right">0.965334E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107255E+10</td>
    <td align="right">0.652356E+09</td>
    <td align="right">0.420190E+09</td>
    <td align="right">0.994796E+09</td>
    <td align="right">0.108580E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.878316E+09</td>
    <td align="right">0.562625E+09</td>
    <td align="right">0.315690E+09</td>
    <td align="right">0.804394E+09</td>
    <td align="right">0.132805E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179565E+11</td>
    <td align="right">0.851829E+10</td>
    <td align="right">0.943822E+10</td>
    <td align="right">0.157752E+11</td>
    <td align="right">0.104509E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.878316E+09</td>
    <td align="right">0.279325E+09</td>
    <td align="right">0.315690E+09</td>
    <td align="right">0.656452E+09</td>
    <td align="right">0.514097E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220316E+10</td>
    <td align="right">0.129098E+10</td>
    <td align="right">0.112880E+10</td>
    <td align="right">0.222145E+10</td>
    <td align="right">0.132805E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.855307E+09</td>
    <td align="right">0.282656E+09</td>
    <td align="right">0.572651E+09</td>
    <td align="right">0.379189E+09</td>
    <td align="right">0.244641E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136773E+10</td>
    <td align="right">0.577532E+09</td>
    <td align="right">0.790197E+09</td>
    <td align="right">0.863779E+09</td>
    <td align="right">0.210541E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136920E+10</td>
    <td align="right">0.261952E+09</td>
    <td align="right">0.110725E+10</td>
    <td align="right">0.688928E+09</td>
    <td align="right">0.187216E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312654E+10</td>
    <td align="right">0.124198E+10</td>
    <td align="right">0.188456E+10</td>
    <td align="right">0.277091E+10</td>
    <td align="right">0.153537E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.378977E+10</td>
    <td align="right">0.154077E+10</td>
    <td align="right">0.224900E+10</td>
    <td align="right">0.333869E+10</td>
    <td align="right">0.137777E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396039E+10</td>
    <td align="right">0.162997E+10</td>
    <td align="right">0.233042E+10</td>
    <td align="right">0.379419E+10</td>
    <td align="right">0.104988E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416797E+10</td>
    <td align="right">0.183732E+10</td>
    <td align="right">0.233065E+10</td>
    <td align="right">0.417706E+10</td>
    <td align="right">0.101232E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350120E+10</td>
    <td align="right">0.151583E+10</td>
    <td align="right">0.198536E+10</td>
    <td align="right">0.353753E+10</td>
    <td align="right">0.109496E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271845E+10</td>
    <td align="right">0.121904E+10</td>
    <td align="right">0.149941E+10</td>
    <td align="right">0.258595E+10</td>
    <td align="right">0.136334E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149854E+10</td>
    <td align="right">0.538895E+09</td>
    <td align="right">0.959644E+09</td>
    <td align="right">0.107422E+10</td>
    <td align="right">0.184817E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.784797E+09</td>
    <td align="right">0.229108E+09</td>
    <td align="right">0.555689E+09</td>
    <td align="right">0.344914E+09</td>
    <td align="right">0.218271E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.458989E+09</td>
    <td align="right"> 96838230.54</td>
    <td align="right">0.362151E+09</td>
    <td align="right"> 91235422.11</td>
    <td align="right">0.273632E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275989E+11</td>
    <td align="right">0.109719E+11</td>
    <td align="right">0.166270E+11</td>
    <td align="right">0.236466E+11</td>
    <td align="right">0.206248E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458989E+09</td>
    <td align="right"> 96838230.54</td>
    <td align="right">0.362151E+09</td>
    <td align="right"> 91235422.11</td>
    <td align="right">0.101232E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416797E+10</td>
    <td align="right">0.183732E+10</td>
    <td align="right">0.233065E+10</td>
    <td align="right">0.417706E+10</td>
    <td align="right">0.273632E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33817985.74</td>
    <td align="right"> 11175940.50</td>
    <td align="right"> 22642045.24</td>
    <td align="right"> 14992722.98</td>
    <td align="right"> 96728758.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54078613.22</td>
    <td align="right"> 22835032.50</td>
    <td align="right"> 31243580.72</td>
    <td align="right"> 34152905.59</td>
    <td align="right"> 83246132.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 54136688.33</td>
    <td align="right"> 10357294.89</td>
    <td align="right"> 43779393.45</td>
    <td align="right"> 27239447.88</td>
    <td align="right"> 74023681.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123620E+09</td>
    <td align="right"> 49106696.03</td>
    <td align="right"> 74513680.63</td>
    <td align="right">0.109559E+09</td>
    <td align="right"> 60706966.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149844E+09</td>
    <td align="right"> 60920291.27</td>
    <td align="right"> 88923256.71</td>
    <td align="right">0.132008E+09</td>
    <td align="right"> 54475802.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156590E+09</td>
    <td align="right"> 64447291.97</td>
    <td align="right"> 92142528.97</td>
    <td align="right">0.150018E+09</td>
    <td align="right"> 41511184.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164798E+09</td>
    <td align="right"> 72645793.11</td>
    <td align="right"> 92151719.75</td>
    <td align="right">0.165157E+09</td>
    <td align="right"> 40026149.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138434E+09</td>
    <td align="right"> 59934546.35</td>
    <td align="right"> 78499256.31</td>
    <td align="right">0.139870E+09</td>
    <td align="right"> 43293610.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107485E+09</td>
    <td align="right"> 48199769.24</td>
    <td align="right"> 59285050.98</td>
    <td align="right">0.102246E+09</td>
    <td align="right"> 53905209.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 59250701.35</td>
    <td align="right"> 21307345.86</td>
    <td align="right"> 37943355.49</td>
    <td align="right"> 42473673.09</td>
    <td align="right"> 73075115.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31030087.43</td>
    <td align="right">  9058694.52</td>
    <td align="right"> 21971392.91</td>
    <td align="right"> 13637538.99</td>
    <td align="right"> 86302247.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18147970.15</td>
    <td align="right">  3828884.03</td>
    <td align="right"> 14319086.12</td>
    <td align="right">  3607343.20</td>
    <td align="right">0.108191E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109123E+10</td>
    <td align="right">0.433818E+09</td>
    <td align="right">0.657414E+09</td>
    <td align="right">0.934962E+09</td>
    <td align="right">0.815486E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18147970.15</td>
    <td align="right">  3828884.03</td>
    <td align="right"> 14319086.12</td>
    <td align="right">  3607343.20</td>
    <td align="right"> 40026149.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164798E+09</td>
    <td align="right"> 72645793.11</td>
    <td align="right"> 92151719.75</td>
    <td align="right">0.165157E+09</td>
    <td align="right">0.108191E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.670925E+09</td>
    <td align="right"> 16843336.25</td>
    <td align="right">0.414248E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946289E+09</td>
    <td align="right"> 54166591.35</td>
    <td align="right">0.352615E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144980E+10</td>
    <td align="right">0.287033E+09</td>
    <td align="right">0.321490E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228422E+10</td>
    <td align="right"> 10097064.94</td>
    <td align="right">0.227413E+10</td>
    <td align="right">0.105496E+10</td>
    <td align="right">0.255449E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.295093E+10</td>
    <td align="right">0.142093E+09</td>
    <td align="right">0.280884E+10</td>
    <td align="right">0.128488E+10</td>
    <td align="right">0.214276E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">0.186872E+10</td>
    <td align="right">0.158591E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.309420E+10</td>
    <td align="right">0.176084E+09</td>
    <td align="right">0.291812E+10</td>
    <td align="right">0.201951E+10</td>
    <td align="right">0.150753E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243230E+10</td>
    <td align="right"> 37929967.50</td>
    <td align="right">0.239437E+10</td>
    <td align="right">0.164784E+10</td>
    <td align="right">0.171395E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179171E+10</td>
    <td align="right">   381608.96</td>
    <td align="right">0.179133E+10</td>
    <td align="right">0.100996E+10</td>
    <td align="right">0.220231E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118640E+10</td>
    <td align="right">0.305669E+09</td>
    <td align="right">0.303505E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689853E+09</td>
    <td align="right"> 24194687.24</td>
    <td align="right">0.359577E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">     6716.91</td>
    <td align="right">0.442571E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211389E+11</td>
    <td align="right">0.564198E+09</td>
    <td align="right">0.205747E+11</td>
    <td align="right">0.957378E+10</td>
    <td align="right">0.336470E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">     6716.91</td>
    <td align="right">0.150753E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">0.201951E+10</td>
    <td align="right">0.442571E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.914328E+09</td>
    <td align="right">0.367350E+09</td>
    <td align="right">0.546978E+09</td>
    <td align="right">0.359552E+09</td>
    <td align="right">0.255315E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123134E+10</td>
    <td align="right">0.454870E+09</td>
    <td align="right">0.776472E+09</td>
    <td align="right">0.613214E+09</td>
    <td align="right">0.218335E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142466E+10</td>
    <td align="right">0.280763E+09</td>
    <td align="right">0.114390E+10</td>
    <td align="right">0.652892E+09</td>
    <td align="right">0.198553E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.370225E+10</td>
    <td align="right">0.173990E+10</td>
    <td align="right">0.196235E+10</td>
    <td align="right">0.328185E+10</td>
    <td align="right">0.155754E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402159E+10</td>
    <td align="right">0.175342E+10</td>
    <td align="right">0.226817E+10</td>
    <td align="right">0.346168E+10</td>
    <td align="right">0.138422E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.385221E+10</td>
    <td align="right">0.153819E+10</td>
    <td align="right">0.231402E+10</td>
    <td align="right">0.353809E+10</td>
    <td align="right">0.103969E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">0.390918E+10</td>
    <td align="right">0.988169E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384970E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.201039E+10</td>
    <td align="right">0.383206E+10</td>
    <td align="right">0.106779E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.335546E+10</td>
    <td align="right">0.178448E+10</td>
    <td align="right">0.157098E+10</td>
    <td align="right">0.322772E+10</td>
    <td align="right">0.133687E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167348E+10</td>
    <td align="right">0.693524E+09</td>
    <td align="right">0.979956E+09</td>
    <td align="right">0.118731E+10</td>
    <td align="right">0.188087E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.844361E+09</td>
    <td align="right">0.287810E+09</td>
    <td align="right">0.556550E+09</td>
    <td align="right">0.341841E+09</td>
    <td align="right">0.222316E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">0.204938E+09</td>
    <td align="right">0.276828E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295795E+11</td>
    <td align="right">0.127067E+11</td>
    <td align="right">0.168728E+11</td>
    <td align="right">0.246103E+11</td>
    <td align="right">0.209686E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">0.204938E+09</td>
    <td align="right">0.988169E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">0.390918E+10</td>
    <td align="right">0.276828E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.380795E+10</td>
    <td align="right">0.246467E+10</td>
    <td align="right">0.134328E+10</td>
    <td align="right">0.348073E+10</td>
    <td align="right">0.366187E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.420199E+10</td>
    <td align="right">0.256419E+10</td>
    <td align="right">0.163780E+10</td>
    <td align="right">0.377711E+10</td>
    <td align="right">0.327397E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287676E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.203876E+10</td>
    <td align="right">0.185855E+10</td>
    <td align="right">0.306075E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.578050E+10</td>
    <td align="right">0.261302E+10</td>
    <td align="right">0.316748E+10</td>
    <td align="right">0.496227E+10</td>
    <td align="right">0.257266E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.493916E+10</td>
    <td align="right">0.160752E+10</td>
    <td align="right">0.333163E+10</td>
    <td align="right">0.339113E+10</td>
    <td align="right">0.231234E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440327E+10</td>
    <td align="right">0.106536E+10</td>
    <td align="right">0.333791E+10</td>
    <td align="right">0.311421E+10</td>
    <td align="right">0.171353E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492985E+10</td>
    <td align="right">0.154331E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">0.383274E+10</td>
    <td align="right">0.163340E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577743E+10</td>
    <td align="right">0.259882E+10</td>
    <td align="right">0.317861E+10</td>
    <td align="right">0.525822E+10</td>
    <td align="right">0.176793E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.273665E+10</td>
    <td align="right">0.659592E+10</td>
    <td align="right">0.219638E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469189E+10</td>
    <td align="right">0.274264E+10</td>
    <td align="right">0.194925E+10</td>
    <td align="right">0.448999E+10</td>
    <td align="right">0.293170E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.321774E+10</td>
    <td align="right">0.195713E+10</td>
    <td align="right">0.126061E+10</td>
    <td align="right">0.292278E+10</td>
    <td align="right">0.332883E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.168793E+10</td>
    <td align="right">0.947102E+09</td>
    <td align="right">0.236175E+10</td>
    <td align="right">0.410263E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538713E+11</td>
    <td align="right">0.255556E+11</td>
    <td align="right">0.283156E+11</td>
    <td align="right">0.460454E+11</td>
    <td align="right">0.325560E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.947102E+09</td>
    <td align="right">0.185855E+10</td>
    <td align="right">0.163340E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">0.659592E+10</td>
    <td align="right">0.410263E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.889132E+09</td>
    <td align="right">0.293835E+09</td>
    <td align="right">0.595297E+09</td>
    <td align="right">0.382115E+09</td>
    <td align="right">0.259799E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142182E+10</td>
    <td align="right">0.600373E+09</td>
    <td align="right">0.821446E+09</td>
    <td align="right">0.875627E+09</td>
    <td align="right">0.224487E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142334E+10</td>
    <td align="right">0.272312E+09</td>
    <td align="right">0.115103E+10</td>
    <td align="right">0.677210E+09</td>
    <td align="right">0.202222E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325019E+10</td>
    <td align="right">0.129110E+10</td>
    <td align="right">0.195909E+10</td>
    <td align="right">0.280640E+10</td>
    <td align="right">0.166485E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393964E+10</td>
    <td align="right">0.160170E+10</td>
    <td align="right">0.233794E+10</td>
    <td align="right">0.339793E+10</td>
    <td align="right">0.147782E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411701E+10</td>
    <td align="right">0.169443E+10</td>
    <td align="right">0.242258E+10</td>
    <td align="right">0.388420E+10</td>
    <td align="right">0.112061E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">0.429178E+10</td>
    <td align="right">0.107332E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363966E+10</td>
    <td align="right">0.157579E+10</td>
    <td align="right">0.206387E+10</td>
    <td align="right">0.363501E+10</td>
    <td align="right">0.116085E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282596E+10</td>
    <td align="right">0.126726E+10</td>
    <td align="right">0.155870E+10</td>
    <td align="right">0.265852E+10</td>
    <td align="right">0.143831E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155780E+10</td>
    <td align="right">0.560208E+09</td>
    <td align="right">0.997594E+09</td>
    <td align="right">0.109593E+10</td>
    <td align="right">0.194774E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815834E+09</td>
    <td align="right">0.238169E+09</td>
    <td align="right">0.577665E+09</td>
    <td align="right">0.350663E+09</td>
    <td align="right">0.228975E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right"> 92350189.63</td>
    <td align="right">0.287228E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286903E+11</td>
    <td align="right">0.114058E+11</td>
    <td align="right">0.172845E+11</td>
    <td align="right">0.241477E+11</td>
    <td align="right">0.219106E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right"> 92350189.63</td>
    <td align="right">0.107332E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">0.429178E+10</td>
    <td align="right">0.287228E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.22</td>
    <td align="right">     1446.91</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.71</td>
    <td align="right">     1362.59</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      121.33</td>
    <td align="right">     1125.44</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.16</td>
    <td align="right">      937.91</td>
    <td align="right">      881.26</td>
    <td align="right">        3.90</td>
    <td align="right">      877.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      490.61</td>
    <td align="right">      761.17</td>
    <td align="right">     1101.75</td>
    <td align="right">       53.05</td>
    <td align="right">     1048.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      725.60</td>
    <td align="right">      590.67</td>
    <td align="right">     1217.90</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      756.74</td>
    <td align="right">      543.43</td>
    <td align="right">     1155.24</td>
    <td align="right">       65.74</td>
    <td align="right">     1089.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      618.58</td>
    <td align="right">      613.19</td>
    <td align="right">      908.12</td>
    <td align="right">       14.16</td>
    <td align="right">      893.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      400.25</td>
    <td align="right">      804.17</td>
    <td align="right">      691.25</td>
    <td align="right">        0.15</td>
    <td align="right">      691.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      129.78</td>
    <td align="right">     1048.74</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.13</td>
    <td align="right">     1280.32</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.14</td>
    <td align="right">     1541.79</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      310.94</td>
    <td align="right">     1002.86</td>
    <td align="right">      670.31</td>
    <td align="right">       17.89</td>
    <td align="right">      652.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">      543.43</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      756.74</td>
    <td align="right">     1541.79</td>
    <td align="right">     1217.90</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      140.04</td>
    <td align="right">      899.52</td>
    <td align="right">      341.37</td>
    <td align="right">      137.15</td>
    <td align="right">      204.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.78</td>
    <td align="right">      853.09</td>
    <td align="right">      508.99</td>
    <td align="right">      188.03</td>
    <td align="right">      320.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      252.29</td>
    <td align="right">      704.38</td>
    <td align="right">      531.91</td>
    <td align="right">      104.82</td>
    <td align="right">      427.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1270.17</td>
    <td align="right">      580.79</td>
    <td align="right">     1428.34</td>
    <td align="right">      671.26</td>
    <td align="right">      757.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1295.33</td>
    <td align="right">      500.91</td>
    <td align="right">     1501.49</td>
    <td align="right">      654.65</td>
    <td align="right">      846.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1361.89</td>
    <td align="right">      392.98</td>
    <td align="right">     1486.19</td>
    <td align="right">      593.44</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1455.01</td>
    <td align="right">      361.81</td>
    <td align="right">     1517.12</td>
    <td align="right">      644.65</td>
    <td align="right">      872.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1427.71</td>
    <td align="right">      389.08</td>
    <td align="right">     1437.31</td>
    <td align="right">      686.72</td>
    <td align="right">      750.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1248.34</td>
    <td align="right">      497.10</td>
    <td align="right">     1294.54</td>
    <td align="right">      688.46</td>
    <td align="right">      606.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      452.78</td>
    <td align="right">      661.91</td>
    <td align="right">      624.81</td>
    <td align="right">      258.93</td>
    <td align="right">      365.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.39</td>
    <td align="right">      804.03</td>
    <td align="right">      325.76</td>
    <td align="right">      111.04</td>
    <td align="right">      214.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.09</td>
    <td align="right">      972.47</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      783.98</td>
    <td align="right">      633.77</td>
    <td align="right">      937.96</td>
    <td align="right">      402.93</td>
    <td align="right">      535.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.09</td>
    <td align="right">      361.81</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1455.01</td>
    <td align="right">      972.47</td>
    <td align="right">     1517.12</td>
    <td align="right">      688.46</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1315.65</td>
    <td align="right">     1289.28</td>
    <td align="right">     1421.73</td>
    <td align="right">      920.20</td>
    <td align="right">      501.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1579.36</td>
    <td align="right">     1278.97</td>
    <td align="right">     1736.93</td>
    <td align="right">     1059.93</td>
    <td align="right">      677.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      709.21</td>
    <td align="right">     1082.72</td>
    <td align="right">     1074.06</td>
    <td align="right">      312.87</td>
    <td align="right">      761.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1923.20</td>
    <td align="right">      952.24</td>
    <td align="right">     2230.13</td>
    <td align="right">     1008.11</td>
    <td align="right">     1222.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1274.12</td>
    <td align="right">      828.69</td>
    <td align="right">     1844.07</td>
    <td align="right">      600.18</td>
    <td align="right">     1243.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1203.50</td>
    <td align="right">      641.09</td>
    <td align="right">     1698.79</td>
    <td align="right">      411.02</td>
    <td align="right">     1287.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1431.80</td>
    <td align="right">      591.42</td>
    <td align="right">     1840.59</td>
    <td align="right">      576.21</td>
    <td align="right">     1264.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1966.04</td>
    <td align="right">      636.60</td>
    <td align="right">     2157.05</td>
    <td align="right">      970.29</td>
    <td align="right">     1186.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2552.87</td>
    <td align="right">      809.11</td>
    <td align="right">     2550.04</td>
    <td align="right">     1494.23</td>
    <td align="right">     1055.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1691.63</td>
    <td align="right">     1027.01</td>
    <td align="right">     1751.75</td>
    <td align="right">     1023.98</td>
    <td align="right">      727.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1142.78</td>
    <td align="right">     1201.02</td>
    <td align="right">     1241.41</td>
    <td align="right">      755.06</td>
    <td align="right">      486.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      895.28</td>
    <td align="right">     1442.15</td>
    <td align="right">      983.81</td>
    <td align="right">      630.20</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1470.38</td>
    <td align="right">      980.13</td>
    <td align="right">     1708.25</td>
    <td align="right">      810.36</td>
    <td align="right">      897.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      709.21</td>
    <td align="right">      591.42</td>
    <td align="right">      983.81</td>
    <td align="right">      312.87</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2552.87</td>
    <td align="right">     1442.15</td>
    <td align="right">     2550.04</td>
    <td align="right">     1494.23</td>
    <td align="right">     1287.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      147.09</td>
    <td align="right">      914.56</td>
    <td align="right">      331.96</td>
    <td align="right">      109.71</td>
    <td align="right">      222.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      368.82</td>
    <td align="right">      875.66</td>
    <td align="right">      587.72</td>
    <td align="right">      248.17</td>
    <td align="right">      339.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      259.79</td>
    <td align="right">      715.32</td>
    <td align="right">      531.42</td>
    <td align="right">      101.67</td>
    <td align="right">      429.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1086.76</td>
    <td align="right">      615.49</td>
    <td align="right">     1253.93</td>
    <td align="right">      498.11</td>
    <td align="right">      755.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1272.00</td>
    <td align="right">      528.82</td>
    <td align="right">     1470.89</td>
    <td align="right">      598.01</td>
    <td align="right">      872.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1497.47</td>
    <td align="right">      418.14</td>
    <td align="right">     1588.35</td>
    <td align="right">      653.72</td>
    <td align="right">      934.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1600.59</td>
    <td align="right">      387.55</td>
    <td align="right">     1617.68</td>
    <td align="right">      713.11</td>
    <td align="right">      904.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1357.07</td>
    <td align="right">      417.29</td>
    <td align="right">     1358.89</td>
    <td align="right">      588.33</td>
    <td align="right">      770.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1030.21</td>
    <td align="right">      528.75</td>
    <td align="right">     1090.26</td>
    <td align="right">      488.91</td>
    <td align="right">      601.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      417.36</td>
    <td align="right">      682.64</td>
    <td align="right">      581.62</td>
    <td align="right">      209.16</td>
    <td align="right">      372.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      139.81</td>
    <td align="right">      826.85</td>
    <td align="right">      314.75</td>
    <td align="right">       91.89</td>
    <td align="right">      222.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.69</td>
    <td align="right">     1008.90</td>
    <td align="right">      178.14</td>
    <td align="right">       37.59</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      769.21</td>
    <td align="right">      658.91</td>
    <td align="right">      909.76</td>
    <td align="right">      361.68</td>
    <td align="right">      548.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.69</td>
    <td align="right">      387.55</td>
    <td align="right">      178.14</td>
    <td align="right">       37.59</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1600.59</td>
    <td align="right">     1008.90</td>
    <td align="right">     1617.68</td>
    <td align="right">      713.11</td>
    <td align="right">      934.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.53</td>
    <td align="right">     1503.70</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.23</td>
    <td align="right">     1402.70</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      127.22</td>
    <td align="right">     1142.20</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      451.86</td>
    <td align="right">      923.78</td>
    <td align="right">      881.25</td>
    <td align="right">        3.90</td>
    <td align="right">      877.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      527.44</td>
    <td align="right">      754.09</td>
    <td align="right">     1101.75</td>
    <td align="right">       53.05</td>
    <td align="right">     1048.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      762.51</td>
    <td align="right">      581.75</td>
    <td align="right">     1217.89</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      784.96</td>
    <td align="right">      540.24</td>
    <td align="right">     1155.24</td>
    <td align="right">       65.74</td>
    <td align="right">     1089.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      640.06</td>
    <td align="right">      614.15</td>
    <td align="right">      908.11</td>
    <td align="right">       14.16</td>
    <td align="right">      893.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      407.43</td>
    <td align="right">      825.03</td>
    <td align="right">      691.24</td>
    <td align="right">        0.15</td>
    <td align="right">      691.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.85</td>
    <td align="right">     1111.62</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.86</td>
    <td align="right">     1371.97</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.01</td>
    <td align="right">     1636.86</td>
    <td align="right">      181.24</td>
    <td align="right">        0.00</td>
    <td align="right">      181.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      324.31</td>
    <td align="right">     1032.17</td>
    <td align="right">      670.31</td>
    <td align="right">       17.89</td>
    <td align="right">      652.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.01</td>
    <td align="right">      540.24</td>
    <td align="right">      181.24</td>
    <td align="right">        0.00</td>
    <td align="right">      181.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      784.96</td>
    <td align="right">     1636.86</td>
    <td align="right">     1217.89</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.01</td>
    <td align="right">      933.29</td>
    <td align="right">      341.37</td>
    <td align="right">      137.15</td>
    <td align="right">      204.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.08</td>
    <td align="right">      877.86</td>
    <td align="right">      508.98</td>
    <td align="right">      188.02</td>
    <td align="right">      320.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      257.02</td>
    <td align="right">      714.20</td>
    <td align="right">      531.90</td>
    <td align="right">      104.82</td>
    <td align="right">      427.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1290.77</td>
    <td align="right">      583.67</td>
    <td align="right">     1428.32</td>
    <td align="right">      671.25</td>
    <td align="right">      757.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1315.43</td>
    <td align="right">      506.23</td>
    <td align="right">     1501.48</td>
    <td align="right">      654.65</td>
    <td align="right">      846.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1384.95</td>
    <td align="right">      392.19</td>
    <td align="right">     1486.18</td>
    <td align="right">      593.43</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1474.76</td>
    <td align="right">      365.41</td>
    <td align="right">     1517.11</td>
    <td align="right">      644.65</td>
    <td align="right">      872.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1440.68</td>
    <td align="right">      398.37</td>
    <td align="right">     1437.30</td>
    <td align="right">      686.71</td>
    <td align="right">      750.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1252.53</td>
    <td align="right">      518.85</td>
    <td align="right">     1294.53</td>
    <td align="right">      688.45</td>
    <td align="right">      606.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      449.51</td>
    <td align="right">      697.19</td>
    <td align="right">      624.80</td>
    <td align="right">      258.93</td>
    <td align="right">      365.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      134.27</td>
    <td align="right">      851.89</td>
    <td align="right">      325.75</td>
    <td align="right">      111.04</td>
    <td align="right">      214.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.65</td>
    <td align="right">     1025.28</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      791.59</td>
    <td align="right">      654.30</td>
    <td align="right">      937.95</td>
    <td align="right">      402.92</td>
    <td align="right">      535.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.65</td>
    <td align="right">      365.41</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1474.76</td>
    <td align="right">     1025.28</td>
    <td align="right">     1517.11</td>
    <td align="right">      688.45</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1328.79</td>
    <td align="right">     1320.66</td>
    <td align="right">     1421.74</td>
    <td align="right">      920.21</td>
    <td align="right">      501.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1601.51</td>
    <td align="right">     1307.43</td>
    <td align="right">     1736.95</td>
    <td align="right">     1059.94</td>
    <td align="right">      677.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      735.30</td>
    <td align="right">     1075.59</td>
    <td align="right">     1074.07</td>
    <td align="right">      312.88</td>
    <td align="right">      761.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1977.68</td>
    <td align="right">      939.13</td>
    <td align="right">     2230.15</td>
    <td align="right">     1008.12</td>
    <td align="right">     1222.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1332.51</td>
    <td align="right">      806.17</td>
    <td align="right">     1844.09</td>
    <td align="right">      600.19</td>
    <td align="right">     1243.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1267.66</td>
    <td align="right">      611.75</td>
    <td align="right">     1698.81</td>
    <td align="right">      411.02</td>
    <td align="right">     1287.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1482.42</td>
    <td align="right">      575.85</td>
    <td align="right">     1840.61</td>
    <td align="right">      576.21</td>
    <td align="right">     1264.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1998.79</td>
    <td align="right">      642.35</td>
    <td align="right">     2157.06</td>
    <td align="right">      970.30</td>
    <td align="right">     1186.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2571.23</td>
    <td align="right">      846.03</td>
    <td align="right">     2550.06</td>
    <td align="right">     1494.25</td>
    <td align="right">     1055.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1701.56</td>
    <td align="right">     1081.29</td>
    <td align="right">     1751.77</td>
    <td align="right">     1024.00</td>
    <td align="right">      727.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1151.43</td>
    <td align="right">     1256.77</td>
    <td align="right">     1241.42</td>
    <td align="right">      755.07</td>
    <td align="right">      486.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      901.02</td>
    <td align="right">     1487.57</td>
    <td align="right">      983.82</td>
    <td align="right">      630.21</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1500.75</td>
    <td align="right">      994.23</td>
    <td align="right">     1708.26</td>
    <td align="right">      810.37</td>
    <td align="right">      897.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      735.30</td>
    <td align="right">      575.85</td>
    <td align="right">      983.82</td>
    <td align="right">      312.88</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2571.23</td>
    <td align="right">     1487.57</td>
    <td align="right">     2550.06</td>
    <td align="right">     1494.25</td>
    <td align="right">     1287.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      147.17</td>
    <td align="right">      949.50</td>
    <td align="right">      331.96</td>
    <td align="right">      109.70</td>
    <td align="right">      222.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      371.17</td>
    <td align="right">      904.70</td>
    <td align="right">      587.72</td>
    <td align="right">      248.17</td>
    <td align="right">      339.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      267.39</td>
    <td align="right">      726.62</td>
    <td align="right">      531.41</td>
    <td align="right">      101.67</td>
    <td align="right">      429.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1111.29</td>
    <td align="right">      615.77</td>
    <td align="right">     1253.92</td>
    <td align="right">      498.11</td>
    <td align="right">      755.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1295.81</td>
    <td align="right">      534.74</td>
    <td align="right">     1470.88</td>
    <td align="right">      598.00</td>
    <td align="right">      872.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1521.68</td>
    <td align="right">      421.06</td>
    <td align="right">     1588.34</td>
    <td align="right">      653.71</td>
    <td align="right">      934.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1621.20</td>
    <td align="right">      392.90</td>
    <td align="right">     1617.67</td>
    <td align="right">      713.10</td>
    <td align="right">      904.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1372.99</td>
    <td align="right">      424.97</td>
    <td align="right">     1358.88</td>
    <td align="right">      588.32</td>
    <td align="right">      770.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1037.11</td>
    <td align="right">      546.78</td>
    <td align="right">     1090.25</td>
    <td align="right">      488.91</td>
    <td align="right">      601.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      416.93</td>
    <td align="right">      717.31</td>
    <td align="right">      581.61</td>
    <td align="right">      209.16</td>
    <td align="right">      372.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.33</td>
    <td align="right">      875.39</td>
    <td align="right">      314.75</td>
    <td align="right">       91.89</td>
    <td align="right">      222.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.41</td>
    <td align="right">     1062.02</td>
    <td align="right">      178.14</td>
    <td align="right">       37.58</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      779.48</td>
    <td align="right">      679.87</td>
    <td align="right">      909.76</td>
    <td align="right">      361.67</td>
    <td align="right">      548.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.41</td>
    <td align="right">      392.90</td>
    <td align="right">      178.14</td>
    <td align="right">       37.58</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1621.20</td>
    <td align="right">     1062.02</td>
    <td align="right">     1617.67</td>
    <td align="right">      713.10</td>
    <td align="right">      934.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.29</td>
    <td align="right">     1546.63</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.39</td>
    <td align="right">     1457.57</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      107.17</td>
    <td align="right">     1200.31</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      407.01</td>
    <td align="right">      985.53</td>
    <td align="right">      881.26</td>
    <td align="right">        3.90</td>
    <td align="right">      877.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      479.72</td>
    <td align="right">      800.02</td>
    <td align="right">     1101.75</td>
    <td align="right">       53.05</td>
    <td align="right">     1048.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.96</td>
    <td align="right">      611.85</td>
    <td align="right">     1217.90</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      754.00</td>
    <td align="right">      562.85</td>
    <td align="right">     1155.24</td>
    <td align="right">       65.74</td>
    <td align="right">     1089.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      615.23</td>
    <td align="right">      639.92</td>
    <td align="right">      908.12</td>
    <td align="right">       14.16</td>
    <td align="right">      893.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      389.64</td>
    <td align="right">      849.66</td>
    <td align="right">      691.25</td>
    <td align="right">        0.15</td>
    <td align="right">      691.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.12</td>
    <td align="right">     1133.16</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.33</td>
    <td align="right">     1387.26</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     1652.37</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      303.58</td>
    <td align="right">     1066.94</td>
    <td align="right">      670.31</td>
    <td align="right">       17.89</td>
    <td align="right">      652.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      562.85</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      754.00</td>
    <td align="right">     1652.37</td>
    <td align="right">     1217.90</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      134.24</td>
    <td align="right">      953.24</td>
    <td align="right">      341.37</td>
    <td align="right">      137.15</td>
    <td align="right">      204.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      253.48</td>
    <td align="right">      902.51</td>
    <td align="right">      508.99</td>
    <td align="right">      188.03</td>
    <td align="right">      320.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      243.76</td>
    <td align="right">      741.31</td>
    <td align="right">      531.91</td>
    <td align="right">      104.82</td>
    <td align="right">      427.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1266.15</td>
    <td align="right">      600.90</td>
    <td align="right">     1428.34</td>
    <td align="right">      671.26</td>
    <td align="right">      757.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1292.44</td>
    <td align="right">      516.81</td>
    <td align="right">     1501.49</td>
    <td align="right">      654.65</td>
    <td align="right">      846.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1365.00</td>
    <td align="right">      401.12</td>
    <td align="right">     1486.19</td>
    <td align="right">      593.44</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1459.52</td>
    <td align="right">      368.94</td>
    <td align="right">     1517.12</td>
    <td align="right">      644.65</td>
    <td align="right">      872.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1430.73</td>
    <td align="right">      398.67</td>
    <td align="right">     1437.31</td>
    <td align="right">      686.72</td>
    <td align="right">      750.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1245.26</td>
    <td align="right">      515.77</td>
    <td align="right">     1294.54</td>
    <td align="right">      688.46</td>
    <td align="right">      606.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      443.29</td>
    <td align="right">      702.24</td>
    <td align="right">      624.81</td>
    <td align="right">      258.93</td>
    <td align="right">      365.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      131.88</td>
    <td align="right">      857.70</td>
    <td align="right">      325.76</td>
    <td align="right">      111.04</td>
    <td align="right">      214.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       76.52</td>
    <td align="right">     1033.56</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      780.39</td>
    <td align="right">      664.91</td>
    <td align="right">      937.96</td>
    <td align="right">      402.93</td>
    <td align="right">      535.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.52</td>
    <td align="right">      368.94</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1459.52</td>
    <td align="right">     1033.56</td>
    <td align="right">     1517.12</td>
    <td align="right">      688.46</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1299.55</td>
    <td align="right">     1367.18</td>
    <td align="right">     1421.73</td>
    <td align="right">      920.20</td>
    <td align="right">      501.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1561.30</td>
    <td align="right">     1353.33</td>
    <td align="right">     1736.93</td>
    <td align="right">     1059.93</td>
    <td align="right">      677.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      693.90</td>
    <td align="right">     1142.75</td>
    <td align="right">     1074.06</td>
    <td align="right">      312.87</td>
    <td align="right">      761.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1914.45</td>
    <td align="right">      992.54</td>
    <td align="right">     2230.13</td>
    <td align="right">     1008.11</td>
    <td align="right">     1222.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1266.10</td>
    <td align="right">      863.33</td>
    <td align="right">     1844.07</td>
    <td align="right">      600.18</td>
    <td align="right">     1243.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1201.47</td>
    <td align="right">      661.08</td>
    <td align="right">     1698.79</td>
    <td align="right">      411.02</td>
    <td align="right">     1287.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1430.98</td>
    <td align="right">      609.84</td>
    <td align="right">     1840.59</td>
    <td align="right">      576.21</td>
    <td align="right">     1264.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1963.20</td>
    <td align="right">      660.07</td>
    <td align="right">     2157.05</td>
    <td align="right">      970.29</td>
    <td align="right">     1186.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2544.72</td>
    <td align="right">      847.37</td>
    <td align="right">     2550.04</td>
    <td align="right">     1494.23</td>
    <td align="right">     1055.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1676.37</td>
    <td align="right">     1094.57</td>
    <td align="right">     1751.75</td>
    <td align="right">     1023.98</td>
    <td align="right">      727.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1127.62</td>
    <td align="right">     1284.27</td>
    <td align="right">     1241.41</td>
    <td align="right">      755.06</td>
    <td align="right">      486.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      881.77</td>
    <td align="right">     1531.75</td>
    <td align="right">      983.81</td>
    <td align="right">      630.20</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1460.09</td>
    <td align="right">     1032.34</td>
    <td align="right">     1708.25</td>
    <td align="right">      810.36</td>
    <td align="right">      897.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      693.90</td>
    <td align="right">      609.84</td>
    <td align="right">      983.81</td>
    <td align="right">      312.87</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2544.72</td>
    <td align="right">     1531.75</td>
    <td align="right">     2550.04</td>
    <td align="right">     1494.23</td>
    <td align="right">     1287.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      142.67</td>
    <td align="right">      969.98</td>
    <td align="right">      331.96</td>
    <td align="right">      109.71</td>
    <td align="right">      222.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.95</td>
    <td align="right">      927.94</td>
    <td align="right">      587.72</td>
    <td align="right">      248.17</td>
    <td align="right">      339.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      252.84</td>
    <td align="right">      755.01</td>
    <td align="right">      531.42</td>
    <td align="right">      101.67</td>
    <td align="right">      429.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1082.72</td>
    <td align="right">      642.30</td>
    <td align="right">     1253.93</td>
    <td align="right">      498.11</td>
    <td align="right">      755.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1268.64</td>
    <td align="right">      551.76</td>
    <td align="right">     1470.89</td>
    <td align="right">      598.01</td>
    <td align="right">      872.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1498.53</td>
    <td align="right">      432.34</td>
    <td align="right">     1588.35</td>
    <td align="right">      653.72</td>
    <td align="right">      934.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1602.37</td>
    <td align="right">      400.73</td>
    <td align="right">     1617.68</td>
    <td align="right">      713.11</td>
    <td align="right">      904.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1357.16</td>
    <td align="right">      433.41</td>
    <td align="right">     1358.89</td>
    <td align="right">      588.33</td>
    <td align="right">      770.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1025.66</td>
    <td align="right">      554.90</td>
    <td align="right">     1090.26</td>
    <td align="right">      488.91</td>
    <td align="right">      601.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      409.17</td>
    <td align="right">      727.20</td>
    <td align="right">      581.62</td>
    <td align="right">      209.16</td>
    <td align="right">      372.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.29</td>
    <td align="right">      883.39</td>
    <td align="right">      314.75</td>
    <td align="right">       91.89</td>
    <td align="right">      222.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.48</td>
    <td align="right">     1072.39</td>
    <td align="right">      178.14</td>
    <td align="right">       37.59</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      765.72</td>
    <td align="right">      694.78</td>
    <td align="right">      909.76</td>
    <td align="right">      361.68</td>
    <td align="right">      548.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.48</td>
    <td align="right">      400.73</td>
    <td align="right">      178.14</td>
    <td align="right">       37.59</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1602.37</td>
    <td align="right">     1072.39</td>
    <td align="right">     1617.68</td>
    <td align="right">      713.11</td>
    <td align="right">      934.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24690569.39</td>
    <td align="right">0.387540E+10</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74286087.20</td>
    <td align="right">0.329639E+10</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324970E+09</td>
    <td align="right">0.301439E+10</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108127E+10</td>
    <td align="right">0.243105E+10</td>
    <td align="right">0.228422E+10</td>
    <td align="right"> 10097064.94</td>
    <td align="right">0.227413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131406E+10</td>
    <td align="right">0.203871E+10</td>
    <td align="right">0.295093E+10</td>
    <td align="right">0.142093E+09</td>
    <td align="right">0.280884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.188076E+10</td>
    <td align="right">0.153103E+10</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202685E+10</td>
    <td align="right">0.145553E+10</td>
    <td align="right">0.309420E+10</td>
    <td align="right">0.176084E+09</td>
    <td align="right">0.291812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165681E+10</td>
    <td align="right">0.164238E+10</td>
    <td align="right">0.243230E+10</td>
    <td align="right"> 37929967.50</td>
    <td align="right">0.239437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103744E+10</td>
    <td align="right">0.208442E+10</td>
    <td align="right">0.179171E+10</td>
    <td align="right">   381608.96</td>
    <td align="right">0.179133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347596E+09</td>
    <td align="right">0.280893E+10</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 36629921.33</td>
    <td align="right">0.331860E+10</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   380515.10</td>
    <td align="right">0.412953E+10</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.980573E+10</td>
    <td align="right">0.316263E+11</td>
    <td align="right">0.211389E+11</td>
    <td align="right">0.564198E+09</td>
    <td align="right">0.205747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   380515.10</td>
    <td align="right">0.145553E+10</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202685E+10</td>
    <td align="right">0.412953E+10</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.375094E+09</td>
    <td align="right">0.240928E+10</td>
    <td align="right">0.914328E+09</td>
    <td align="right">0.367350E+09</td>
    <td align="right">0.546978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.635723E+09</td>
    <td align="right">0.206379E+10</td>
    <td align="right">0.123134E+10</td>
    <td align="right">0.454870E+09</td>
    <td align="right">0.776472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.675720E+09</td>
    <td align="right">0.188662E+10</td>
    <td align="right">0.142466E+10</td>
    <td align="right">0.280763E+09</td>
    <td align="right">0.114390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329229E+10</td>
    <td align="right">0.150540E+10</td>
    <td align="right">0.370225E+10</td>
    <td align="right">0.173990E+10</td>
    <td align="right">0.196235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.346940E+10</td>
    <td align="right">0.134163E+10</td>
    <td align="right">0.402159E+10</td>
    <td align="right">0.175342E+10</td>
    <td align="right">0.226817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.353002E+10</td>
    <td align="right">0.101860E+10</td>
    <td align="right">0.385221E+10</td>
    <td align="right">0.153819E+10</td>
    <td align="right">0.231402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389710E+10</td>
    <td align="right">0.969070E+09</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382399E+10</td>
    <td align="right">0.104210E+10</td>
    <td align="right">0.384970E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.201039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323570E+10</td>
    <td align="right">0.128848E+10</td>
    <td align="right">0.335546E+10</td>
    <td align="right">0.178448E+10</td>
    <td align="right">0.157098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121273E+10</td>
    <td align="right">0.177285E+10</td>
    <td align="right">0.167348E+10</td>
    <td align="right">0.693524E+09</td>
    <td align="right">0.979956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.358702E+09</td>
    <td align="right">0.208405E+10</td>
    <td align="right">0.844361E+09</td>
    <td align="right">0.287810E+09</td>
    <td align="right">0.556550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.217178E+09</td>
    <td align="right">0.260465E+10</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247237E+11</td>
    <td align="right">0.199865E+11</td>
    <td align="right">0.295795E+11</td>
    <td align="right">0.127067E+11</td>
    <td align="right">0.168728E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217178E+09</td>
    <td align="right">0.969070E+09</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389710E+10</td>
    <td align="right">0.260465E+10</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352383E+10</td>
    <td align="right">0.345321E+10</td>
    <td align="right">0.380795E+10</td>
    <td align="right">0.246467E+10</td>
    <td align="right">0.134328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.382080E+10</td>
    <td align="right">0.309408E+10</td>
    <td align="right">0.420199E+10</td>
    <td align="right">0.256419E+10</td>
    <td align="right">0.163780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189955E+10</td>
    <td align="right">0.289996E+10</td>
    <td align="right">0.287676E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.203876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.498494E+10</td>
    <td align="right">0.246820E+10</td>
    <td align="right">0.578050E+10</td>
    <td align="right">0.261302E+10</td>
    <td align="right">0.316748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.341260E+10</td>
    <td align="right">0.221957E+10</td>
    <td align="right">0.493916E+10</td>
    <td align="right">0.160752E+10</td>
    <td align="right">0.333163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311948E+10</td>
    <td align="right">0.166171E+10</td>
    <td align="right">0.440327E+10</td>
    <td align="right">0.106536E+10</td>
    <td align="right">0.333791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383494E+10</td>
    <td align="right">0.158407E+10</td>
    <td align="right">0.492985E+10</td>
    <td align="right">0.154331E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.526585E+10</td>
    <td align="right">0.170506E+10</td>
    <td align="right">0.577743E+10</td>
    <td align="right">0.259882E+10</td>
    <td align="right">0.317861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.661703E+10</td>
    <td align="right">0.209722E+10</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.273665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453087E+10</td>
    <td align="right">0.275073E+10</td>
    <td align="right">0.469189E+10</td>
    <td align="right">0.274264E+10</td>
    <td align="right">0.194925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296208E+10</td>
    <td align="right">0.311304E+10</td>
    <td align="right">0.321774E+10</td>
    <td align="right">0.195713E+10</td>
    <td align="right">0.126061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239791E+10</td>
    <td align="right">0.386264E+10</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.168793E+10</td>
    <td align="right">0.947102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.463699E+11</td>
    <td align="right">0.309095E+11</td>
    <td align="right">0.538713E+11</td>
    <td align="right">0.255556E+11</td>
    <td align="right">0.283156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.189955E+10</td>
    <td align="right">0.158407E+10</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.947102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661703E+10</td>
    <td align="right">0.386264E+10</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.393963E+09</td>
    <td align="right">0.244955E+10</td>
    <td align="right">0.889132E+09</td>
    <td align="right">0.293835E+09</td>
    <td align="right">0.595297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.892247E+09</td>
    <td align="right">0.211839E+10</td>
    <td align="right">0.142182E+10</td>
    <td align="right">0.600373E+09</td>
    <td align="right">0.821446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.695813E+09</td>
    <td align="right">0.191592E+10</td>
    <td align="right">0.142334E+10</td>
    <td align="right">0.272312E+09</td>
    <td align="right">0.115103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281688E+10</td>
    <td align="right">0.159535E+10</td>
    <td align="right">0.325019E+10</td>
    <td align="right">0.129110E+10</td>
    <td align="right">0.195909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340693E+10</td>
    <td align="right">0.141640E+10</td>
    <td align="right">0.393964E+10</td>
    <td align="right">0.160170E+10</td>
    <td align="right">0.233794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388143E+10</td>
    <td align="right">0.108382E+10</td>
    <td align="right">0.411701E+10</td>
    <td align="right">0.169443E+10</td>
    <td align="right">0.242258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428701E+10</td>
    <td align="right">0.103801E+10</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363478E+10</td>
    <td align="right">0.111767E+10</td>
    <td align="right">0.363966E+10</td>
    <td align="right">0.157579E+10</td>
    <td align="right">0.206387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267032E+10</td>
    <td align="right">0.137052E+10</td>
    <td align="right">0.282596E+10</td>
    <td align="right">0.126726E+10</td>
    <td align="right">0.155870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111787E+10</td>
    <td align="right">0.182839E+10</td>
    <td align="right">0.155780E+10</td>
    <td align="right">0.560208E+09</td>
    <td align="right">0.997594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.362398E+09</td>
    <td align="right">0.214319E+10</td>
    <td align="right">0.815834E+09</td>
    <td align="right">0.238169E+09</td>
    <td align="right">0.577665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 98279867.70</td>
    <td align="right">0.270223E+10</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242579E+11</td>
    <td align="right">0.207794E+11</td>
    <td align="right">0.286903E+11</td>
    <td align="right">0.114058E+11</td>
    <td align="right">0.172845E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 98279867.70</td>
    <td align="right">0.103801E+10</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428701E+10</td>
    <td align="right">0.270223E+10</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 22853067.66</td>
    <td align="right">0.402751E+10</td>
    <td align="right">0.670921E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.670921E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 70715741.63</td>
    <td align="right">0.339340E+10</td>
    <td align="right">0.946284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340756E+09</td>
    <td align="right">0.305927E+10</td>
    <td align="right">0.144979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117123E+10</td>
    <td align="right">0.239444E+10</td>
    <td align="right">0.228421E+10</td>
    <td align="right"> 10097012.62</td>
    <td align="right">0.227412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141270E+10</td>
    <td align="right">0.201976E+10</td>
    <td align="right">0.295092E+10</td>
    <td align="right">0.142093E+09</td>
    <td align="right">0.280883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197644E+10</td>
    <td align="right">0.150789E+10</td>
    <td align="right">0.315677E+10</td>
    <td align="right">0.197611E+09</td>
    <td align="right">0.295916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210245E+10</td>
    <td align="right">0.144699E+10</td>
    <td align="right">0.309419E+10</td>
    <td align="right">0.176083E+09</td>
    <td align="right">0.291810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171435E+10</td>
    <td align="right">0.164493E+10</td>
    <td align="right">0.243229E+10</td>
    <td align="right"> 37929770.96</td>
    <td align="right">0.239436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105607E+10</td>
    <td align="right">0.213849E+10</td>
    <td align="right">0.179170E+10</td>
    <td align="right">   381606.99</td>
    <td align="right">0.179132E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331724E+09</td>
    <td align="right">0.297736E+10</td>
    <td align="right">0.118639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28139162.26</td>
    <td align="right">0.355615E+10</td>
    <td align="right">0.689849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    21973.09</td>
    <td align="right">0.438417E+10</td>
    <td align="right">0.485445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102274E+11</td>
    <td align="right">0.325504E+11</td>
    <td align="right">0.211388E+11</td>
    <td align="right">0.564195E+09</td>
    <td align="right">0.205746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    21973.09</td>
    <td align="right">0.144699E+10</td>
    <td align="right">0.485445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210245E+10</td>
    <td align="right">0.438417E+10</td>
    <td align="right">0.315677E+10</td>
    <td align="right">0.197611E+09</td>
    <td align="right">0.295916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369648E+09</td>
    <td align="right">0.249973E+10</td>
    <td align="right">0.914321E+09</td>
    <td align="right">0.367346E+09</td>
    <td align="right">0.546974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.631611E+09</td>
    <td align="right">0.212373E+10</td>
    <td align="right">0.123133E+10</td>
    <td align="right">0.454866E+09</td>
    <td align="right">0.776467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.688390E+09</td>
    <td align="right">0.191292E+10</td>
    <td align="right">0.142465E+10</td>
    <td align="right">0.280760E+09</td>
    <td align="right">0.114389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.334568E+10</td>
    <td align="right">0.151288E+10</td>
    <td align="right">0.370222E+10</td>
    <td align="right">0.173988E+10</td>
    <td align="right">0.196233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.352324E+10</td>
    <td align="right">0.135590E+10</td>
    <td align="right">0.402156E+10</td>
    <td align="right">0.175341E+10</td>
    <td align="right">0.226816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.358979E+10</td>
    <td align="right">0.101656E+10</td>
    <td align="right">0.385218E+10</td>
    <td align="right">0.153818E+10</td>
    <td align="right">0.231401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.395001E+10</td>
    <td align="right">0.978725E+09</td>
    <td align="right">0.406342E+10</td>
    <td align="right">0.172662E+10</td>
    <td align="right">0.233680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385871E+10</td>
    <td align="right">0.106701E+10</td>
    <td align="right">0.384967E+10</td>
    <td align="right">0.183929E+10</td>
    <td align="right">0.201038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324657E+10</td>
    <td align="right">0.134485E+10</td>
    <td align="right">0.335543E+10</td>
    <td align="right">0.178446E+10</td>
    <td align="right">0.157097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120397E+10</td>
    <td align="right">0.186735E+10</td>
    <td align="right">0.167347E+10</td>
    <td align="right">0.693517E+09</td>
    <td align="right">0.979950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348035E+09</td>
    <td align="right">0.220810E+10</td>
    <td align="right">0.844354E+09</td>
    <td align="right">0.287807E+09</td>
    <td align="right">0.556546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207973E+09</td>
    <td align="right">0.274612E+10</td>
    <td align="right">0.646642E+09</td>
    <td align="right">0.240450E+09</td>
    <td align="right">0.406192E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249636E+11</td>
    <td align="right">0.206339E+11</td>
    <td align="right">0.295792E+11</td>
    <td align="right">0.127066E+11</td>
    <td align="right">0.168727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207973E+09</td>
    <td align="right">0.978725E+09</td>
    <td align="right">0.646642E+09</td>
    <td align="right">0.240450E+09</td>
    <td align="right">0.406192E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.395001E+10</td>
    <td align="right">0.274612E+10</td>
    <td align="right">0.406342E+10</td>
    <td align="right">0.183929E+10</td>
    <td align="right">0.233680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355902E+10</td>
    <td align="right">0.353726E+10</td>
    <td align="right">0.380799E+10</td>
    <td align="right">0.246470E+10</td>
    <td align="right">0.134329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387437E+10</td>
    <td align="right">0.316293E+10</td>
    <td align="right">0.420203E+10</td>
    <td align="right">0.256422E+10</td>
    <td align="right">0.163782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196944E+10</td>
    <td align="right">0.288085E+10</td>
    <td align="right">0.287679E+10</td>
    <td align="right">0.838011E+09</td>
    <td align="right">0.203878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.512615E+10</td>
    <td align="right">0.243422E+10</td>
    <td align="right">0.578055E+10</td>
    <td align="right">0.261305E+10</td>
    <td align="right">0.316750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356899E+10</td>
    <td align="right">0.215926E+10</td>
    <td align="right">0.493920E+10</td>
    <td align="right">0.160754E+10</td>
    <td align="right">0.333166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.328579E+10</td>
    <td align="right">0.158566E+10</td>
    <td align="right">0.440331E+10</td>
    <td align="right">0.106538E+10</td>
    <td align="right">0.333793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397051E+10</td>
    <td align="right">0.154236E+10</td>
    <td align="right">0.492989E+10</td>
    <td align="right">0.154333E+10</td>
    <td align="right">0.338655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.535357E+10</td>
    <td align="right">0.172046E+10</td>
    <td align="right">0.577748E+10</td>
    <td align="right">0.259885E+10</td>
    <td align="right">0.317864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.666462E+10</td>
    <td align="right">0.219292E+10</td>
    <td align="right">0.660977E+10</td>
    <td align="right">0.387309E+10</td>
    <td align="right">0.273668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.455745E+10</td>
    <td align="right">0.289612E+10</td>
    <td align="right">0.469194E+10</td>
    <td align="right">0.274267E+10</td>
    <td align="right">0.194927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298451E+10</td>
    <td align="right">0.325755E+10</td>
    <td align="right">0.321777E+10</td>
    <td align="right">0.195715E+10</td>
    <td align="right">0.126062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241328E+10</td>
    <td align="right">0.398432E+10</td>
    <td align="right">0.263506E+10</td>
    <td align="right">0.168795E+10</td>
    <td align="right">0.947111E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.473277E+11</td>
    <td align="right">0.313539E+11</td>
    <td align="right">0.538718E+11</td>
    <td align="right">0.255559E+11</td>
    <td align="right">0.283158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.196944E+10</td>
    <td align="right">0.154236E+10</td>
    <td align="right">0.263506E+10</td>
    <td align="right">0.838011E+09</td>
    <td align="right">0.947111E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.666462E+10</td>
    <td align="right">0.398432E+10</td>
    <td align="right">0.660977E+10</td>
    <td align="right">0.387309E+10</td>
    <td align="right">0.338655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.394182E+09</td>
    <td align="right">0.254314E+10</td>
    <td align="right">0.889125E+09</td>
    <td align="right">0.293832E+09</td>
    <td align="right">0.595293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.897932E+09</td>
    <td align="right">0.218866E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.600367E+09</td>
    <td align="right">0.821440E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.716167E+09</td>
    <td align="right">0.194619E+10</td>
    <td align="right">0.142333E+10</td>
    <td align="right">0.272309E+09</td>
    <td align="right">0.115103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288046E+10</td>
    <td align="right">0.159607E+10</td>
    <td align="right">0.325016E+10</td>
    <td align="right">0.129109E+10</td>
    <td align="right">0.195907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347070E+10</td>
    <td align="right">0.143225E+10</td>
    <td align="right">0.393961E+10</td>
    <td align="right">0.160169E+10</td>
    <td align="right">0.233792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394420E+10</td>
    <td align="right">0.109139E+10</td>
    <td align="right">0.411698E+10</td>
    <td align="right">0.169442E+10</td>
    <td align="right">0.242256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434222E+10</td>
    <td align="right">0.105234E+10</td>
    <td align="right">0.433277E+10</td>
    <td align="right">0.190997E+10</td>
    <td align="right">0.242280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367740E+10</td>
    <td align="right">0.113825E+10</td>
    <td align="right">0.363963E+10</td>
    <td align="right">0.157577E+10</td>
    <td align="right">0.206386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268820E+10</td>
    <td align="right">0.141725E+10</td>
    <td align="right">0.282594E+10</td>
    <td align="right">0.126724E+10</td>
    <td align="right">0.155869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111670E+10</td>
    <td align="right">0.192125E+10</td>
    <td align="right">0.155779E+10</td>
    <td align="right">0.560202E+09</td>
    <td align="right">0.997587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.358552E+09</td>
    <td align="right">0.226901E+10</td>
    <td align="right">0.815827E+09</td>
    <td align="right">0.238167E+09</td>
    <td align="right">0.577661E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94842765.31</td>
    <td align="right">0.284451E+10</td>
    <td align="right">0.477137E+09</td>
    <td align="right">0.100667E+09</td>
    <td align="right">0.376470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245816E+11</td>
    <td align="right">0.214403E+11</td>
    <td align="right">0.286901E+11</td>
    <td align="right">0.114057E+11</td>
    <td align="right">0.172844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 94842765.31</td>
    <td align="right">0.105234E+10</td>
    <td align="right">0.477137E+09</td>
    <td align="right">0.100667E+09</td>
    <td align="right">0.376470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434222E+10</td>
    <td align="right">0.284451E+10</td>
    <td align="right">0.433277E+10</td>
    <td align="right">0.190997E+10</td>
    <td align="right">0.242280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16843336.25</td>
    <td align="right">0.414248E+10</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54166591.35</td>
    <td align="right">0.352615E+10</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287033E+09</td>
    <td align="right">0.321490E+10</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105496E+10</td>
    <td align="right">0.255449E+10</td>
    <td align="right">0.228422E+10</td>
    <td align="right"> 10097064.94</td>
    <td align="right">0.227413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128488E+10</td>
    <td align="right">0.214276E+10</td>
    <td align="right">0.295093E+10</td>
    <td align="right">0.142093E+09</td>
    <td align="right">0.280884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.186872E+10</td>
    <td align="right">0.158591E+10</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201951E+10</td>
    <td align="right">0.150753E+10</td>
    <td align="right">0.309420E+10</td>
    <td align="right">0.176084E+09</td>
    <td align="right">0.291812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164784E+10</td>
    <td align="right">0.171395E+10</td>
    <td align="right">0.243230E+10</td>
    <td align="right"> 37929967.50</td>
    <td align="right">0.239437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100996E+10</td>
    <td align="right">0.220231E+10</td>
    <td align="right">0.179171E+10</td>
    <td align="right">   381608.96</td>
    <td align="right">0.179133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.305669E+09</td>
    <td align="right">0.303505E+10</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 24194687.24</td>
    <td align="right">0.359577E+10</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6716.91</td>
    <td align="right">0.442571E+10</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.957378E+10</td>
    <td align="right">0.336470E+11</td>
    <td align="right">0.211389E+11</td>
    <td align="right">0.564198E+09</td>
    <td align="right">0.205747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6716.91</td>
    <td align="right">0.150753E+10</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201951E+10</td>
    <td align="right">0.442571E+10</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.359552E+09</td>
    <td align="right">0.255315E+10</td>
    <td align="right">0.914328E+09</td>
    <td align="right">0.367350E+09</td>
    <td align="right">0.546978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.613214E+09</td>
    <td align="right">0.218335E+10</td>
    <td align="right">0.123134E+10</td>
    <td align="right">0.454870E+09</td>
    <td align="right">0.776472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652892E+09</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.142466E+10</td>
    <td align="right">0.280763E+09</td>
    <td align="right">0.114390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.328185E+10</td>
    <td align="right">0.155754E+10</td>
    <td align="right">0.370225E+10</td>
    <td align="right">0.173990E+10</td>
    <td align="right">0.196235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.346168E+10</td>
    <td align="right">0.138422E+10</td>
    <td align="right">0.402159E+10</td>
    <td align="right">0.175342E+10</td>
    <td align="right">0.226817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.353809E+10</td>
    <td align="right">0.103969E+10</td>
    <td align="right">0.385221E+10</td>
    <td align="right">0.153819E+10</td>
    <td align="right">0.231402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390918E+10</td>
    <td align="right">0.988169E+09</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.383206E+10</td>
    <td align="right">0.106779E+10</td>
    <td align="right">0.384970E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.201039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322772E+10</td>
    <td align="right">0.133687E+10</td>
    <td align="right">0.335546E+10</td>
    <td align="right">0.178448E+10</td>
    <td align="right">0.157098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118731E+10</td>
    <td align="right">0.188087E+10</td>
    <td align="right">0.167348E+10</td>
    <td align="right">0.693524E+09</td>
    <td align="right">0.979956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.341841E+09</td>
    <td align="right">0.222316E+10</td>
    <td align="right">0.844361E+09</td>
    <td align="right">0.287810E+09</td>
    <td align="right">0.556550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.204938E+09</td>
    <td align="right">0.276828E+10</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246103E+11</td>
    <td align="right">0.209686E+11</td>
    <td align="right">0.295795E+11</td>
    <td align="right">0.127067E+11</td>
    <td align="right">0.168728E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.204938E+09</td>
    <td align="right">0.988169E+09</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.390918E+10</td>
    <td align="right">0.276828E+10</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348073E+10</td>
    <td align="right">0.366187E+10</td>
    <td align="right">0.380795E+10</td>
    <td align="right">0.246467E+10</td>
    <td align="right">0.134328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377711E+10</td>
    <td align="right">0.327397E+10</td>
    <td align="right">0.420199E+10</td>
    <td align="right">0.256419E+10</td>
    <td align="right">0.163780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185855E+10</td>
    <td align="right">0.306075E+10</td>
    <td align="right">0.287676E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.203876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.496227E+10</td>
    <td align="right">0.257266E+10</td>
    <td align="right">0.578050E+10</td>
    <td align="right">0.261302E+10</td>
    <td align="right">0.316748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339113E+10</td>
    <td align="right">0.231234E+10</td>
    <td align="right">0.493916E+10</td>
    <td align="right">0.160752E+10</td>
    <td align="right">0.333163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311421E+10</td>
    <td align="right">0.171353E+10</td>
    <td align="right">0.440327E+10</td>
    <td align="right">0.106536E+10</td>
    <td align="right">0.333791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383274E+10</td>
    <td align="right">0.163340E+10</td>
    <td align="right">0.492985E+10</td>
    <td align="right">0.154331E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.525822E+10</td>
    <td align="right">0.176793E+10</td>
    <td align="right">0.577743E+10</td>
    <td align="right">0.259882E+10</td>
    <td align="right">0.317861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.659592E+10</td>
    <td align="right">0.219638E+10</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.273665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.448999E+10</td>
    <td align="right">0.293170E+10</td>
    <td align="right">0.469189E+10</td>
    <td align="right">0.274264E+10</td>
    <td align="right">0.194925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292278E+10</td>
    <td align="right">0.332883E+10</td>
    <td align="right">0.321774E+10</td>
    <td align="right">0.195713E+10</td>
    <td align="right">0.126061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236175E+10</td>
    <td align="right">0.410263E+10</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.168793E+10</td>
    <td align="right">0.947102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.460454E+11</td>
    <td align="right">0.325560E+11</td>
    <td align="right">0.538713E+11</td>
    <td align="right">0.255556E+11</td>
    <td align="right">0.283156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185855E+10</td>
    <td align="right">0.163340E+10</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.947102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.659592E+10</td>
    <td align="right">0.410263E+10</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382115E+09</td>
    <td align="right">0.259799E+10</td>
    <td align="right">0.889132E+09</td>
    <td align="right">0.293835E+09</td>
    <td align="right">0.595297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.875627E+09</td>
    <td align="right">0.224487E+10</td>
    <td align="right">0.142182E+10</td>
    <td align="right">0.600373E+09</td>
    <td align="right">0.821446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677210E+09</td>
    <td align="right">0.202222E+10</td>
    <td align="right">0.142334E+10</td>
    <td align="right">0.272312E+09</td>
    <td align="right">0.115103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280640E+10</td>
    <td align="right">0.166485E+10</td>
    <td align="right">0.325019E+10</td>
    <td align="right">0.129110E+10</td>
    <td align="right">0.195909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339793E+10</td>
    <td align="right">0.147782E+10</td>
    <td align="right">0.393964E+10</td>
    <td align="right">0.160170E+10</td>
    <td align="right">0.233794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388420E+10</td>
    <td align="right">0.112061E+10</td>
    <td align="right">0.411701E+10</td>
    <td align="right">0.169443E+10</td>
    <td align="right">0.242258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.429178E+10</td>
    <td align="right">0.107332E+10</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363501E+10</td>
    <td align="right">0.116085E+10</td>
    <td align="right">0.363966E+10</td>
    <td align="right">0.157579E+10</td>
    <td align="right">0.206387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265852E+10</td>
    <td align="right">0.143831E+10</td>
    <td align="right">0.282596E+10</td>
    <td align="right">0.126726E+10</td>
    <td align="right">0.155870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109593E+10</td>
    <td align="right">0.194774E+10</td>
    <td align="right">0.155780E+10</td>
    <td align="right">0.560208E+09</td>
    <td align="right">0.997594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350663E+09</td>
    <td align="right">0.228975E+10</td>
    <td align="right">0.815834E+09</td>
    <td align="right">0.238169E+09</td>
    <td align="right">0.577665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 92350189.63</td>
    <td align="right">0.287228E+10</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241477E+11</td>
    <td align="right">0.219106E+11</td>
    <td align="right">0.286903E+11</td>
    <td align="right">0.114058E+11</td>
    <td align="right">0.172845E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92350189.63</td>
    <td align="right">0.107332E+10</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.429178E+10</td>
    <td align="right">0.287228E+10</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.18</td>
    <td align="right">        3.24</td>
    <td align="right">        2.03</td>
    <td align="right">        1.05</td>
    <td align="right">        -4.0</td>
    <td align="right">       28.28</td>
    <td align="right">       62.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.25</td>
    <td align="right">        3.55</td>
    <td align="right">        2.74</td>
    <td align="right">        1.60</td>
    <td align="right">        -5.0</td>
    <td align="right">       43.80</td>
    <td align="right">       86.73</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.90</td>
    <td align="right">        4.45</td>
    <td align="right">        2.76</td>
    <td align="right">        1.18</td>
    <td align="right">        -2.0</td>
    <td align="right">       68.95</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.96</td>
    <td align="right">        6.23</td>
    <td align="right">        3.38</td>
    <td align="right">        1.56</td>
    <td align="right">        -0.7</td>
    <td align="right">       96.13</td>
    <td align="right">      186.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.99</td>
    <td align="right">        8.06</td>
    <td align="right">        6.28</td>
    <td align="right">        3.35</td>
    <td align="right">        -0.9</td>
    <td align="right">      110.92</td>
    <td align="right">      199.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.31</td>
    <td align="right">       11.26</td>
    <td align="right">        9.70</td>
    <td align="right">        3.33</td>
    <td align="right">        3.35</td>
    <td align="right">      121.69</td>
    <td align="right">      199.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.02</td>
    <td align="right">       12.39</td>
    <td align="right">       10.49</td>
    <td align="right">        3.21</td>
    <td align="right">        4.48</td>
    <td align="right">      111.91</td>
    <td align="right">      220.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.65</td>
    <td align="right">       12.74</td>
    <td align="right">       10.65</td>
    <td align="right">        2.92</td>
    <td align="right">        3.94</td>
    <td align="right">       91.47</td>
    <td align="right">      211.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       13.43</td>
    <td align="right">       11.01</td>
    <td align="right">        9.10</td>
    <td align="right">        2.64</td>
    <td align="right">        1.42</td>
    <td align="right">       68.72</td>
    <td align="right">      198.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.33</td>
    <td align="right">        8.03</td>
    <td align="right">        6.81</td>
    <td align="right">        1.97</td>
    <td align="right">        -1.0</td>
    <td align="right">       48.92</td>
    <td align="right">       91.86</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.66</td>
    <td align="right">        5.65</td>
    <td align="right">        4.54</td>
    <td align="right">        2.05</td>
    <td align="right">        -2.3</td>
    <td align="right">       30.27</td>
    <td align="right">       53.24</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.10</td>
    <td align="right">        3.14</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        -5.1</td>
    <td align="right">       20.52</td>
    <td align="right">       40.74</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.26</td>
    <td align="right">        7.50</td>
    <td align="right">        5.89</td>
    <td align="right">        2.27</td>
    <td align="right">        -0.6</td>
    <td align="right">       70.25</td>
    <td align="right">      132.30</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.10</td>
    <td align="right">        3.14</td>
    <td align="right">        1.95</td>
    <td align="right">        1.05</td>
    <td align="right">        -5.1</td>
    <td align="right">       20.52</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.65</td>
    <td align="right">       12.74</td>
    <td align="right">       10.65</td>
    <td align="right">        3.35</td>
    <td align="right">        4.48</td>
    <td align="right">      121.69</td>
    <td align="right">      220.83</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.00</td>
    <td align="right">29-JAN-05:00</td>
    <td align="right">        9.36</td>
    <td align="right">        5.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.00</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">        9.86</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        6.35</td>
    <td align="right">      138.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">25-MAR-12:00</td>
    <td align="right">       11.21</td>
    <td align="right">        9.00</td>
    <td align="right">        2.60</td>
    <td align="right">        7.35</td>
    <td align="right">      287.00</td>
    <td align="right">       93.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.00</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       13.10</td>
    <td align="right">        4.00</td>
    <td align="right">        1.50</td>
    <td align="right">        7.75</td>
    <td align="right">      167.50</td>
    <td align="right">      716.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.00</td>
    <td align="right">22-MAY-14:00</td>
    <td align="right">       16.06</td>
    <td align="right">       11.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">      159.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.00</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">       17.51</td>
    <td align="right">       12.00</td>
    <td align="right">        3.10</td>
    <td align="right">       12.41</td>
    <td align="right">      141.50</td>
    <td align="right">      652.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">22-JUL-17:00</td>
    <td align="right">       16.77</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.28</td>
    <td align="right">      122.00</td>
    <td align="right">      407.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.00</td>
    <td align="right">14-AUG-17:19</td>
    <td align="right">       14.15</td>
    <td align="right">        3.33</td>
    <td align="right">        2.60</td>
    <td align="right">       10.37</td>
    <td align="right">      133.00</td>
    <td align="right">      358.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">11-SEP-16:00</td>
    <td align="right">       16.21</td>
    <td align="right">       12.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.74</td>
    <td align="right">      108.00</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">07-OCT-14:00</td>
    <td align="right">       10.08</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
    <td align="right">        2.22</td>
    <td align="right">      131.00</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.00</td>
    <td align="right">24-NOV-11:00</td>
    <td align="right">       12.00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">        9.33</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">23-DEC-10:00</td>
    <td align="right">        7.62</td>
    <td align="right">        2.00</td>
    <td align="right">        7.70</td>
    <td align="right">        6.75</td>
    <td align="right">       70.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.51</td>
    <td align="right">       12.00</td>
    <td align="right">        7.70</td>
    <td align="right">       14.28</td>
    <td align="right">      287.00</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -6.0</td>
    <td align="right">10-JAN-07:00</td>
    <td align="right">        -6.9</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -4.0</td>
    <td align="right">17-FEB-06:00</td>
    <td align="right">        -4.0</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -1.0</td>
    <td align="right">08-MAR-06:00</td>
    <td align="right">        -1.4</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.4</td>
    <td align="right">       17.50</td>
    <td align="right">      184.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">08-APR-04:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.00</td>
    <td align="right">06-MAY-04:00</td>
    <td align="right">        1.57</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
    <td align="right">       -13.7</td>
    <td align="right">       12.50</td>
    <td align="right">      117.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">        5.04</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.00</td>
    <td align="right">05-JUL-04:00</td>
    <td align="right">        6.47</td>
    <td align="right">        6.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       28.00</td>
    <td align="right">      155.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.00</td>
    <td align="right">20-AUG-04:00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.00</td>
    <td align="right">20-SEP-03:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.60</td>
    <td align="right">       -10.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">07-OCT-03:00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -2.0</td>
    <td align="right">29-NOV-01:00</td>
    <td align="right">        -2.0</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -3.0</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">        -4.4</td>
    <td align="right">        -7.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -20.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -6.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.9</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.6</td>
    <td align="right">       28.00</td>
    <td align="right">      184.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.44</td>
    <td align="right">29-JAN-04:00</td>
    <td align="right">       13.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.86</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">       11.00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        6.35</td>
    <td align="right">      138.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.00</td>
    <td align="right">19-MAR-11:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.39</td>
    <td align="right">28-APR-07:00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.54</td>
    <td align="right">      119.50</td>
    <td align="right">      626.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.06</td>
    <td align="right">22-MAY-14:00</td>
    <td align="right">       24.00</td>
    <td align="right">       11.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">      159.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.93</td>
    <td align="right">25-JUN-17:00</td>
    <td align="right">       22.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">      136.50</td>
    <td align="right">      360.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.29</td>
    <td align="right">22-JUL-09:00</td>
    <td align="right">       26.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      224.50</td>
    <td align="right">      619.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.04</td>
    <td align="right">14-AUG-12:00</td>
    <td align="right">       24.00</td>
    <td align="right">       13.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.91</td>
    <td align="right">      205.50</td>
    <td align="right">      669.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.53</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.54</td>
    <td align="right">      160.50</td>
    <td align="right">      483.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.58</td>
    <td align="right">17-OCT-14:00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.03</td>
    <td align="right">      144.00</td>
    <td align="right">       44.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.00</td>
    <td align="right">24-NOV-11:00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">        9.33</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.93</td>
    <td align="right">02-DEC-12:00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
    <td align="right">      135.50</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       19.00</td>
    <td align="right">        4.60</td>
    <td align="right">       15.94</td>
    <td align="right">      224.50</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.00</td>
    <td align="right">29-JAN-04:00</td>
    <td align="right">       13.00</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.00</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">       11.00</td>
    <td align="right">        9.86</td>
    <td align="right">        2.10</td>
    <td align="right">        6.35</td>
    <td align="right">      138.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.00</td>
    <td align="right">19-MAR-11:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.00</td>
    <td align="right">28-APR-07:00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        5.54</td>
    <td align="right">      119.50</td>
    <td align="right">      626.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.00</td>
    <td align="right">23-MAY-07:00</td>
    <td align="right">       17.00</td>
    <td align="right">       13.94</td>
    <td align="right">        3.10</td>
    <td align="right">        5.13</td>
    <td align="right">      112.00</td>
    <td align="right">      719.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.00</td>
    <td align="right">25-JUN-17:00</td>
    <td align="right">       22.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">      136.50</td>
    <td align="right">      360.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.00</td>
    <td align="right">17-JUL-17:00</td>
    <td align="right">       18.00</td>
    <td align="right">       15.44</td>
    <td align="right">        3.60</td>
    <td align="right">        9.91</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.00</td>
    <td align="right">08-AUG-12:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.70</td>
    <td align="right">        1.50</td>
    <td align="right">       11.46</td>
    <td align="right">      154.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.00</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       16.53</td>
    <td align="right">        3.60</td>
    <td align="right">        8.54</td>
    <td align="right">      160.50</td>
    <td align="right">      483.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.00</td>
    <td align="right">17-OCT-18:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.00</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.15</td>
    <td align="right">       93.00</td>
    <td align="right">      106.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.00</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.45</td>
    <td align="right">        3.10</td>
    <td align="right">        1.16</td>
    <td align="right">      144.50</td>
    <td align="right">      146.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       19.93</td>
    <td align="right">        3.60</td>
    <td align="right">       15.94</td>
    <td align="right">      160.50</td>
    <td align="right">      719.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.33</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.33</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.26</td>
    <td align="right">       40.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.54</td>
    <td align="right">       47.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.82</td>
    <td align="right">       50.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.77</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.12</td>
    <td align="right">       44.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.78</td>
    <td align="right">       34.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.84</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.55</td>
    <td align="right">        9.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.27</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.57</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.12</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139464E+10</td>
    <td align="right">-.463257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-947692023.4</td>
    <td align="right">       70.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130682E+10</td>
    <td align="right">-.423879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-847415222.3</td>
    <td align="right">       70.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172753E+10</td>
    <td align="right">-.498415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-919078058.4</td>
    <td align="right">       69.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124709E+10</td>
    <td align="right">-.440419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-899848029.5</td>
    <td align="right">       70.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133358E+10</td>
    <td align="right">-.459989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-925352195.8</td>
    <td align="right">       70.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127111E+10</td>
    <td align="right">-.444554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-885858909.2</td>
    <td align="right">       69.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.837415E+09</td>
    <td align="right">-.410549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-943431540.7</td>
    <td align="right">       71.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122277E+10</td>
    <td align="right">-.450067E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-921812897.5</td>
    <td align="right">       70.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.919489E+09</td>
    <td align="right">-.408690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-905400453.9</td>
    <td align="right">       70.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104939E+10</td>
    <td align="right">-.431255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939688935.3</td>
    <td align="right">       70.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120732E+10</td>
    <td align="right">-.435631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-909038842.5</td>
    <td align="right">       70.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118239E+10</td>
    <td align="right">-.442361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-953986082.7</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146995E+11</td>
    <td align="right">-.530906E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.109986E+11</td>
    <td align="right">       70.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.837415E+09</td>
    <td align="right">-.498415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-953986082.7</td>
    <td align="right">       69.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172753E+10</td>
    <td align="right">-.408690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-847415222.3</td>
    <td align="right">       71.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     3711.03</td>
    <td align="right">       30.72</td>
    <td align="right">      158.17</td>
    <td align="right">      221.33</td>
    <td align="right">     3031.60</td>
    <td align="right">       37.51</td>
    <td align="right">      189.17</td>
    <td align="right">      178.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     5500.17</td>
    <td align="right">       32.54</td>
    <td align="right">      193.17</td>
    <td align="right">      245.83</td>
    <td align="right">     1679.57</td>
    <td align="right">       28.46</td>
    <td align="right">      184.50</td>
    <td align="right">      206.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">     4306.73</td>
    <td align="right">       29.58</td>
    <td align="right">      179.83</td>
    <td align="right">      315.17</td>
    <td align="right">      977.00</td>
    <td align="right">       21.17</td>
    <td align="right">      154.50</td>
    <td align="right">      248.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     7340.67</td>
    <td align="right">       24.78</td>
    <td align="right">      161.83</td>
    <td align="right">      355.50</td>
    <td align="right">     1240.29</td>
    <td align="right">       21.52</td>
    <td align="right">      238.67</td>
    <td align="right">      314.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2321.41</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">      412.00</td>
    <td align="right">      975.37</td>
    <td align="right">       21.10</td>
    <td align="right">      238.00</td>
    <td align="right">      349.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     2269.38</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">      415.67</td>
    <td align="right">      934.98</td>
    <td align="right">       21.40</td>
    <td align="right">      249.83</td>
    <td align="right">      353.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     2241.21</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">      424.00</td>
    <td align="right">      960.02</td>
    <td align="right">       21.18</td>
    <td align="right">      241.83</td>
    <td align="right">      364.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3311.83</td>
    <td align="right">       17.64</td>
    <td align="right">       26.50</td>
    <td align="right">      383.67</td>
    <td align="right">     1133.25</td>
    <td align="right">       21.17</td>
    <td align="right">      242.17</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     9435.89</td>
    <td align="right">       30.53</td>
    <td align="right">      249.00</td>
    <td align="right">      331.17</td>
    <td align="right">     1384.54</td>
    <td align="right">       21.73</td>
    <td align="right">      218.33</td>
    <td align="right">      288.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     7018.84</td>
    <td align="right">       33.38</td>
    <td align="right">      211.67</td>
    <td align="right">      280.50</td>
    <td align="right">     1754.34</td>
    <td align="right">       24.25</td>
    <td align="right">      178.50</td>
    <td align="right">      226.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-11:50</td>
    <td align="right">     4353.66</td>
    <td align="right">       32.10</td>
    <td align="right">      148.17</td>
    <td align="right">      219.33</td>
    <td align="right">     3058.87</td>
    <td align="right">       36.83</td>
    <td align="right">      167.00</td>
    <td align="right">      160.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-08:50</td>
    <td align="right">     3498.48</td>
    <td align="right">       30.96</td>
    <td align="right">      101.33</td>
    <td align="right">      185.17</td>
    <td align="right">     2937.95</td>
    <td align="right">       38.53</td>
    <td align="right">      128.67</td>
    <td align="right">      119.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3515.67</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4465.03</td>
    <td align="right">       23.81</td>
    <td align="right">     1429.67</td>
    <td align="right">     3789.33</td>
    <td align="right">     1437.87</td>
    <td align="right">       24.26</td>
    <td align="right">     2431.17</td>
    <td align="right">     3145.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2241.21</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">      185.17</td>
    <td align="right">      934.98</td>
    <td align="right">       21.10</td>
    <td align="right">      128.67</td>
    <td align="right">      119.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9435.89</td>
    <td align="right">       33.38</td>
    <td align="right">      249.00</td>
    <td align="right">      424.00</td>
    <td align="right">     3058.87</td>
    <td align="right">       38.53</td>
    <td align="right">      249.83</td>
    <td align="right">      364.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1374.48</td>
    <td align="right">       17.96</td>
    <td align="right">       62.83</td>
    <td align="right">      211.17</td>
    <td align="right">      753.15</td>
    <td align="right">       23.58</td>
    <td align="right">       78.00</td>
    <td align="right">      115.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     1979.99</td>
    <td align="right">       20.19</td>
    <td align="right">       82.83</td>
    <td align="right">      239.17</td>
    <td align="right">      840.79</td>
    <td align="right">       23.72</td>
    <td align="right">       82.83</td>
    <td align="right">      166.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">     2005.37</td>
    <td align="right">       17.18</td>
    <td align="right">       52.83</td>
    <td align="right">      309.00</td>
    <td align="right">      729.82</td>
    <td align="right">       21.23</td>
    <td align="right">       56.83</td>
    <td align="right">      220.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     4274.35</td>
    <td align="right">       19.57</td>
    <td align="right">      106.83</td>
    <td align="right">      364.33</td>
    <td align="right">     1379.15</td>
    <td align="right">       22.19</td>
    <td align="right">       86.83</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     3732.84</td>
    <td align="right">       18.77</td>
    <td align="right">      109.83</td>
    <td align="right">      423.67</td>
    <td align="right">     1455.77</td>
    <td align="right">       22.57</td>
    <td align="right">       75.00</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     3769.74</td>
    <td align="right">       18.83</td>
    <td align="right">      108.67</td>
    <td align="right">      422.83</td>
    <td align="right">     1216.55</td>
    <td align="right">       22.17</td>
    <td align="right">       52.67</td>
    <td align="right">      372.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     3755.44</td>
    <td align="right">       18.98</td>
    <td align="right">      117.33</td>
    <td align="right">      432.00</td>
    <td align="right">     1459.88</td>
    <td align="right">       22.89</td>
    <td align="right">       80.17</td>
    <td align="right">      381.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     4451.22</td>
    <td align="right">       20.76</td>
    <td align="right">      136.17</td>
    <td align="right">      390.83</td>
    <td align="right">     1369.66</td>
    <td align="right">       22.96</td>
    <td align="right">       86.83</td>
    <td align="right">      341.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     3964.87</td>
    <td align="right">       20.22</td>
    <td align="right">      106.83</td>
    <td align="right">      336.00</td>
    <td align="right">     1650.43</td>
    <td align="right">       24.17</td>
    <td align="right">      125.67</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     2467.23</td>
    <td align="right">       18.63</td>
    <td align="right">       66.00</td>
    <td align="right">      276.33</td>
    <td align="right">     1019.65</td>
    <td align="right">       22.58</td>
    <td align="right">       89.50</td>
    <td align="right">      189.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">     1473.40</td>
    <td align="right">       18.55</td>
    <td align="right">       52.67</td>
    <td align="right">      208.67</td>
    <td align="right">      700.76</td>
    <td align="right">       23.29</td>
    <td align="right">       74.67</td>
    <td align="right">      106.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-08:50</td>
    <td align="right">     1320.14</td>
    <td align="right">       17.79</td>
    <td align="right">       36.17</td>
    <td align="right">      173.17</td>
    <td align="right">      566.36</td>
    <td align="right">       23.73</td>
    <td align="right">       60.50</td>
    <td align="right">       83.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3515.67</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3268.53</td>
    <td align="right">       19.14</td>
    <td align="right">     1039.00</td>
    <td align="right">     3787.17</td>
    <td align="right">     1208.79</td>
    <td align="right">       22.85</td>
    <td align="right">      949.50</td>
    <td align="right">     2940.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1320.14</td>
    <td align="right">       17.18</td>
    <td align="right">       36.17</td>
    <td align="right">      173.17</td>
    <td align="right">      566.36</td>
    <td align="right">       21.23</td>
    <td align="right">       52.67</td>
    <td align="right">       83.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4451.22</td>
    <td align="right">       20.76</td>
    <td align="right">      136.17</td>
    <td align="right">      432.00</td>
    <td align="right">     1650.43</td>
    <td align="right">       24.17</td>
    <td align="right">      125.67</td>
    <td align="right">      381.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-11:09</td>
    <td align="right">      553.70</td>
    <td align="right">       11.26</td>
    <td align="right">        0.00</td>
    <td align="right">      192.83</td>
    <td align="right">      251.16</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-13:09</td>
    <td align="right">      734.64</td>
    <td align="right">       13.06</td>
    <td align="right">        0.00</td>
    <td align="right">      228.17</td>
    <td align="right">      335.54</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">       93.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-12:09</td>
    <td align="right">      944.46</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.67</td>
    <td align="right">      382.35</td>
    <td align="right">       18.59</td>
    <td align="right">        0.83</td>
    <td align="right">      155.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     1192.85</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">      361.67</td>
    <td align="right">      560.94</td>
    <td align="right">       20.54</td>
    <td align="right">       59.67</td>
    <td align="right">      307.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1427.83</td>
    <td align="right">       17.86</td>
    <td align="right">       36.33</td>
    <td align="right">      426.67</td>
    <td align="right">      630.09</td>
    <td align="right">       21.32</td>
    <td align="right">      157.50</td>
    <td align="right">      377.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1622.15</td>
    <td align="right">       18.03</td>
    <td align="right">       32.83</td>
    <td align="right">      429.00</td>
    <td align="right">      734.63</td>
    <td align="right">       23.65</td>
    <td align="right">      217.17</td>
    <td align="right">      392.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1493.51</td>
    <td align="right">       17.77</td>
    <td align="right">       34.00</td>
    <td align="right">      439.83</td>
    <td align="right">      673.02</td>
    <td align="right">       22.43</td>
    <td align="right">      202.67</td>
    <td align="right">      400.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1199.27</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">      393.00</td>
    <td align="right">      579.88</td>
    <td align="right">       20.66</td>
    <td align="right">       98.50</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:20</td>
    <td align="right">      954.23</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">      327.17</td>
    <td align="right">      483.45</td>
    <td align="right">       20.01</td>
    <td align="right">        6.00</td>
    <td align="right">      255.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      824.02</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">      267.17</td>
    <td align="right">      389.83</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">      134.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.33</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">02-NOV-12:30</td>
    <td align="right">      612.64</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">      190.50</td>
    <td align="right">      280.40</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">       46.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.67</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-11:30</td>
    <td align="right">      514.67</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">      149.33</td>
    <td align="right">      238.98</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3515.67</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1128.07</td>
    <td align="right">       15.47</td>
    <td align="right">      103.17</td>
    <td align="right">     3711.00</td>
    <td align="right">      518.58</td>
    <td align="right">       20.25</td>
    <td align="right">      742.33</td>
    <td align="right">     2536.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      514.67</td>
    <td align="right">       11.26</td>
    <td align="right">        0.00</td>
    <td align="right">      149.33</td>
    <td align="right">      238.98</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1622.15</td>
    <td align="right">       18.03</td>
    <td align="right">       36.33</td>
    <td align="right">      439.83</td>
    <td align="right">      734.63</td>
    <td align="right">       23.65</td>
    <td align="right">      217.17</td>
    <td align="right">      400.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:09</td>
    <td align="right">     1277.10</td>
    <td align="right">       17.74</td>
    <td align="right">       63.67</td>
    <td align="right">      204.83</td>
    <td align="right">      643.70</td>
    <td align="right">       22.68</td>
    <td align="right">       72.17</td>
    <td align="right">      115.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">     2160.40</td>
    <td align="right">       17.85</td>
    <td align="right">       63.67</td>
    <td align="right">      234.67</td>
    <td align="right">      913.86</td>
    <td align="right">       21.37</td>
    <td align="right">       67.17</td>
    <td align="right">      156.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">     1915.47</td>
    <td align="right">       17.25</td>
    <td align="right">       55.33</td>
    <td align="right">      309.00</td>
    <td align="right">      860.78</td>
    <td align="right">       22.42</td>
    <td align="right">       67.67</td>
    <td align="right">      220.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     3482.93</td>
    <td align="right">       19.11</td>
    <td align="right">      101.83</td>
    <td align="right">      353.33</td>
    <td align="right">     1380.30</td>
    <td align="right">       21.71</td>
    <td align="right">       76.83</td>
    <td align="right">      310.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:39</td>
    <td align="right">     3802.58</td>
    <td align="right">       17.97</td>
    <td align="right">      102.00</td>
    <td align="right">      413.83</td>
    <td align="right">     1225.58</td>
    <td align="right">       19.19</td>
    <td align="right">        1.33</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     4484.99</td>
    <td align="right">       17.03</td>
    <td align="right">       80.50</td>
    <td align="right">      420.67</td>
    <td align="right">     1420.10</td>
    <td align="right">       19.47</td>
    <td align="right">        1.17</td>
    <td align="right">      362.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     4488.62</td>
    <td align="right">       16.84</td>
    <td align="right">       82.33</td>
    <td align="right">      428.17</td>
    <td align="right">     1448.37</td>
    <td align="right">       19.42</td>
    <td align="right">        4.50</td>
    <td align="right">      376.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     3841.48</td>
    <td align="right">       18.89</td>
    <td align="right">      110.17</td>
    <td align="right">      383.17</td>
    <td align="right">     1527.68</td>
    <td align="right">       21.50</td>
    <td align="right">       71.33</td>
    <td align="right">      333.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:39</td>
    <td align="right">     2972.62</td>
    <td align="right">       17.59</td>
    <td align="right">       75.33</td>
    <td align="right">      322.33</td>
    <td align="right">     1135.13</td>
    <td align="right">       21.61</td>
    <td align="right">       72.67</td>
    <td align="right">      275.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">     2359.93</td>
    <td align="right">       18.27</td>
    <td align="right">       65.00</td>
    <td align="right">      270.50</td>
    <td align="right">      952.51</td>
    <td align="right">       21.97</td>
    <td align="right">       84.83</td>
    <td align="right">      186.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">     1420.80</td>
    <td align="right">       17.86</td>
    <td align="right">       50.67</td>
    <td align="right">      203.50</td>
    <td align="right">      656.19</td>
    <td align="right">       22.36</td>
    <td align="right">       67.67</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.67</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-10:50</td>
    <td align="right">      989.59</td>
    <td align="right">       15.76</td>
    <td align="right">       30.17</td>
    <td align="right">      164.17</td>
    <td align="right">      452.24</td>
    <td align="right">       20.37</td>
    <td align="right">       36.67</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3515.67</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3182.94</td>
    <td align="right">       17.77</td>
    <td align="right">      880.67</td>
    <td align="right">     3708.17</td>
    <td align="right">     1167.81</td>
    <td align="right">       20.91</td>
    <td align="right">      624.00</td>
    <td align="right">     2875.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      989.59</td>
    <td align="right">       15.76</td>
    <td align="right">       30.17</td>
    <td align="right">      164.17</td>
    <td align="right">      452.24</td>
    <td align="right">       19.19</td>
    <td align="right">        1.17</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4488.62</td>
    <td align="right">       19.11</td>
    <td align="right">      110.17</td>
    <td align="right">      428.17</td>
    <td align="right">     1527.68</td>
    <td align="right">       22.68</td>
    <td align="right">       84.83</td>
    <td align="right">      376.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     3106.80</td>
    <td align="right">       23.59</td>
    <td align="right">      112.67</td>
    <td align="right">      218.50</td>
    <td align="right">     2936.87</td>
    <td align="right">       37.26</td>
    <td align="right">      189.00</td>
    <td align="right">      174.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     5282.34</td>
    <td align="right">       31.90</td>
    <td align="right">      193.00</td>
    <td align="right">      242.83</td>
    <td align="right">     1573.47</td>
    <td align="right">       26.49</td>
    <td align="right">       95.83</td>
    <td align="right">      203.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">     4139.58</td>
    <td align="right">       28.75</td>
    <td align="right">      179.50</td>
    <td align="right">      312.00</td>
    <td align="right">      910.45</td>
    <td align="right">       18.37</td>
    <td align="right">        6.83</td>
    <td align="right">      241.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     7152.07</td>
    <td align="right">       22.68</td>
    <td align="right">      161.50</td>
    <td align="right">      354.50</td>
    <td align="right">     1151.45</td>
    <td align="right">       19.31</td>
    <td align="right">       37.83</td>
    <td align="right">      309.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">     2180.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">      410.50</td>
    <td align="right">      914.60</td>
    <td align="right">       18.90</td>
    <td align="right">        9.83</td>
    <td align="right">      343.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     2136.42</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">      413.67</td>
    <td align="right">      881.34</td>
    <td align="right">       19.20</td>
    <td align="right">        3.17</td>
    <td align="right">      349.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     2105.98</td>
    <td align="right">       12.28</td>
    <td align="right">        0.00</td>
    <td align="right">      421.67</td>
    <td align="right">      901.95</td>
    <td align="right">       19.02</td>
    <td align="right">       10.83</td>
    <td align="right">      359.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3144.57</td>
    <td align="right">       13.79</td>
    <td align="right">       26.50</td>
    <td align="right">      381.50</td>
    <td align="right">     1054.37</td>
    <td align="right">       18.97</td>
    <td align="right">       32.00</td>
    <td align="right">      327.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">     9217.61</td>
    <td align="right">       29.48</td>
    <td align="right">      248.33</td>
    <td align="right">      328.67</td>
    <td align="right">     1275.17</td>
    <td align="right">       19.44</td>
    <td align="right">       44.00</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6746.65</td>
    <td align="right">       32.58</td>
    <td align="right">      208.67</td>
    <td align="right">      278.50</td>
    <td align="right">     1638.11</td>
    <td align="right">       21.85</td>
    <td align="right">       45.83</td>
    <td align="right">      221.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-11:50</td>
    <td align="right">     3894.33</td>
    <td align="right">       27.91</td>
    <td align="right">      125.00</td>
    <td align="right">      216.00</td>
    <td align="right">     2959.16</td>
    <td align="right">       36.54</td>
    <td align="right">      164.33</td>
    <td align="right">      156.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-08:00</td>
    <td align="right">     2369.92</td>
    <td align="right">       17.89</td>
    <td align="right">       46.50</td>
    <td align="right">      181.17</td>
    <td align="right">     2838.86</td>
    <td align="right">       38.28</td>
    <td align="right">      128.67</td>
    <td align="right">      115.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3515.67</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4217.01</td>
    <td align="right">       20.35</td>
    <td align="right">     1301.67</td>
    <td align="right">     3759.50</td>
    <td align="right">     1356.62</td>
    <td align="right">       22.29</td>
    <td align="right">      768.17</td>
    <td align="right">     3089.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2105.98</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">      181.17</td>
    <td align="right">      881.34</td>
    <td align="right">       18.37</td>
    <td align="right">        3.17</td>
    <td align="right">      115.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9217.61</td>
    <td align="right">       32.58</td>
    <td align="right">      248.33</td>
    <td align="right">      421.67</td>
    <td align="right">     2959.16</td>
    <td align="right">       38.28</td>
    <td align="right">      189.00</td>
    <td align="right">      359.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
