    <td align="right">       19.29</td>
    <td align="right">       10.17</td>
    <td align="right">       19.29</td>
    <td align="right">        6.50</td>
    <td align="right">       24.95</td>
    <td align="right">        6.50</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">       20.40</td>
    <td align="right">        0.17</td>
    <td align="right">       20.40</td>
    <td align="right">        2.33</td>
    <td align="right">       24.78</td>
    <td align="right">        2.33</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.33</td>
    <td align="right">       20.06</td>
    <td align="right">        2.33</td>
    <td align="right">       20.06</td>
    <td align="right">       11.17</td>
    <td align="right">       24.99</td>
    <td align="right">       11.17</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.17</td>
    <td align="right">       18.63</td>
    <td align="right">       19.17</td>
    <td align="right">       18.63</td>
    <td align="right">       26.83</td>
    <td align="right">       25.42</td>
    <td align="right">       26.83</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.17</td>
    <td align="right">       18.18</td>
    <td align="right">       51.17</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      145.00</td>
    <td align="right">       16.86</td>
    <td align="right">      143.50</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">       15.91</td>
    <td align="right">      255.50</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1426.33</td>
    <td align="right">       16.03</td>
    <td align="right">     1363.50</td>
    <td align="right">       16.06</td>
    <td align="right">       47.17</td>
    <td align="right">       25.21</td>
    <td align="right">       47.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       14.76</td>
    <td align="right">        0.17</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.83</td>
    <td align="right">       20.40</td>
    <td align="right">      332.33</td>
    <td align="right">       20.40</td>
    <td align="right">       26.83</td>
    <td align="right">       25.42</td>
    <td align="right">       26.83</td>
    <td align="right">       25.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.33</td>
    <td align="right">       17.80</td>
    <td align="right">       24.83</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.17</td>
    <td align="right">       18.13</td>
    <td align="right">       16.83</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.00</td>
    <td align="right">       18.80</td>
    <td align="right">        1.33</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       18.23</td>
    <td align="right">        0.17</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.61</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.53</td>
    <td align="right">        0.67</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">       18.97</td>
    <td align="right">        1.33</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">       17.60</td>
    <td align="right">        6.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       77.67</td>
    <td align="right">       17.93</td>
    <td align="right">       50.50</td>
    <td align="right">       19.22</td>
    <td align="right">        2.50</td>
    <td align="right">       27.55</td>
    <td align="right">        0.83</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.33</td>
    <td align="right">       18.97</td>
    <td align="right">       24.83</td>
    <td align="right">       19.99</td>
    <td align="right">        1.50</td>
    <td align="right">       27.61</td>
    <td align="right">        0.67</td>
    <td align="right">       27.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      176.83</td>
    <td align="right">       18.07</td>
    <td align="right">      140.83</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       91.17</td>
    <td align="right">       18.45</td>
    <td align="right">       76.17</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.67</td>
    <td align="right">       18.40</td>
    <td align="right">        8.50</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.17</td>
    <td align="right">       19.18</td>
    <td align="right">        1.83</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.00</td>
    <td align="right">       18.56</td>
    <td align="right">       23.33</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.83</td>
    <td align="right">       18.23</td>
    <td align="right">       59.83</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      385.67</td>
    <td align="right">       18.24</td>
    <td align="right">      310.50</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      176.83</td>
    <td align="right">       19.18</td>
    <td align="right">      140.83</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.33</td>
    <td align="right">       16.08</td>
    <td align="right">       10.67</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.83</td>
    <td align="right">       16.57</td>
    <td align="right">        5.50</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.67</td>
    <td align="right">       16.39</td>
    <td align="right">        0.33</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.27</td>
    <td align="right">        0.33</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.99</td>
    <td align="right">        1.67</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.88</td>
    <td align="right">        2.83</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.52</td>
    <td align="right">        0.33</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.54</td>
    <td align="right">        0.83</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">       15.53</td>
    <td align="right">        1.83</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.67</td>
    <td align="right">       15.73</td>
    <td align="right">        5.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.67</td>
    <td align="right">       16.07</td>
    <td align="right">       23.50</td>
    <td align="right">       17.83</td>
    <td align="right">        6.00</td>
    <td align="right">       27.81</td>
    <td align="right">        6.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.33</td>
    <td align="right">       16.99</td>
    <td align="right">       10.67</td>
    <td align="right">       19.20</td>
    <td align="right">        2.83</td>
    <td align="right">       27.99</td>
    <td align="right">        2.83</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.00</td>
    <td align="right">       17.94</td>
    <td align="right">       46.17</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.67</td>
    <td align="right">       17.81</td>
    <td align="right">       21.00</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.33</td>
    <td align="right">       18.66</td>
    <td align="right">        5.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.00</td>
    <td align="right">       19.36</td>
    <td align="right">        0.83</td>
    <td align="right">       19.82</td>
    <td align="right">        0.33</td>
    <td align="right">       27.41</td>
    <td align="right">        0.33</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.96</td>
    <td align="right">        1.50</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       25.37</td>
    <td align="right">       13.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       24.98</td>
    <td align="right">        6.67</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.33</td>
    <td align="right">       17.84</td>
    <td align="right">        9.00</td>
    <td align="right">       19.20</td>
    <td align="right">        6.17</td>
    <td align="right">       24.95</td>
    <td align="right">        6.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.67</td>
    <td align="right">       18.07</td>
    <td align="right">       27.17</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      158.00</td>
    <td align="right">       17.98</td>
    <td align="right">      109.17</td>
    <td align="right">       19.07</td>
    <td align="right">       28.17</td>
    <td align="right">       25.19</td>
    <td align="right">       28.17</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.00</td>
    <td align="right">       19.36</td>
    <td align="right">       46.17</td>
    <td align="right">       19.82</td>
    <td align="right">       13.50</td>
    <td align="right">       27.41</td>
    <td align="right">       13.50</td>
    <td align="right">       27.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.83</td>
    <td align="right">       16.26</td>
    <td align="right">       12.00</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.00</td>
    <td align="right">       16.64</td>
    <td align="right">        7.33</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.33</td>
    <td align="right">       16.77</td>
    <td align="right">        0.33</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.88</td>
    <td align="right">        0.67</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.69</td>
    <td align="right">        0.83</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.19</td>
    <td align="right">        1.83</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       28.01</td>
    <td align="right">        2.33</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.62</td>
    <td align="right">        0.83</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.80</td>
    <td align="right">        0.50</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">       15.52</td>
    <td align="right">        1.83</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.50</td>
    <td align="right">       15.78</td>
    <td align="right">        5.83</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       72.83</td>
    <td align="right">       16.18</td>
    <td align="right">       27.33</td>
    <td align="right">       17.85</td>
    <td align="right">       11.50</td>
    <td align="right">       27.96</td>
    <td align="right">        7.00</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.83</td>
    <td align="right">       16.96</td>
    <td align="right">       12.00</td>
    <td align="right">       19.15</td>
    <td align="right">        4.50</td>
    <td align="right">       28.19</td>
    <td align="right">        2.33</td>
    <td align="right">       28.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.91</td>
    <td align="right">      200.67</td>
    <td align="right">       20.67</td>
    <td align="right">      200.67</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.59</td>
    <td align="right">       77.83</td>
    <td align="right">       20.66</td>
    <td align="right">       77.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      477.17</td>
    <td align="right">       23.32</td>
    <td align="right">        3.33</td>
    <td align="right">       20.77</td>
    <td align="right">        3.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      334.83</td>
    <td align="right">       23.51</td>
    <td align="right">       37.00</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       96.00</td>
    <td align="right">       23.51</td>
    <td align="right">      226.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.33</td>
    <td align="right">       23.32</td>
    <td align="right">      373.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.50</td>
    <td align="right">       23.38</td>
    <td align="right">      429.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.33</td>
    <td align="right">       23.53</td>
    <td align="right">      459.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.33</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.33</td>
    <td align="right">       23.62</td>
    <td align="right">      229.50</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.67</td>
    <td align="right">       23.79</td>
    <td align="right">       26.50</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      371.00</td>
    <td align="right">       23.33</td>
    <td align="right">       43.33</td>
    <td align="right">       23.23</td>
    <td align="right">       14.17</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.74</td>
    <td align="right">       52.00</td>
    <td align="right">       20.81</td>
    <td align="right">       52.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3028.17</td>
    <td align="right">       22.95</td>
    <td align="right">     2159.17</td>
    <td align="right">       23.79</td>
    <td align="right">      348.33</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.33</td>
    <td align="right">       21.91</td>
    <td align="right">        3.33</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.79</td>
    <td align="right">      459.67</td>
    <td align="right">       24.87</td>
    <td align="right">      200.67</td>
    <td align="right">       24.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.88</td>
    <td align="right">      348.00</td>
    <td align="right">       20.42</td>
    <td align="right">      348.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.45</td>
    <td align="right">      189.50</td>
    <td align="right">       20.57</td>
    <td align="right">      189.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.33</td>
    <td align="right">       22.42</td>
    <td align="right">       54.17</td>
    <td align="right">       20.76</td>
    <td align="right">       54.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      400.17</td>
    <td align="right">       22.94</td>
    <td align="right">       29.17</td>
    <td align="right">       23.60</td>
    <td align="right">        6.33</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      168.83</td>
    <td align="right">       23.53</td>
    <td align="right">      165.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.00</td>
    <td align="right">       23.45</td>
    <td align="right">      315.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.00</td>
    <td align="right">       23.52</td>
    <td align="right">      427.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.17</td>
    <td align="right">       23.30</td>
    <td align="right">      415.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.17</td>
    <td align="right">       23.58</td>
    <td align="right">      170.83</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      445.17</td>
    <td align="right">       23.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.00</td>
    <td align="right">       22.21</td>
    <td align="right">       76.33</td>
    <td align="right">       20.54</td>
    <td align="right">       75.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.37</td>
    <td align="right">      211.00</td>
    <td align="right">       20.47</td>
    <td align="right">      211.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3606.83</td>
    <td align="right">       22.20</td>
    <td align="right">     2402.67</td>
    <td align="right">       22.90</td>
    <td align="right">      884.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.17</td>
    <td align="right">       20.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.33</td>
    <td align="right">       23.58</td>
    <td align="right">      427.33</td>
    <td align="right">       24.41</td>
    <td align="right">      348.00</td>
    <td align="right">       20.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.30</td>
    <td align="right">      453.83</td>
    <td align="right">       20.13</td>
    <td align="right">      453.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.77</td>
    <td align="right">      311.00</td>
    <td align="right">       20.26</td>
    <td align="right">      311.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.76</td>
    <td align="right">      172.67</td>
    <td align="right">       20.60</td>
    <td align="right">      172.67</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      412.17</td>
    <td align="right">       22.39</td>
    <td align="right">       80.67</td>
    <td align="right">       21.69</td>
    <td align="right">       54.83</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      215.83</td>
    <td align="right">       23.33</td>
    <td align="right">      149.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.83</td>
    <td align="right">       23.21</td>
    <td align="right">      309.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.17</td>
    <td align="right">       23.48</td>
    <td align="right">      414.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.50</td>
    <td align="right">       23.34</td>
    <td align="right">      376.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      208.67</td>
    <td align="right">       23.19</td>
    <td align="right">      135.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      487.50</td>
    <td align="right">       22.57</td>
    <td align="right">       20.67</td>
    <td align="right">       20.83</td>
    <td align="right">       20.67</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.83</td>
    <td align="right">       21.44</td>
    <td align="right">      218.33</td>
    <td align="right">       20.30</td>
    <td align="right">      218.33</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.58</td>
    <td align="right">      400.67</td>
    <td align="right">       20.26</td>
    <td align="right">      400.67</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3879.50</td>
    <td align="right">       21.64</td>
    <td align="right">     3043.83</td>
    <td align="right">       22.12</td>
    <td align="right">     1632.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.17</td>
    <td align="right">       20.30</td>
    <td align="right">       20.67</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.48</td>
    <td align="right">      453.83</td>
    <td align="right">       24.31</td>
    <td align="right">      453.83</td>
    <td align="right">       20.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.98</td>
    <td align="right">      496.17</td>
    <td align="right">       18.95</td>
    <td align="right">      496.17</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.48</td>
    <td align="right">      432.00</td>
    <td align="right">       19.40</td>
    <td align="right">      432.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.58</td>
    <td align="right">      355.33</td>
    <td align="right">       20.22</td>
    <td align="right">      355.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      439.33</td>
    <td align="right">       21.22</td>
    <td align="right">      183.67</td>
    <td align="right">       20.67</td>
    <td align="right">      158.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      322.33</td>
    <td align="right">       22.67</td>
    <td align="right">      117.17</td>
    <td align="right">       24.03</td>
    <td align="right">        7.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      136.67</td>
    <td align="right">       22.95</td>
    <td align="right">      285.83</td>
    <td align="right">       24.23</td>
    <td align="right">       12.33</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.67</td>
    <td align="right">       23.79</td>
    <td align="right">      383.67</td>
    <td align="right">       24.26</td>
    <td align="right">       20.83</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      113.50</td>
    <td align="right">       23.24</td>
    <td align="right">      319.50</td>
    <td align="right">       24.13</td>
    <td align="right">       11.83</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      302.33</td>
    <td align="right">       22.34</td>
    <td align="right">      131.50</td>
    <td align="right">       23.75</td>
    <td align="right">       18.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.18</td>
    <td align="right">      165.33</td>
    <td align="right">       20.26</td>
    <td align="right">      165.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.21</td>
    <td align="right">      330.33</td>
    <td align="right">       19.53</td>
    <td align="right">      330.33</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.47</td>
    <td align="right">      497.00</td>
    <td align="right">       19.47</td>
    <td align="right">      497.00</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4335.83</td>
    <td align="right">       20.72</td>
    <td align="right">     3697.50</td>
    <td align="right">       21.13</td>
    <td align="right">     2505.17</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.67</td>
    <td align="right">       18.98</td>
    <td align="right">      117.17</td>
    <td align="right">       18.95</td>
    <td align="right">        7.00</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.79</td>
    <td align="right">      497.00</td>
    <td align="right">       24.26</td>
    <td align="right">      497.00</td>
    <td align="right">       25.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.66</td>
    <td align="right">      492.83</td>
    <td align="right">       19.63</td>
    <td align="right">      492.83</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      414.83</td>
    <td align="right">       19.80</td>
    <td align="right">      414.83</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.00</td>
    <td align="right">       20.69</td>
    <td align="right">      311.67</td>
    <td align="right">       20.24</td>
    <td align="right">      311.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.33</td>
    <td align="right">       21.27</td>
    <td align="right">      167.17</td>
    <td align="right">       21.07</td>
    <td align="right">      134.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      330.00</td>
    <td align="right">       22.39</td>
    <td align="right">      128.83</td>
    <td align="right">       24.56</td>
    <td align="right">        9.50</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.17</td>
    <td align="right">       22.66</td>
    <td align="right">      280.33</td>
    <td align="right">       24.22</td>
    <td align="right">       18.83</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      136.17</td>
    <td align="right">       23.41</td>
    <td align="right">      333.00</td>
    <td align="right">       24.35</td>
    <td align="right">       29.83</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      179.33</td>
    <td align="right">       22.74</td>
    <td align="right">      276.50</td>
    <td align="right">       24.11</td>
    <td align="right">       12.33</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      303.33</td>
    <td align="right">       22.06</td>
    <td align="right">      141.17</td>
    <td align="right">       24.01</td>
    <td align="right">       17.00</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.50</td>
    <td align="right">       21.11</td>
    <td align="right">      123.33</td>
    <td align="right">       20.31</td>
    <td align="right">      123.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.27</td>
    <td align="right">      328.50</td>
    <td align="right">       19.81</td>
    <td align="right">      328.50</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4506.83</td>
    <td align="right">       20.91</td>
    <td align="right">     3495.17</td>
    <td align="right">       21.37</td>
    <td align="right">     2389.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      136.17</td>
    <td align="right">       19.66</td>
    <td align="right">      123.33</td>
    <td align="right">       19.63</td>
    <td align="right">        9.50</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.00</td>
    <td align="right">       23.41</td>
    <td align="right">      497.00</td>
    <td align="right">       24.56</td>
    <td align="right">      497.00</td>
    <td align="right">       25.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.33</td>
    <td align="right">       19.68</td>
    <td align="right">      430.67</td>
    <td align="right">       19.28</td>
    <td align="right">      430.67</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      443.33</td>
    <td align="right">       20.19</td>
    <td align="right">      345.83</td>
    <td align="right">       19.66</td>
    <td align="right">      344.50</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      478.67</td>
    <td align="right">       20.96</td>
    <td align="right">      281.00</td>
    <td align="right">       20.31</td>
    <td align="right">      275.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      402.17</td>
    <td align="right">       21.44</td>
    <td align="right">      181.67</td>
    <td align="right">       21.29</td>
    <td align="right">      136.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      299.67</td>
    <td align="right">       22.61</td>
    <td align="right">      125.67</td>
    <td align="right">       24.22</td>
    <td align="right">        8.33</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      156.00</td>
    <td align="right">       22.88</td>
    <td align="right">      272.67</td>
    <td align="right">       24.23</td>
    <td align="right">       14.00</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.67</td>
    <td align="right">       23.73</td>
    <td align="right">      369.33</td>
    <td align="right">       24.30</td>
    <td align="right">       25.00</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      114.67</td>
    <td align="right">       23.23</td>
    <td align="right">      327.33</td>
    <td align="right">       24.21</td>
    <td align="right">       14.50</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.33</td>
    <td align="right">       22.53</td>
    <td align="right">      187.17</td>
    <td align="right">       24.29</td>
    <td align="right">       22.50</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      407.67</td>
    <td align="right">       21.60</td>
    <td align="right">      131.83</td>
    <td align="right">       21.61</td>
    <td align="right">       93.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.17</td>
    <td align="right">       20.68</td>
    <td align="right">      281.67</td>
    <td align="right">       19.93</td>
    <td align="right">      270.33</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.33</td>
    <td align="right">       20.12</td>
    <td align="right">      411.67</td>
    <td align="right">       19.63</td>
    <td align="right">      411.67</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4094.00</td>
    <td align="right">       21.11</td>
    <td align="right">     3346.50</td>
    <td align="right">       21.61</td>
    <td align="right">     2046.83</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       84.67</td>
    <td align="right">       19.68</td>
    <td align="right">      125.67</td>
    <td align="right">       19.28</td>
    <td align="right">        8.33</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.33</td>
    <td align="right">       23.73</td>
    <td align="right">      430.67</td>
    <td align="right">       24.30</td>
    <td align="right">      430.67</td>
    <td align="right">       25.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.67</td>
    <td align="right">      492.83</td>
    <td align="right">       19.64</td>
    <td align="right">      492.83</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.17</td>
    <td align="right">       19.98</td>
    <td align="right">      411.00</td>
    <td align="right">       19.84</td>
    <td align="right">      411.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.00</td>
    <td align="right">       20.69</td>
    <td align="right">      328.17</td>
    <td align="right">       20.29</td>
    <td align="right">      328.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      419.33</td>
    <td align="right">       21.13</td>
    <td align="right">      183.50</td>
    <td align="right">       21.08</td>
    <td align="right">      146.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      387.50</td>
    <td align="right">       22.11</td>
    <td align="right">       97.50</td>
    <td align="right">       24.20</td>
    <td align="right">       13.00</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.00</td>
    <td align="right">       22.50</td>
    <td align="right">      214.50</td>
    <td align="right">       24.23</td>
    <td align="right">       16.17</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      181.00</td>
    <td align="right">       23.08</td>
    <td align="right">      268.83</td>
    <td align="right">       24.35</td>
    <td align="right">       31.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      219.50</td>
    <td align="right">       22.54</td>
    <td align="right">      222.67</td>
    <td align="right">       24.15</td>
    <td align="right">       13.67</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      343.00</td>
    <td align="right">       21.87</td>
    <td align="right">      122.00</td>
    <td align="right">       23.83</td>
    <td align="right">       20.50</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      487.83</td>
    <td align="right">       21.05</td>
    <td align="right">      164.50</td>
    <td align="right">       20.43</td>
    <td align="right">      157.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.67</td>
    <td align="right">       20.24</td>
    <td align="right">      328.83</td>
    <td align="right">       19.79</td>
    <td align="right">      328.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
    <td align="right">      485.50</td>
    <td align="right">       19.79</td>
    <td align="right">      485.50</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4718.00</td>
    <td align="right">       20.92</td>
    <td align="right">     3319.83</td>
    <td align="right">       21.15</td>
    <td align="right">     2443.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.00</td>
    <td align="right">       19.67</td>
    <td align="right">       97.50</td>
    <td align="right">       19.64</td>
    <td align="right">       13.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.00</td>
    <td align="right">       23.08</td>
    <td align="right">      492.83</td>
    <td align="right">       24.35</td>
    <td align="right">      492.83</td>
    <td align="right">       25.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.11</td>
    <td align="right">      498.17</td>
    <td align="right">       19.09</td>
    <td align="right">      498.17</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.66</td>
    <td align="right">      447.83</td>
    <td align="right">       19.64</td>
    <td align="right">      447.83</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.57</td>
    <td align="right">      391.00</td>
    <td align="right">       20.38</td>
    <td align="right">      391.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.00</td>
    <td align="right">       21.09</td>
    <td align="right">      227.00</td>
    <td align="right">       20.54</td>
    <td align="right">      223.33</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      463.67</td>
    <td align="right">       22.41</td>
    <td align="right">       38.67</td>
    <td align="right">       23.15</td>
    <td align="right">       15.33</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.50</td>
    <td align="right">       23.10</td>
    <td align="right">      178.17</td>
    <td align="right">       24.22</td>
    <td align="right">       13.67</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.83</td>
    <td align="right">       23.73</td>
    <td align="right">      343.00</td>
    <td align="right">       24.21</td>
    <td align="right">       13.33</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.33</td>
    <td align="right">       23.62</td>
    <td align="right">      348.17</td>
    <td align="right">       24.18</td>
    <td align="right">        7.83</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      240.00</td>
    <td align="right">       22.98</td>
    <td align="right">      124.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       22.11</td>
    <td align="right">       21.33</td>
    <td align="right">       20.72</td>
    <td align="right">       21.33</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.02</td>
    <td align="right">      264.17</td>
    <td align="right">       20.12</td>
    <td align="right">      264.17</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4451.33</td>
    <td align="right">       21.04</td>
    <td align="right">     3378.83</td>
    <td align="right">       21.18</td>
    <td align="right">     2393.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.33</td>
    <td align="right">       19.11</td>
    <td align="right">       21.33</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.73</td>
    <td align="right">      498.17</td>
    <td align="right">       24.25</td>
    <td align="right">      498.17</td>
    <td align="right">       25.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.83</td>
    <td align="right">      496.33</td>
    <td align="right">       19.81</td>
    <td align="right">      496.33</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.16</td>
    <td align="right">      430.33</td>
    <td align="right">       20.10</td>
    <td align="right">      430.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.72</td>
    <td align="right">      353.50</td>
    <td align="right">       20.46</td>
    <td align="right">      353.50</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.83</td>
    <td align="right">       21.25</td>
    <td align="right">      177.50</td>
    <td align="right">       20.87</td>
    <td align="right">      160.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      401.50</td>
    <td align="right">       22.28</td>
    <td align="right">       63.17</td>
    <td align="right">       24.82</td>
    <td align="right">        9.33</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      191.67</td>
    <td align="right">       22.72</td>
    <td align="right">      244.83</td>
    <td align="right">       24.30</td>
    <td align="right">       13.17</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       90.50</td>
    <td align="right">       23.37</td>
    <td align="right">      348.00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.33</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       96.00</td>
    <td align="right">       23.26</td>
    <td align="right">      333.33</td>
    <td align="right">       24.25</td>
    <td align="right">       10.83</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.00</td>
    <td align="right">       22.66</td>
    <td align="right">      172.83</td>
    <td align="right">       24.43</td>
    <td align="right">        2.00</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.67</td>
    <td align="right">       21.93</td>
    <td align="right">       17.67</td>
    <td align="right">       20.53</td>
    <td align="right">       17.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.88</td>
    <td align="right">      267.83</td>
    <td align="right">       20.29</td>
    <td align="right">      267.83</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.17</td>
    <td align="right">      497.00</td>
    <td align="right">       20.17</td>
    <td align="right">      497.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4430.17</td>
    <td align="right">       21.15</td>
    <td align="right">     3402.33</td>
    <td align="right">       21.62</td>
    <td align="right">     2274.00</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.50</td>
    <td align="right">       19.83</td>
    <td align="right">       17.67</td>
    <td align="right">       19.81</td>
    <td align="right">        2.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.37</td>
    <td align="right">      497.00</td>
    <td align="right">       24.82</td>
    <td align="right">      497.00</td>
    <td align="right">       25.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       15.81</td>
    <td align="right">      490.50</td>
    <td align="right">       15.69</td>
    <td align="right">      490.50</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.56</td>
    <td align="right">      412.50</td>
    <td align="right">       17.17</td>
    <td align="right">      412.50</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       19.20</td>
    <td align="right">      372.50</td>
    <td align="right">       18.35</td>
    <td align="right">      372.50</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      462.83</td>
    <td align="right">       20.37</td>
    <td align="right">      261.00</td>
    <td align="right">       19.56</td>
    <td align="right">      248.00</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      455.17</td>
    <td align="right">       21.70</td>
    <td align="right">       68.17</td>
    <td align="right">       22.04</td>
    <td align="right">       33.83</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      309.17</td>
    <td align="right">       22.60</td>
    <td align="right">      177.33</td>
    <td align="right">       24.09</td>
    <td align="right">       63.83</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      160.17</td>
    <td align="right">       23.40</td>
    <td align="right">      341.50</td>
    <td align="right">       24.22</td>
    <td align="right">       85.17</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      129.17</td>
    <td align="right">       23.38</td>
    <td align="right">      383.83</td>
    <td align="right">       24.27</td>
    <td align="right">       75.50</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.50</td>
    <td align="right">       22.16</td>
    <td align="right">      211.00</td>
    <td align="right">       24.39</td>
    <td align="right">       22.83</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.83</td>
    <td align="right">       21.63</td>
    <td align="right">       81.83</td>
    <td align="right">       21.14</td>
    <td align="right">       48.83</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.50</td>
    <td align="right">       19.67</td>
    <td align="right">      271.33</td>
    <td align="right">       18.45</td>
    <td align="right">      260.50</td>
    <td align="right">       18.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.67</td>
    <td align="right">       17.77</td>
    <td align="right">      442.67</td>
    <td align="right">       17.36</td>
    <td align="right">      442.00</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4619.00</td>
    <td align="right">       19.80</td>
    <td align="right">     3514.17</td>
    <td align="right">       19.82</td>
    <td align="right">     2556.00</td>
    <td align="right">       18.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      129.17</td>
    <td align="right">       15.81</td>
    <td align="right">       68.17</td>
    <td align="right">       15.69</td>
    <td align="right">       22.83</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.40</td>
    <td align="right">      490.50</td>
    <td align="right">       24.39</td>
    <td align="right">      490.50</td>
    <td align="right">       24.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.83</td>
    <td align="right">      494.50</td>
    <td align="right">       19.81</td>
    <td align="right">      494.50</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.21</td>
    <td align="right">      425.33</td>
    <td align="right">       20.13</td>
    <td align="right">      425.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.70</td>
    <td align="right">      360.83</td>
    <td align="right">       20.47</td>
    <td align="right">      360.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      459.50</td>
    <td align="right">       21.22</td>
    <td align="right">      178.17</td>
    <td align="right">       20.78</td>
    <td align="right">      164.83</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      445.00</td>
    <td align="right">       21.99</td>
    <td align="right">       51.83</td>
    <td align="right">       24.06</td>
    <td align="right">       13.50</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      249.67</td>
    <td align="right">       22.62</td>
    <td align="right">      190.17</td>
    <td align="right">       24.31</td>
    <td align="right">       13.50</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      104.33</td>
    <td align="right">       23.30</td>
    <td align="right">      308.67</td>
    <td align="right">       24.39</td>
    <td align="right">       15.17</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       92.00</td>
    <td align="right">       23.09</td>
    <td align="right">      314.00</td>
    <td align="right">       24.29</td>
    <td align="right">        7.33</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      269.50</td>
    <td align="right">       22.49</td>
    <td align="right">      151.83</td>
    <td align="right">       24.35</td>
    <td align="right">        3.50</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.83</td>
    <td align="right">       21.80</td>
    <td align="right">       30.67</td>
    <td align="right">       21.47</td>
    <td align="right">       24.00</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.17</td>
    <td align="right">       20.85</td>
    <td align="right">      260.17</td>
    <td align="right">       20.24</td>
    <td align="right">      259.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.17</td>
    <td align="right">      485.67</td>
    <td align="right">       20.14</td>
    <td align="right">      485.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4558.00</td>
    <td align="right">       21.13</td>
    <td align="right">     3251.83</td>
    <td align="right">       21.49</td>
    <td align="right">     2267.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.00</td>
    <td align="right">       19.83</td>
    <td align="right">       30.67</td>
    <td align="right">       19.81</td>
    <td align="right">        3.50</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.30</td>
    <td align="right">      494.50</td>
    <td align="right">       24.39</td>
    <td align="right">      494.50</td>
    <td align="right">       25.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.37</td>
    <td align="right">      484.67</td>
    <td align="right">       19.31</td>
    <td align="right">      484.67</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
    <td align="right">      383.67</td>
    <td align="right">       19.67</td>
    <td align="right">      383.67</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.92</td>
    <td align="right">      269.50</td>
    <td align="right">       20.30</td>
    <td align="right">      269.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      428.17</td>
    <td align="right">       21.65</td>
    <td align="right">      118.50</td>
    <td align="right">       21.08</td>
    <td align="right">       95.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      277.33</td>
    <td align="right">       23.04</td>
    <td align="right">      130.00</td>
    <td align="right">       24.20</td>
    <td align="right">        1.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.17</td>
    <td align="right">       23.42</td>
    <td align="right">      311.17</td>
    <td align="right">       24.26</td>
    <td align="right">       12.83</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.33</td>
    <td align="right">       24.74</td>
    <td align="right">      432.00</td>
    <td align="right">       24.29</td>
    <td align="right">       17.67</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.17</td>
    <td align="right">       23.73</td>
    <td align="right">      387.83</td>
    <td align="right">       24.16</td>
    <td align="right">        9.83</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">       22.84</td>
    <td align="right">      133.17</td>
    <td align="right">       24.20</td>
    <td align="right">        2.50</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.00</td>
    <td align="right">       21.93</td>
    <td align="right">       46.50</td>
    <td align="right">       20.47</td>
    <td align="right">       46.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.85</td>
    <td align="right">      262.83</td>
    <td align="right">       19.86</td>
    <td align="right">      262.83</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.89</td>
    <td align="right">      491.33</td>
    <td align="right">       19.87</td>
    <td align="right">      491.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.67</td>
    <td align="right">       21.05</td>
    <td align="right">     3451.17</td>
    <td align="right">       21.61</td>
    <td align="right">     2077.50</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.33</td>
    <td align="right">       19.37</td>
    <td align="right">       46.50</td>
    <td align="right">       19.31</td>
    <td align="right">        1.17</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.74</td>
    <td align="right">      491.33</td>
    <td align="right">       24.29</td>
    <td align="right">      491.33</td>
    <td align="right">       25.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.61</td>
    <td align="right">      411.33</td>
    <td align="right">       19.56</td>
    <td align="right">      411.33</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.05</td>
    <td align="right">      324.83</td>
    <td align="right">       19.86</td>
    <td align="right">      324.83</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.67</td>
    <td align="right">       20.85</td>
    <td align="right">      218.00</td>
    <td align="right">       20.26</td>
    <td align="right">      218.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.83</td>
    <td align="right">       21.41</td>
    <td align="right">      106.17</td>
    <td align="right">       21.49</td>
    <td align="right">       76.67</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      292.67</td>
    <td align="right">       22.47</td>
    <td align="right">       97.50</td>
    <td align="right">       24.92</td>
    <td align="right">        4.83</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      162.17</td>
    <td align="right">       22.82</td>
    <td align="right">      209.00</td>
    <td align="right">       24.37</td>
    <td align="right">       17.33</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      120.67</td>
    <td align="right">       23.50</td>
    <td align="right">      262.33</td>
    <td align="right">       24.48</td>
    <td align="right">       27.83</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      151.50</td>
    <td align="right">       22.81</td>
    <td align="right">      211.17</td>
    <td align="right">       24.22</td>
    <td align="right">       10.33</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      262.00</td>
    <td align="right">       22.36</td>
    <td align="right">      106.17</td>
    <td align="right">       24.44</td>
    <td align="right">        7.33</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      423.00</td>
    <td align="right">       21.48</td>
    <td align="right">       36.83</td>
    <td align="right">       20.48</td>
    <td align="right">       35.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.56</td>
    <td align="right">      239.50</td>
    <td align="right">       19.96</td>
    <td align="right">      239.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.92</td>
    <td align="right">      415.00</td>
    <td align="right">       19.90</td>
    <td align="right">      415.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3852.50</td>
    <td align="right">       21.09</td>
    <td align="right">     2637.83</td>
    <td align="right">       21.47</td>
    <td align="right">     1788.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.67</td>
    <td align="right">       19.61</td>
    <td align="right">       36.83</td>
    <td align="right">       19.56</td>
    <td align="right">        4.83</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      431.67</td>
    <td align="right">       23.50</td>
    <td align="right">      415.00</td>
    <td align="right">       24.92</td>
    <td align="right">      415.00</td>
    <td align="right">       26.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.67</td>
    <td align="right">       20.11</td>
    <td align="right">      399.00</td>
    <td align="right">       19.60</td>
    <td align="right">      399.00</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      438.17</td>
    <td align="right">       20.66</td>
    <td align="right">      282.17</td>
    <td align="right">       19.96</td>
    <td align="right">      278.17</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.67</td>
    <td align="right">       21.31</td>
    <td align="right">      209.00</td>
    <td align="right">       20.55</td>
    <td align="right">      200.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      384.83</td>
    <td align="right">       21.78</td>
    <td align="right">      128.83</td>
    <td align="right">       21.98</td>
    <td align="right">       79.33</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      268.83</td>
    <td align="right">       22.95</td>
    <td align="right">      138.00</td>
    <td align="right">       24.34</td>
    <td align="right">        2.33</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      120.67</td>
    <td align="right">       23.23</td>
    <td align="right">      297.00</td>
    <td align="right">       24.26</td>
    <td align="right">       11.67</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.33</td>
    <td align="right">       24.29</td>
    <td align="right">      404.67</td>
    <td align="right">       24.31</td>
    <td align="right">       19.00</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.33</td>
    <td align="right">       23.69</td>
    <td align="right">      381.00</td>
    <td align="right">       24.24</td>
    <td align="right">       11.17</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      207.50</td>
    <td align="right">       23.03</td>
    <td align="right">      199.17</td>
    <td align="right">       24.54</td>
    <td align="right">       12.50</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      382.33</td>
    <td align="right">       22.23</td>
    <td align="right">       82.50</td>
    <td align="right">       23.58</td>
    <td align="right">       25.83</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      454.33</td>
    <td align="right">       21.22</td>
    <td align="right">      214.17</td>
    <td align="right">       20.43</td>
    <td align="right">      193.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.83</td>
    <td align="right">       20.49</td>
    <td align="right">      371.50</td>
    <td align="right">       20.02</td>
    <td align="right">      368.67</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">       21.45</td>
    <td align="right">     3107.00</td>
    <td align="right">       22.16</td>
    <td align="right">     1601.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.33</td>
    <td align="right">       20.11</td>
    <td align="right">       82.50</td>
    <td align="right">       19.60</td>
    <td align="right">        2.33</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.67</td>
    <td align="right">       24.29</td>
    <td align="right">      404.67</td>
    <td align="right">       24.54</td>
    <td align="right">      399.00</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.82</td>
    <td align="right">      481.17</td>
    <td align="right">       19.77</td>
    <td align="right">      481.17</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.67</td>
    <td align="right">       20.26</td>
    <td align="right">      361.83</td>
    <td align="right">       20.01</td>
    <td align="right">      361.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.33</td>
    <td align="right">       20.90</td>
    <td align="right">      257.50</td>
    <td align="right">       20.39</td>
    <td align="right">      256.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      413.50</td>
    <td align="right">       21.40</td>
    <td align="right">      130.00</td>
    <td align="right">       21.67</td>
    <td align="right">       89.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.00</td>
    <td align="right">       22.39</td>
    <td align="right">       88.50</td>
    <td align="right">       24.55</td>
    <td align="right">        4.33</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      209.33</td>
    <td align="right">       22.77</td>
    <td align="right">      221.50</td>
    <td align="right">       24.30</td>
    <td align="right">       14.67</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.00</td>
    <td align="right">       23.34</td>
    <td align="right">      283.00</td>
    <td align="right">       24.40</td>
    <td align="right">       25.83</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.67</td>
    <td align="right">       22.81</td>
    <td align="right">      261.67</td>
    <td align="right">       24.21</td>
    <td align="right">       10.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      322.33</td>
    <td align="right">       22.26</td>
    <td align="right">      117.50</td>
    <td align="right">       24.30</td>
    <td align="right">        5.67</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.00</td>
    <td align="right">       21.45</td>
    <td align="right">       60.17</td>
    <td align="right">       20.94</td>
    <td align="right">       52.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.00</td>
    <td align="right">       20.66</td>
    <td align="right">      261.17</td>
    <td align="right">       20.03</td>
    <td align="right">      260.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.08</td>
    <td align="right">      469.00</td>
    <td align="right">       20.02</td>
    <td align="right">      469.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4550.83</td>
    <td align="right">       21.16</td>
    <td align="right">     2993.00</td>
    <td align="right">       21.50</td>
    <td align="right">     2031.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      138.00</td>
    <td align="right">       19.82</td>
    <td align="right">       60.17</td>
    <td align="right">       19.77</td>
    <td align="right">        4.33</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.33</td>
    <td align="right">       23.34</td>
    <td align="right">      481.17</td>
    <td align="right">       24.55</td>
    <td align="right">      481.17</td>
    <td align="right">       26.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89779</td>
    <td align="right">    10.83935</td>
    <td align="right">     -0.4399</td>
    <td align="right">    11.05799</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.58156</td>
    <td align="right">    14.52833</td>
    <td align="right">     -0.2323</td>
    <td align="right">     7.98687</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.37078</td>
    <td align="right">    19.62253</td>
    <td align="right">     0.01728</td>
    <td align="right">     5.86975</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71419</td>
    <td align="right">    26.65863</td>
    <td align="right">     0.17690</td>
    <td align="right">     6.33358</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12982</td>
    <td align="right">    39.01111</td>
    <td align="right">     -0.4903</td>
    <td align="right">    10.73805</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14587</td>
    <td align="right">    44.41366</td>
    <td align="right">     -0.3972</td>
    <td align="right">     8.75294</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24067</td>
    <td align="right">    46.67398</td>
    <td align="right">     -0.3433</td>
    <td align="right">     7.99009</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26415</td>
    <td align="right">    46.42322</td>
    <td align="right">     -0.3303</td>
    <td align="right">     7.77636</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20402</td>
    <td align="right">    36.04823</td>
    <td align="right">     -0.4451</td>
    <td align="right">     9.85105</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04356</td>
    <td align="right">    25.77411</td>
    <td align="right">     0.26516</td>
    <td align="right">     6.70413</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.52808</td>
    <td align="right">    21.47113</td>
    <td align="right">     0.07703</td>
    <td align="right">     6.63739</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.73183</td>
    <td align="right">    13.09589</td>
    <td align="right">     -0.2051</td>
    <td align="right">     7.13007</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.57801</td>
    <td align="right">    28.83863</td>
    <td align="right">     -0.1961</td>
    <td align="right">     8.07051</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.89779</td>
    <td align="right">    10.83935</td>
    <td align="right">     -0.4903</td>
    <td align="right">     5.86975</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26415</td>
    <td align="right">    46.67398</td>
    <td align="right">     0.26516</td>
    <td align="right">    11.05799</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.86670</td>
    <td align="right">    16.47642</td>
    <td align="right">     -0.6602</td>
    <td align="right">    15.98610</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.44248</td>
    <td align="right">    19.82532</td>
    <td align="right">     -0.4829</td>
    <td align="right">    11.63234</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.42892</td>
    <td align="right">    25.11874</td>
    <td align="right">     -0.1944</td>
    <td align="right">     7.26831</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14885</td>
    <td align="right">    30.27707</td>
    <td align="right">     0.03938</td>
    <td align="right">     6.42517</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94525</td>
    <td align="right">    40.61172</td>
    <td align="right">     -0.5787</td>
    <td align="right">    12.68520</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11225</td>
    <td align="right">    45.32754</td>
    <td align="right">     -0.4478</td>
    <td align="right">     9.61683</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24414</td>
    <td align="right">    47.39999</td>
    <td align="right">     -0.3806</td>
    <td align="right">     8.38943</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19700</td>
    <td align="right">    47.19721</td>
    <td align="right">     -0.3982</td>
    <td align="right">     8.62075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03690</td>
    <td align="right">    37.52642</td>
    <td align="right">     -0.5511</td>
    <td align="right">    12.31134</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.42782</td>
    <td align="right">    29.27381</td>
    <td align="right">     0.09709</td>
    <td align="right">     5.73646</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.39170</td>
    <td align="right">    26.99827</td>
    <td align="right">     -0.1891</td>
    <td align="right">     8.50809</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.35796</td>
    <td align="right">    19.26647</td>
    <td align="right">     -0.5071</td>
    <td align="right">    11.97648</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.97816</td>
    <td align="right">    32.21790</td>
    <td align="right">     -0.3541</td>
    <td align="right">     9.91693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.86670</td>
    <td align="right">    16.47642</td>
    <td align="right">     -0.6602</td>
    <td align="right">     5.73646</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24414</td>
    <td align="right">    47.39999</td>
    <td align="right">     0.09709</td>
    <td align="right">    15.98610</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.28388</td>
    <td align="right">    12.84312</td>
    <td align="right">     -0.8526</td>
    <td align="right">    22.68001</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.75423</td>
    <td align="right">    17.22772</td>
    <td align="right">     -0.6912</td>
    <td align="right">    17.28814</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.74898</td>
    <td align="right">    22.43466</td>
    <td align="right">     -0.3899</td>
    <td align="right">    10.26765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.64144</td>
    <td align="right">    29.36214</td>
    <td align="right">     -0.0955</td>
    <td align="right">     7.76544</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78889</td>
    <td align="right">    40.84193</td>
    <td align="right">     -0.6307</td>
    <td align="right">    14.49846</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02742</td>
    <td align="right">    45.76168</td>
    <td align="right">     -0.4680</td>
    <td align="right">    10.29868</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19720</td>
    <td align="right">    47.68709</td>
    <td align="right">     -0.3869</td>
    <td align="right">     8.51670</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09643</td>
    <td align="right">    47.62692</td>
    <td align="right">     -0.4286</td>
    <td align="right">     9.19406</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73218</td>
    <td align="right">    38.28525</td>
    <td align="right">     -0.6638</td>
    <td align="right">    16.08395</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.60040</td>
    <td align="right">    29.38462</td>
    <td align="right">     -0.1156</td>
    <td align="right">     6.56117</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.50248</td>
    <td align="right">    24.69620</td>
    <td align="right">     -0.4405</td>
    <td align="right">    12.88351</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.56550</td>
    <td align="right">    15.58364</td>
    <td align="right">     -0.7513</td>
    <td align="right">    18.92387</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.50887</td>
    <td align="right">    31.09672</td>
    <td align="right">     -0.4918</td>
    <td align="right">    12.87389</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.28388</td>
    <td align="right">    12.84312</td>
    <td align="right">     -0.8526</td>
    <td align="right">     6.56117</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19720</td>
    <td align="right">    47.68709</td>
    <td align="right">     -0.0955</td>
    <td align="right">    22.68001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.97424</td>
    <td align="right">    13.54969</td>
    <td align="right">     -1.2102</td>
    <td align="right">    37.64552</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.48095</td>
    <td align="right">    18.15188</td>
    <td align="right">     -1.0290</td>
    <td align="right">    30.19442</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.57653</td>
    <td align="right">    23.80192</td>
    <td align="right">     -0.6826</td>
    <td align="right">    16.98184</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.47979</td>
    <td align="right">    31.37585</td>
    <td align="right">     -0.3597</td>
    <td align="right">    11.73900</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.17696</td>
    <td align="right">    42.99050</td>
    <td align="right">     -0.8176</td>
    <td align="right">    21.83529</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.80348</td>
    <td align="right">    48.14850</td>
    <td align="right">     -0.5204</td>
    <td align="right">    12.79971</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08240</td>
    <td align="right">    50.79434</td>
    <td align="right">     -0.3970</td>
    <td align="right">     9.19012</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85667</td>
    <td align="right">    50.54327</td>
    <td align="right">     -0.4874</td>
    <td align="right">    10.83369</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.99853</td>
    <td align="right">    40.69308</td>
    <td align="right">     -0.8929</td>
    <td align="right">    25.51139</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.17053</td>
    <td align="right">    31.89018</td>
    <td align="right">     -0.4359</td>
    <td align="right">    10.51772</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.20864</td>
    <td align="right">    26.48586</td>
    <td align="right">     -0.7584</td>
    <td align="right">    21.51971</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.46909</td>
    <td align="right">    16.29408</td>
    <td align="right">     -1.0623</td>
    <td align="right">    31.09453</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.62464</td>
    <td align="right">    33.01935</td>
    <td align="right">     -0.7188</td>
    <td align="right">    19.89491</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.97424</td>
    <td align="right">    13.54969</td>
    <td align="right">     -1.2102</td>
    <td align="right">     9.19012</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08240</td>
    <td align="right">    50.79434</td>
    <td align="right">     -0.3597</td>
    <td align="right">    37.64552</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.66317</td>
    <td align="right">    12.21135</td>
    <td align="right">     -1.0736</td>
    <td align="right">    31.56430</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91303</td>
    <td align="right">    16.97408</td>
    <td align="right">     -0.9291</td>
    <td align="right">    25.80749</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.68978</td>
    <td align="right">    22.65153</td>
    <td align="right">     -0.6331</td>
    <td align="right">    15.61440</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.60925</td>
    <td align="right">    30.20516</td>
    <td align="right">     -0.2982</td>
    <td align="right">    11.25621</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.03333</td>
    <td align="right">    42.48772</td>
    <td align="right">     -0.7805</td>
    <td align="right">    21.79592</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.52126</td>
    <td align="right">    47.80262</td>
    <td align="right">     -0.5181</td>
    <td align="right">    14.44766</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87890</td>
    <td align="right">    50.23945</td>
    <td align="right">     -0.3659</td>
    <td align="right">    10.32064</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52022</td>
    <td align="right">    50.36580</td>
    <td align="right">     -0.5073</td>
    <td align="right">    12.45202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82212</td>
    <td align="right">    40.04467</td>
    <td align="right">     -0.8690</td>
    <td align="right">    26.04310</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.10207</td>
    <td align="right">    31.01127</td>
    <td align="right">     -0.4247</td>
    <td align="right">     9.82325</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.26491</td>
    <td align="right">    25.65297</td>
    <td align="right">     -0.7436</td>
    <td align="right">    19.83954</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82474</td>
    <td align="right">    15.09489</td>
    <td align="right">     -0.9933</td>
    <td align="right">    27.96915</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.66844</td>
    <td align="right">    32.19172</td>
    <td align="right">     -0.6762</td>
    <td align="right">    18.84223</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.66317</td>
    <td align="right">    12.21135</td>
    <td align="right">     -1.0736</td>
    <td align="right">     9.82325</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87890</td>
    <td align="right">    50.36580</td>
    <td align="right">     -0.2982</td>
    <td align="right">    31.56430</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.72953</td>
    <td align="right">    12.78557</td>
    <td align="right">     -0.9809</td>
    <td align="right">    29.74966</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.27268</td>
    <td align="right">    17.03662</td>
    <td align="right">     -0.7902</td>
    <td align="right">    22.83849</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.17409</td>
    <td align="right">    22.52117</td>
    <td align="right">     -0.5093</td>
    <td align="right">    14.42895</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.89655</td>
    <td align="right">    30.10310</td>
    <td align="right">     -0.2424</td>
    <td align="right">    11.57543</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.22107</td>
    <td align="right">    42.50231</td>
    <td align="right">     -0.7835</td>
    <td align="right">    21.14444</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.71435</td>
    <td align="right">    48.03337</td>
    <td align="right">     -0.5325</td>
    <td align="right">    13.45040</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05166</td>
    <td align="right">    50.49219</td>
    <td align="right">     -0.3859</td>
    <td align="right">     9.48422</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88273</td>
    <td align="right">    49.84138</td>
    <td align="right">     -0.4405</td>
    <td align="right">    10.57284</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35948</td>
    <td align="right">    39.21625</td>
    <td align="right">     -0.7165</td>
    <td align="right">    21.44968</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.09769</td>
    <td align="right">    29.60821</td>
    <td align="right">     -0.1872</td>
    <td align="right">     9.27733</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.83094</td>
    <td align="right">    25.33263</td>
    <td align="right">     -0.5838</td>
    <td align="right">    17.53240</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.17948</td>
    <td align="right">    15.28505</td>
    <td align="right">     -0.8548</td>
    <td align="right">    25.01246</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.04901</td>
    <td align="right">    32.02511</td>
    <td align="right">     -0.5826</td>
    <td align="right">    17.15620</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.72953</td>
    <td align="right">    12.78557</td>
    <td align="right">     -0.9809</td>
    <td align="right">     9.27733</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05166</td>
    <td align="right">    50.49219</td>
    <td align="right">     -0.1872</td>
    <td align="right">    29.74966</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.67818</td>
    <td align="right">    12.09151</td>
    <td align="right">     -1.0725</td>
    <td align="right">    31.55851</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99026</td>
    <td align="right">    16.75308</td>
    <td align="right">     -0.9150</td>
    <td align="right">    25.48369</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.70671</td>
    <td align="right">    22.55655</td>
    <td align="right">     -0.6384</td>
    <td align="right">    15.91628</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.53106</td>
    <td align="right">    30.26408</td>
    <td align="right">     -0.3111</td>
    <td align="right">    11.89603</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.59237</td>
    <td align="right">    43.45027</td>
    <td align="right">     -0.9236</td>
    <td align="right">    27.06513</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.26122</td>
    <td align="right">    48.56500</td>
    <td align="right">     -0.6025</td>
    <td align="right">    16.67878</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.61242</td>
    <td align="right">    51.07144</td>
    <td align="right">     -0.4506</td>
    <td align="right">    12.30408</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.32548</td>
    <td align="right">    50.91983</td>
    <td align="right">     -0.5607</td>
    <td align="right">    14.24744</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.52761</td>
    <td align="right">    40.68477</td>
    <td align="right">     -0.9639</td>
    <td align="right">    29.74538</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.11645</td>
    <td align="right">    30.85729</td>
    <td align="right">     -0.4231</td>
    <td align="right">    10.67999</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.26671</td>
    <td align="right">    25.55271</td>
    <td align="right">     -0.7429</td>
    <td align="right">    20.15714</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82729</td>
    <td align="right">    15.00284</td>
    <td align="right">     -0.9921</td>
    <td align="right">    28.01582</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.54971</td>
    <td align="right">    32.44799</td>
    <td align="right">     -0.7150</td>
    <td align="right">    20.25764</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.67818</td>
    <td align="right">    12.09151</td>
    <td align="right">     -1.0725</td>
    <td align="right">    10.67999</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61242</td>
    <td align="right">    51.07144</td>
    <td align="right">     -0.3111</td>
    <td align="right">    31.55851</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.10914</td>
    <td align="right">    14.57299</td>
    <td align="right">     -1.1628</td>
    <td align="right">    35.19079</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.65491</td>
    <td align="right">    19.07126</td>
    <td align="right">     -0.9882</td>
    <td align="right">    27.94110</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.56594</td>
    <td align="right">    25.22005</td>
    <td align="right">     -0.7038</td>
    <td align="right">    16.73920</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.12211</td>
    <td align="right">    33.57487</td>
    <td align="right">     -0.4768</td>
    <td align="right">    11.88838</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.53688</td>
    <td align="right">    45.94957</td>
    <td align="right">     -1.0801</td>
    <td align="right">    31.28452</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64353</td>
    <td align="right">    49.52888</td>
    <td align="right">     -0.6294</td>
    <td align="right">    14.78062</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04119</td>
    <td align="right">    51.11431</td>
    <td align="right">     -0.4606</td>
    <td align="right">     9.89972</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03625</td>
    <td align="right">    50.35623</td>
    <td align="right">     -0.4600</td>
    <td align="right">     9.85692</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.54488</td>
    <td align="right">    40.14337</td>
    <td align="right">     -0.7250</td>
    <td align="right">    18.13957</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.10921</td>
    <td align="right">    31.45786</td>
    <td align="right">     -0.2065</td>
    <td align="right">     6.80252</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.01810</td>
    <td align="right">    26.58059</td>
    <td align="right">     -0.5388</td>
    <td align="right">    14.60908</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.95817</td>
    <td align="right">    17.04256</td>
    <td align="right">     -0.9144</td>
    <td align="right">    24.32791</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.79462</td>
    <td align="right">    33.84586</td>
    <td align="right">     -0.6941</td>
    <td align="right">    18.40460</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.10914</td>
    <td align="right">    14.57299</td>
    <td align="right">     -1.1628</td>
    <td align="right">     6.80252</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04119</td>
    <td align="right">    51.11431</td>
    <td align="right">     -0.2065</td>
    <td align="right">    35.19079</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83099</td>
    <td align="right">    12.84435</td>
    <td align="right">     -1.0268</td>
    <td align="right">    29.09081</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15429</td>
    <td align="right">    17.49775</td>
    <td align="right">     -0.8786</td>
    <td align="right">    22.96197</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71003</td>
    <td align="right">    23.59693</td>
    <td align="right">     -0.6499</td>
    <td align="right">    15.17098</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.37436</td>
    <td align="right">    31.65803</td>
    <td align="right">     -0.3893</td>
    <td align="right">    10.89318</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.71562</td>
    <td align="right">    44.23598</td>
    <td align="right">     -0.9451</td>
    <td align="right">    26.90199</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.53803</td>
    <td align="right">    48.08358</td>
    <td align="right">     -0.5724</td>
    <td align="right">    14.90911</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02660</td>
    <td align="right">    49.65754</td>
    <td align="right">     -0.3727</td>
    <td align="right">     9.59048</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89488</td>
    <td align="right">    49.48407</td>
    <td align="right">     -0.4213</td>
    <td align="right">     9.99150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45880</td>
    <td align="right">    38.98670</td>
    <td align="right">     -0.6744</td>
    <td align="right">    18.12078</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.94170</td>
    <td align="right">    30.30992</td>
    <td align="right">     -0.2130</td>
    <td align="right">     6.75615</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.87298</td>
    <td align="right">    25.60951</td>
    <td align="right">     -0.5647</td>
    <td align="right">    14.14792</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.17085</td>
    <td align="right">    15.54692</td>
    <td align="right">     -0.8778</td>
    <td align="right">    22.68620</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90449</td>
    <td align="right">    32.42213</td>
    <td align="right">     -0.6309</td>
    <td align="right">    16.73333</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83099</td>
    <td align="right">    12.84435</td>
    <td align="right">     -1.0268</td>
    <td align="right">     6.75615</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02660</td>
    <td align="right">    49.65754</td>
    <td align="right">     -0.2130</td>
    <td align="right">    29.09081</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    15.81299</td>
    <td align="right">    13.65927</td>
    <td align="right">     -1.7088</td>
    <td align="right">    57.06516</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.55529</td>
    <td align="right">    17.85506</td>
    <td align="right">     -1.2992</td>
    <td align="right">    40.04983</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.19632</td>
    <td align="right">    23.87816</td>
    <td align="right">     -0.9073</td>
    <td align="right">    26.68296</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.52994</td>
    <td align="right">    31.93361</td>
    <td align="right">     -0.5496</td>
    <td align="right">    16.63667</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.94836</td>
    <td align="right">    46.47850</td>
    <td align="right">     -1.2059</td>
    <td align="right">    37.51130</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.16189</td>
    <td align="right">    51.91540</td>
    <td align="right">     -0.7330</td>
    <td align="right">    19.60607</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90349</td>
    <td align="right">    54.82896</td>
    <td align="right">     -0.4487</td>
    <td align="right">    10.45473</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98012</td>
    <td align="right">    52.89710</td>
    <td align="right">     -0.4042</td>
    <td align="right">     9.97855</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37591</td>
    <td align="right">    38.95795</td>
    <td align="right">     -0.6809</td>
    <td align="right">    21.04598</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.00053</td>
    <td align="right">    29.12805</td>
    <td align="right">     -0.1508</td>
    <td align="right">     8.71660</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.92939</td>
    <td align="right">    25.36488</td>
    <td align="right">     -0.6906</td>
    <td align="right">    21.90746</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    17.81770</td>
    <td align="right">    16.07297</td>
    <td align="right">     -1.2577</td>
    <td align="right">    39.74544</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.79059</td>
    <td align="right">    33.72592</td>
    <td align="right">     -0.8339</td>
    <td align="right">    25.70549</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    15.81299</td>
    <td align="right">    13.65927</td>
    <td align="right">     -1.7088</td>
    <td align="right">     8.71660</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98012</td>
    <td align="right">    54.82896</td>
    <td align="right">     -0.1508</td>
    <td align="right">    57.06516</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83318</td>
    <td align="right">    12.70760</td>
    <td align="right">     -1.0292</td>
    <td align="right">    29.22205</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.20343</td>
    <td align="right">    17.29092</td>
    <td align="right">     -0.8692</td>
    <td align="right">    22.79747</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.69612</td>
    <td align="right">    23.49421</td>
    <td align="right">     -0.6607</td>
    <td align="right">    15.52693</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.35963</td>
    <td align="right">    31.57777</td>
    <td align="right">     -0.3838</td>
    <td align="right">    11.03910</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.26239</td>
    <td align="right">    45.20710</td>
    <td align="right">     -1.0949</td>
    <td align="right">    32.75196</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.30827</td>
    <td align="right">    48.76153</td>
    <td align="right">     -0.6491</td>
    <td align="right">    16.87706</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89817</td>
    <td align="right">    50.08107</td>
    <td align="right">     -0.4144</td>
    <td align="right">    10.22657</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85671</td>
    <td align="right">    49.66204</td>
    <td align="right">     -0.4298</td>
    <td align="right">    10.09913</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.23180</td>
    <td align="right">    39.40204</td>
    <td align="right">     -0.7485</td>
    <td align="right">    20.57146</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87140</td>
    <td align="right">    30.22808</td>
    <td align="right">     -0.2264</td>
    <td align="right">     7.22975</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.86844</td>
    <td align="right">    25.47609</td>
    <td align="right">     -0.5648</td>
    <td align="right">    14.36595</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.16769</td>
    <td align="right">    15.43179</td>
    <td align="right">     -0.8783</td>
    <td align="right">    22.78896</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.80896</td>
    <td align="right">    32.57613</td>
    <td align="right">     -0.6615</td>
    <td align="right">    17.76787</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83318</td>
    <td align="right">    12.70760</td>
    <td align="right">     -1.0949</td>
    <td align="right">     7.22975</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89817</td>
    <td align="right">    50.08107</td>
    <td align="right">     -0.2264</td>
    <td align="right">    32.75196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.36961</td>
    <td align="right">    17.50136</td>
    <td align="right">     -1.0635</td>
    <td align="right">    31.31959</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88000</td>
    <td align="right">    21.17704</td>
    <td align="right">     -0.8832</td>
    <td align="right">    24.01794</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91612</td>
    <td align="right">    26.85582</td>
    <td align="right">     -0.5547</td>
    <td align="right">    13.46782</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.92736</td>
    <td align="right">    32.70677</td>
    <td align="right">     -0.2352</td>
    <td align="right">     9.12617</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.50933</td>
    <td align="right">    42.68965</td>
    <td align="right">     -0.7176</td>
    <td align="right">    17.69716</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01125</td>
    <td align="right">    47.57764</td>
    <td align="right">     -0.4663</td>
    <td align="right">    10.74237</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22246</td>
    <td align="right">    50.17118</td>
    <td align="right">     -0.3658</td>
    <td align="right">     8.35109</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06329</td>
    <td align="right">    49.79235</td>
    <td align="right">     -0.4295</td>
    <td align="right">     9.23685</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48954</td>
    <td align="right">    40.07579</td>
    <td align="right">     -0.7318</td>
    <td align="right">    18.77179</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.93513</td>
    <td align="right">    32.26383</td>
    <td align="right">     -0.2362</td>
    <td align="right">     7.39304</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.85053</td>
    <td align="right">    28.62468</td>
    <td align="right">     -0.5633</td>
    <td align="right">    15.71312</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.88353</td>
    <td align="right">    20.30984</td>
    <td align="right">     -0.9004</td>
    <td align="right">    24.27354</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.02188</td>
    <td align="right">    34.25956</td>
    <td align="right">     -0.5938</td>
    <td align="right">    15.77572</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.36961</td>
    <td align="right">    17.50136</td>
    <td align="right">     -1.0635</td>
    <td align="right">     7.39304</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22246</td>
    <td align="right">    50.17118</td>
    <td align="right">     -0.2352</td>
    <td align="right">    31.31959</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.61765</td>
    <td align="right">    15.63106</td>
    <td align="right">     -1.0184</td>
    <td align="right">    29.37286</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.05081</td>
    <td align="right">    19.37093</td>
    <td align="right">     -0.8425</td>
    <td align="right">    22.16712</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.84074</td>
    <td align="right">    25.22973</td>
    <td align="right">     -0.5540</td>
    <td align="right">    13.28040</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.78435</td>
    <td align="right">    30.95946</td>
    <td align="right">     -0.2365</td>
    <td align="right">     9.78618</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.10794</td>
    <td align="right">    42.09784</td>
    <td align="right">     -0.7625</td>
    <td align="right">    21.10882</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.56429</td>
    <td align="right">    47.25661</td>
    <td align="right">     -0.5216</td>
    <td align="right">    14.16899</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.90435</td>
    <td align="right">    49.66451</td>
    <td align="right">     -0.3778</td>
    <td align="right">    10.70940</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.56244</td>
    <td align="right">    49.72326</td>
    <td align="right">     -0.5089</td>
    <td align="right">    12.35755</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.99995</td>
    <td align="right">    39.40384</td>
    <td align="right">     -0.8075</td>
    <td align="right">    23.20886</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.49335</td>
    <td align="right">    30.93317</td>
    <td align="right">     -0.3089</td>
    <td align="right">     7.87123</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.55618</td>
    <td align="right">    27.12234</td>
    <td align="right">     -0.6261</td>
    <td align="right">    15.92733</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.91439</td>
    <td align="right">    18.53841</td>
    <td align="right">     -0.9004</td>
    <td align="right">    24.16176</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.79417</td>
    <td align="right">    33.09323</td>
    <td align="right">     -0.6209</td>
    <td align="right">    16.96931</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.61765</td>
    <td align="right">    15.63106</td>
    <td align="right">     -1.0184</td>
    <td align="right">     7.87123</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.90435</td>
    <td align="right">    49.72326</td>
    <td align="right">     -0.2365</td>
    <td align="right">    29.37286</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.18192</td>
    <td align="right">    16.30105</td>
    <td align="right">     -0.8242</td>
    <td align="right">    23.73714</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76924</td>
    <td align="right">    19.62812</td>
    <td align="right">     -0.6275</td>
    <td align="right">    17.41483</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.56407</td>
    <td align="right">    25.15214</td>
    <td align="right">     -0.3749</td>
    <td align="right">    11.34830</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.28513</td>
    <td align="right">    31.18066</td>
    <td align="right">     -0.1309</td>
    <td align="right">     9.31280</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.50212</td>
    <td align="right">    42.14378</td>
    <td align="right">     -0.6976</td>
    <td align="right">    17.47290</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90850</td>
    <td align="right">    47.41122</td>
    <td align="right">     -0.4822</td>
    <td align="right">    11.38985</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17893</td>
    <td align="right">    49.81908</td>
    <td align="right">     -0.3584</td>
    <td align="right">     8.59327</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07121</td>
    <td align="right">    49.07372</td>
    <td align="right">     -0.3876</td>
    <td align="right">     9.05226</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74639</td>
    <td align="right">    38.52252</td>
    <td align="right">     -0.5842</td>
    <td align="right">    16.18404</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.75123</td>
    <td align="right">    29.66216</td>
    <td align="right">     -0.0120</td>
    <td align="right">     7.64501</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.47948</td>
    <td align="right">    27.19928</td>
    <td align="right">     -0.3885</td>
    <td align="right">    13.33471</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.67178</td>
    <td align="right">    18.83420</td>
    <td align="right">     -0.6800</td>
    <td align="right">    19.10129</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.43908</td>
    <td align="right">    33.02860</td>
    <td align="right">     -0.4616</td>
    <td align="right">    13.68375</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18192</td>
    <td align="right">    16.30105</td>
    <td align="right">     -0.8242</td>
    <td align="right">     7.64501</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17893</td>
    <td align="right">    49.81908</td>
    <td align="right">     -0.0120</td>
    <td align="right">    23.73714</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.82911</td>
    <td align="right">    15.83596</td>
    <td align="right">     -0.9741</td>
    <td align="right">    27.49288</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.26988</td>
    <td align="right">    19.58973</td>
    <td align="right">     -0.7943</td>
    <td align="right">    20.74928</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.93426</td>
    <td align="right">    25.48350</td>
    <td align="right">     -0.5338</td>
    <td align="right">    13.00266</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.80768</td>
    <td align="right">    31.49468</td>
    <td align="right">     -0.2203</td>
    <td align="right">     9.70636</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.85321</td>
    <td align="right">    43.03404</td>
    <td align="right">     -0.8429</td>
    <td align="right">    23.23831</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.46016</td>
    <td align="right">    47.86863</td>
    <td align="right">     -0.5504</td>
    <td align="right">    14.37655</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.77342</td>
    <td align="right">    50.28518</td>
    <td align="right">     -0.4137</td>
    <td align="right">    10.95313</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.55345</td>
    <td align="right">    50.04807</td>
    <td align="right">     -0.4969</td>
    <td align="right">    12.04880</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.88438</td>
    <td align="right">    40.07555</td>
    <td align="right">     -0.8387</td>
    <td align="right">    24.07369</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.58139</td>
    <td align="right">    31.33433</td>
    <td align="right">     -0.2811</td>
    <td align="right">     8.11422</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.68842</td>
    <td align="right">    27.74368</td>
    <td align="right">     -0.5909</td>
    <td align="right">    15.28778</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.08292</td>
    <td align="right">    18.87002</td>
    <td align="right">     -0.8628</td>
    <td align="right">    22.75124</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.82262</td>
    <td align="right">    33.59396</td>
    <td align="right">     -0.6156</td>
    <td align="right">    16.77896</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82911</td>
    <td align="right">    15.83596</td>
    <td align="right">     -0.9741</td>
    <td align="right">     8.11422</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77342</td>
    <td align="right">    50.28518</td>
    <td align="right">     -0.2203</td>
    <td align="right">    27.49288</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402062E+09</td>
    <td align="right">0.111819E+09</td>
    <td align="right">       14.33</td>
    <td align="right">0.348136E+09</td>
    <td align="right"> 53925856.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    14316.69</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    12947.42</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1809.59</td>
    <td align="right">25-MAR-16:05</td>
    <td align="right">     3862.77</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693550E+10</td>
    <td align="right">0.174908E+10</td>
    <td align="right">       75.99</td>
    <td align="right">0.490799E+10</td>
    <td align="right">0.202752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    74191.43</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    50409.67</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    28631.13</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    18415.77</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201918E+11</td>
    <td align="right">0.506129E+10</td>
    <td align="right">      237.20</td>
    <td align="right">0.135980E+11</td>
    <td align="right">0.659380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    71987.24</td>
    <td align="right">31-MAY-08:00</td>
    <td align="right">    57595.73</td>
    <td align="right">31-MAY-12:03</td>
    <td align="right">    32322.26</td>
    <td align="right">30-MAY-10:10</td>
    <td align="right">    18223.77</td>
    <td align="right">31-MAY-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543338E+11</td>
    <td align="right">0.132866E+11</td>
    <td align="right">      353.57</td>
    <td align="right">0.352915E+11</td>
    <td align="right">0.190424E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   116283.77</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">    67101.27</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    66817.86</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">    26332.71</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.771305E+11</td>
    <td align="right">0.183686E+11</td>
    <td align="right">      421.19</td>
    <td align="right">0.449123E+11</td>
    <td align="right">0.322182E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   114958.83</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">    62235.91</td>
    <td align="right">03-JUL-15:10</td>
    <td align="right">    65899.05</td>
    <td align="right">07-JUL-12:10</td>
    <td align="right">    28722.13</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.760716E+11</td>
    <td align="right">0.182279E+11</td>
    <td align="right">      418.13</td>
    <td align="right">0.460656E+11</td>
    <td align="right">0.300060E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   148487.61</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    75976.80</td>
    <td align="right">04-AUG-07:33</td>
    <td align="right">   105627.40</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">    34856.94</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297271E+11</td>
    <td align="right">0.747179E+10</td>
    <td align="right">      245.27</td>
    <td align="right">0.244319E+11</td>
    <td align="right">0.529526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    93105.27</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    70771.80</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    42555.65</td>
    <td align="right">11-SEP-09:00</td>
    <td align="right">    23393.61</td>
    <td align="right">06-SEP-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.273359E+10</td>
    <td align="right">0.719816E+09</td>
    <td align="right">       57.28</td>
    <td align="right">0.224971E+10</td>
    <td align="right">0.483877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    36554.01</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">    36554.01</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">     9308.33</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     8663.81</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191926E+09</td>
    <td align="right"> 54045900.31</td>
    <td align="right">       10.17</td>
    <td align="right">0.161394E+09</td>
    <td align="right"> 30531118.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    10317.31</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     9191.12</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     2014.68</td>
    <td align="right">09-NOV-06:03</td>
    <td align="right">     2854.75</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267718E+12</td>
    <td align="right">0.650509E+11</td>
    <td align="right">     1833.13</td>
    <td align="right">0.171967E+12</td>
    <td align="right">0.957514E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.771305E+11</td>
    <td align="right">0.183686E+11</td>
    <td align="right">      421.19</td>
    <td align="right">0.460656E+11</td>
    <td align="right">0.322182E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   148487.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75976.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105627.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34856.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2099422.01</td>
    <td align="right">   619875.32</td>
    <td align="right">        1.75</td>
    <td align="right">  1933408.22</td>
    <td align="right">   166013.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">12-JAN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      594.33</td>
    <td align="right">12-JAN-11:00</td>
    <td align="right">      549.76</td>
    <td align="right">12-JAN-11:00</td>
    <td align="right">       50.78</td>
    <td align="right">13-JAN-11:10</td>
    <td align="right">      175.15</td>
    <td align="right">12-JAN-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4111106.08</td>
    <td align="right">  1213904.81</td>
    <td align="right">        3.33</td>
    <td align="right">  3687779.37</td>
    <td align="right">   423326.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">09-FEB-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">      641.73</td>
    <td align="right">09-FEB-11:20</td>
    <td align="right">      563.88</td>
    <td align="right">09-FEB-11:20</td>
    <td align="right">       87.49</td>
    <td align="right">08-FEB-10:30</td>
    <td align="right">      189.04</td>
    <td align="right">09-FEB-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.319845E+09</td>
    <td align="right"> 89364455.32</td>
    <td align="right">       24.59</td>
    <td align="right">0.271482E+09</td>
    <td align="right"> 48363077.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    11684.76</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    10695.45</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1533.63</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">     3146.23</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.592039E+10</td>
    <td align="right">0.150660E+10</td>
    <td align="right">      102.98</td>
    <td align="right">0.438803E+10</td>
    <td align="right">0.153236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-APR-11:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    59842.93</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    42279.87</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    26799.42</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    13821.21</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165998E+11</td>
    <td align="right">0.417336E+10</td>
    <td align="right">      260.75</td>
    <td align="right">0.111845E+11</td>
    <td align="right">0.541528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    60936.40</td>
    <td align="right">30-MAY-11:00</td>
    <td align="right">    44663.32</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">    30002.44</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    14020.98</td>
    <td align="right">30-MAY-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.417845E+11</td>
    <td align="right">0.102715E+11</td>
    <td align="right">      366.12</td>
    <td align="right">0.285545E+11</td>
    <td align="right">0.132300E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    99889.66</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    50592.01</td>
    <td align="right">26-JUN-15:50</td>
    <td align="right">    61228.24</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    22750.03</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.579469E+11</td>
    <td align="right">0.138561E+11</td>
    <td align="right">      428.41</td>
    <td align="right">0.357626E+11</td>
    <td align="right">0.221843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    87993.65</td>
    <td align="right">17-JUL-09:10</td>
    <td align="right">    47979.88</td>
    <td align="right">03-JUL-15:40</td>
    <td align="right">    50054.96</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">    20087.97</td>
    <td align="right">17-JUL-09:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.549377E+11</td>
    <td align="right">0.132432E+11</td>
    <td align="right">      424.16</td>
    <td align="right">0.348582E+11</td>
    <td align="right">0.200796E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   118475.04</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    51249.81</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">    84101.12</td>
    <td align="right">04-AUG-07:07</td>
    <td align="right">    26558.08</td>
    <td align="right">04-AUG-07:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.221442E+11</td>
    <td align="right">0.559087E+10</td>
    <td align="right">      258.28</td>
    <td align="right">0.182210E+11</td>
    <td align="right">0.392312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    75821.95</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    50371.67</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">    34249.68</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    17628.34</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212037E+10</td>
    <td align="right">0.563776E+09</td>
    <td align="right">       88.99</td>
    <td align="right">0.171078E+10</td>
    <td align="right">0.409595E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    28620.32</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    28620.32</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     6982.27</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     6808.85</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167045E+09</td>
    <td align="right"> 47383042.44</td>
    <td align="right">       20.62</td>
    <td align="right">0.136220E+09</td>
    <td align="right"> 30825758.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7989.88</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     7237.90</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">     1466.37</td>
    <td align="right">03-NOV-12:00</td>
    <td align="right">     2215.05</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2343354.14</td>
    <td align="right">   692515.35</td>
    <td align="right">        2.53</td>
    <td align="right">  2294356.07</td>
    <td align="right">    48998.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      364.10</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">      353.84</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">       26.46</td>
    <td align="right">02-DEC-12:10</td>
    <td align="right">      107.51</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201949E+12</td>
    <td align="right">0.493447E+11</td>
    <td align="right">     1982.52</td>
    <td align="right">0.135095E+12</td>
    <td align="right">0.668541E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2099422.01</td>
    <td align="right">   619875.32</td>
    <td align="right">        1.75</td>
    <td align="right">  1933408.22</td>
    <td align="right">    48998.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      364.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      353.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">      107.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579469E+11</td>
    <td align="right">0.138561E+11</td>
    <td align="right">      428.41</td>
    <td align="right">0.357626E+11</td>
    <td align="right">0.221843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   118475.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51249.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84101.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26558.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.310699E+09</td>
    <td align="right"> 86611400.81</td>
    <td align="right">       14.33</td>
    <td align="right">0.262606E+09</td>
    <td align="right"> 48092354.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    11873.19</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    10803.12</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1583.21</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">     3200.31</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.680937E+10</td>
    <td align="right">0.170928E+10</td>
    <td align="right">       82.32</td>
    <td align="right">0.489986E+10</td>
    <td align="right">0.190951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    74458.19</td>
    <td align="right">18-APR-15:50</td>
    <td align="right">    52543.21</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    29241.27</td>
    <td align="right">18-APR-15:50</td>
    <td align="right">    17912.48</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182920E+11</td>
    <td align="right">0.457997E+10</td>
    <td align="right">      253.79</td>
    <td align="right">0.123280E+11</td>
    <td align="right">0.596403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    73778.86</td>
    <td align="right">30-MAY-12:20</td>
    <td align="right">    57991.64</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    31525.10</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    18027.06</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.483710E+11</td>
    <td align="right">0.118258E+11</td>
    <td align="right">      361.17</td>
    <td align="right">0.320916E+11</td>
    <td align="right">0.162795E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    98727.61</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    66727.06</td>
    <td align="right">26-JUN-15:50</td>
    <td align="right">    60515.92</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    23903.51</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.669422E+11</td>
    <td align="right">0.159139E+11</td>
    <td align="right">      425.04</td>
    <td align="right">0.389767E+11</td>
    <td align="right">0.279656E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   121255.47</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    60991.23</td>
    <td align="right">03-JUL-15:20</td>
    <td align="right">    69611.31</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    27608.83</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.621814E+11</td>
    <td align="right">0.149128E+11</td>
    <td align="right">      421.54</td>
    <td align="right">0.376625E+11</td>
    <td align="right">0.245190E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   114282.51</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    69616.23</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">    77574.92</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">    30933.09</td>
    <td align="right">04-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237515E+11</td>
    <td align="right">0.598910E+10</td>
    <td align="right">      241.72</td>
    <td align="right">0.195153E+11</td>
    <td align="right">0.423624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    78539.99</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">    64834.71</td>
    <td align="right">07-SEP-15:10</td>
    <td align="right">    34286.36</td>
    <td align="right">11-SEP-10:00</td>
    <td align="right">    21717.53</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201728E+10</td>
    <td align="right">0.536599E+09</td>
    <td align="right">       57.27</td>
    <td align="right">0.161235E+10</td>
    <td align="right">0.404927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    27475.43</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    27475.43</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     6730.64</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     6622.60</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129074E+09</td>
    <td align="right"> 36459036.18</td>
    <td align="right">        8.83</td>
    <td align="right">0.106112E+09</td>
    <td align="right"> 22961909.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7918.30</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     6981.37</td>
    <td align="right">03-NOV-14:40</td>
    <td align="right">     1507.80</td>
    <td align="right">09-NOV-06:10</td>
    <td align="right">     2200.26</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228805E+12</td>
    <td align="right">0.555905E+11</td>
    <td align="right">     1866.01</td>
    <td align="right">0.147455E+12</td>
    <td align="right">0.813497E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.669422E+11</td>
    <td align="right">0.159139E+11</td>
    <td align="right">      425.04</td>
    <td align="right">0.389767E+11</td>
    <td align="right">0.279656E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121255.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69616.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77574.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30933.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.02</td>
    <td align="right">     2806.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">      447.01</td>
    <td align="right">       12.22</td>
    <td align="right">     2282.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">      669.93</td>
    <td align="right">      138.65</td>
    <td align="right">     1477.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      773.34</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">      323.42</td>
    <td align="right">     1024.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">      675.36</td>
    <td align="right">      591.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">     1023.47</td>
    <td align="right">      397.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1105.28</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.51</td>
    <td align="right">     1019.60</td>
    <td align="right">      342.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      925.50</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">      896.64</td>
    <td align="right">      409.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">      535.58</td>
    <td align="right">      712.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">      175.34</td>
    <td align="right">     1093.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">       35.41</td>
    <td align="right">     1705.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">     2478.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.50</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">      405.35</td>
    <td align="right">     1272.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      342.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">     1023.47</td>
    <td align="right">     2806.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.72</td>
    <td align="right">      207.31</td>
    <td align="right">      296.41</td>
    <td align="right">      139.51</td>
    <td align="right">     1723.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">      290.70</td>
    <td align="right">     1364.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">      557.11</td>
    <td align="right">      896.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1113.88</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">      902.68</td>
    <td align="right">      643.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1398.72</td>
    <td align="right">      611.09</td>
    <td align="right">      787.63</td>
    <td align="right">     1340.06</td>
    <td align="right">      380.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1539.21</td>
    <td align="right">      670.19</td>
    <td align="right">      869.03</td>
    <td align="right">     1647.15</td>
    <td align="right">      259.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">     1722.03</td>
    <td align="right">      223.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1311.59</td>
    <td align="right">      565.42</td>
    <td align="right">      746.17</td>
    <td align="right">     1454.16</td>
    <td align="right">      260.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1169.95</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">     1183.97</td>
    <td align="right">      444.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">      530.60</td>
    <td align="right">      671.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.88</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">      162.05</td>
    <td align="right">     1056.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">       94.24</td>
    <td align="right">     1549.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">      838.31</td>
    <td align="right">      786.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">       94.24</td>
    <td align="right">      223.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      869.03</td>
    <td align="right">     1722.03</td>
    <td align="right">     1723.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2192.20</td>
    <td align="right">     1500.02</td>
    <td align="right">      692.18</td>
    <td align="right">     1797.72</td>
    <td align="right">     2280.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">      762.13</td>
    <td align="right">     1923.93</td>
    <td align="right">     1866.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2045.38</td>
    <td align="right">     1077.43</td>
    <td align="right">      967.94</td>
    <td align="right">     1620.43</td>
    <td align="right">     1376.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1841.86</td>
    <td align="right">      861.04</td>
    <td align="right">      980.82</td>
    <td align="right">     1409.31</td>
    <td align="right">     1025.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1525.78</td>
    <td align="right">      413.48</td>
    <td align="right">     1112.29</td>
    <td align="right">     1132.28</td>
    <td align="right">      629.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.88</td>
    <td align="right">     1270.92</td>
    <td align="right">      427.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1568.02</td>
    <td align="right">      394.88</td>
    <td align="right">     1173.14</td>
    <td align="right">     1403.43</td>
    <td align="right">      366.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1766.71</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">     1714.56</td>
    <td align="right">      431.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2141.59</td>
    <td align="right">     1128.63</td>
    <td align="right">     1012.95</td>
    <td align="right">     2125.31</td>
    <td align="right">      718.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2236.66</td>
    <td align="right">     1403.49</td>
    <td align="right">      833.17</td>
    <td align="right">     2149.13</td>
    <td align="right">     1051.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1686.82</td>
    <td align="right">     1055.94</td>
    <td align="right">      630.88</td>
    <td align="right">     1440.00</td>
    <td align="right">     1502.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1798.15</td>
    <td align="right">     1361.90</td>
    <td align="right">      436.25</td>
    <td align="right">     1625.31</td>
    <td align="right">     2118.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1883.47</td>
    <td align="right">      973.13</td>
    <td align="right">      910.33</td>
    <td align="right">     1632.78</td>
    <td align="right">     1146.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">     1132.28</td>
    <td align="right">      366.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">     1179.88</td>
    <td align="right">     2149.13</td>
    <td align="right">     2280.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">      159.38</td>
    <td align="right">     1761.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      732.46</td>
    <td align="right">      360.93</td>
    <td align="right">      371.53</td>
    <td align="right">      378.24</td>
    <td align="right">     1412.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      874.45</td>
    <td align="right">      325.37</td>
    <td align="right">      549.08</td>
    <td align="right">      528.70</td>
    <td align="right">      926.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1275.60</td>
    <td align="right">      630.81</td>
    <td align="right">      644.79</td>
    <td align="right">     1113.60</td>
    <td align="right">      671.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1279.06</td>
    <td align="right">      510.87</td>
    <td align="right">      768.19</td>
    <td align="right">     1228.56</td>
    <td align="right">      403.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1500.71</td>
    <td align="right">      650.22</td>
    <td align="right">      850.49</td>
    <td align="right">     1634.58</td>
    <td align="right">      281.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      846.06</td>
    <td align="right">     1815.11</td>
    <td align="right">      247.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1408.91</td>
    <td align="right">      646.58</td>
    <td align="right">      762.33</td>
    <td align="right">     1599.04</td>
    <td align="right">      283.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1140.62</td>
    <td align="right">      541.46</td>
    <td align="right">      599.16</td>
    <td align="right">     1172.94</td>
    <td align="right">      468.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      794.74</td>
    <td align="right">      353.33</td>
    <td align="right">      441.41</td>
    <td align="right">      609.99</td>
    <td align="right">      704.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">      219.99</td>
    <td align="right">     1080.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">      135.54</td>
    <td align="right">     1575.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      997.65</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">      885.45</td>
    <td align="right">      815.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">      135.54</td>
    <td align="right">      247.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      850.49</td>
    <td align="right">     1815.11</td>
    <td align="right">     1761.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.52</td>
    <td align="right">        0.00</td>
    <td align="right">      117.52</td>
    <td align="right">        0.02</td>
    <td align="right">      938.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      149.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.00</td>
    <td align="right">        3.85</td>
    <td align="right">      763.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.30</td>
    <td align="right">        0.00</td>
    <td align="right">      223.30</td>
    <td align="right">       51.28</td>
    <td align="right">      487.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.77</td>
    <td align="right">        1.25</td>
    <td align="right">      256.51</td>
    <td align="right">      120.28</td>
    <td align="right">      327.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      336.12</td>
    <td align="right">       12.60</td>
    <td align="right">      323.52</td>
    <td align="right">      245.74</td>
    <td align="right">      181.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.83</td>
    <td align="right">       35.61</td>
    <td align="right">      357.23</td>
    <td align="right">      353.36</td>
    <td align="right">      125.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      368.41</td>
    <td align="right">       24.59</td>
    <td align="right">      343.82</td>
    <td align="right">      347.90</td>
    <td align="right">      110.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      308.48</td>
    <td align="right">        5.44</td>
    <td align="right">      303.05</td>
    <td align="right">      300.99</td>
    <td align="right">      139.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.54</td>
    <td align="right">        0.06</td>
    <td align="right">      236.48</td>
    <td align="right">      176.09</td>
    <td align="right">      252.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.87</td>
    <td align="right">        0.00</td>
    <td align="right">      175.87</td>
    <td align="right">       52.27</td>
    <td align="right">      395.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.03</td>
    <td align="right">        0.00</td>
    <td align="right">      123.03</td>
    <td align="right">       10.05</td>
    <td align="right">      605.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.80</td>
    <td align="right">        0.00</td>
    <td align="right">       79.80</td>
    <td align="right">        0.00</td>
    <td align="right">      852.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.15</td>
    <td align="right">        6.65</td>
    <td align="right">      224.50</td>
    <td align="right">      139.30</td>
    <td align="right">      430.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.80</td>
    <td align="right">        0.00</td>
    <td align="right">       79.80</td>
    <td align="right">        0.00</td>
    <td align="right">      110.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      392.83</td>
    <td align="right">       35.61</td>
    <td align="right">      357.23</td>
    <td align="right">      353.36</td>
    <td align="right">      938.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.53</td>
    <td align="right">        0.00</td>
    <td align="right">      117.53</td>
    <td align="right">        0.02</td>
    <td align="right">      938.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      149.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.00</td>
    <td align="right">        3.85</td>
    <td align="right">      763.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.31</td>
    <td align="right">        0.00</td>
    <td align="right">      223.31</td>
    <td align="right">       51.28</td>
    <td align="right">      487.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.78</td>
    <td align="right">        1.25</td>
    <td align="right">      256.53</td>
    <td align="right">      120.29</td>
    <td align="right">      327.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      336.14</td>
    <td align="right">       12.60</td>
    <td align="right">      323.54</td>
    <td align="right">      245.75</td>
    <td align="right">      181.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.86</td>
    <td align="right">       35.61</td>
    <td align="right">      357.25</td>
    <td align="right">      353.38</td>
    <td align="right">      125.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      368.43</td>
    <td align="right">       24.59</td>
    <td align="right">      343.84</td>
    <td align="right">      347.92</td>
    <td align="right">      110.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      308.50</td>
    <td align="right">        5.44</td>
    <td align="right">      303.07</td>
    <td align="right">      301.01</td>
    <td align="right">      139.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.55</td>
    <td align="right">        0.06</td>
    <td align="right">      236.50</td>
    <td align="right">      176.10</td>
    <td align="right">      252.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.88</td>
    <td align="right">        0.00</td>
    <td align="right">      175.88</td>
    <td align="right">       52.27</td>
    <td align="right">      395.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.03</td>
    <td align="right">        0.00</td>
    <td align="right">      123.03</td>
    <td align="right">       10.05</td>
    <td align="right">      605.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">      852.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.17</td>
    <td align="right">        6.66</td>
    <td align="right">      224.51</td>
    <td align="right">      139.31</td>
    <td align="right">      430.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">      110.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      392.86</td>
    <td align="right">       35.61</td>
    <td align="right">      357.25</td>
    <td align="right">      353.38</td>
    <td align="right">      938.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.53</td>
    <td align="right">        0.00</td>
    <td align="right">      117.53</td>
    <td align="right">        0.02</td>
    <td align="right">      938.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      149.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.00</td>
    <td align="right">        3.85</td>
    <td align="right">      763.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.31</td>
    <td align="right">        0.00</td>
    <td align="right">      223.31</td>
    <td align="right">       51.28</td>
    <td align="right">      487.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.78</td>
    <td align="right">        1.25</td>
    <td align="right">      256.53</td>
    <td align="right">      120.29</td>
    <td align="right">      327.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      336.14</td>
    <td align="right">       12.60</td>
    <td align="right">      323.54</td>
    <td align="right">      245.75</td>
    <td align="right">      181.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.86</td>
    <td align="right">       35.61</td>
    <td align="right">      357.25</td>
    <td align="right">      353.38</td>
    <td align="right">      125.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      368.43</td>
    <td align="right">       24.59</td>
    <td align="right">      343.84</td>
    <td align="right">      347.92</td>
    <td align="right">      110.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      308.50</td>
    <td align="right">        5.44</td>
    <td align="right">      303.07</td>
    <td align="right">      301.01</td>
    <td align="right">      139.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.55</td>
    <td align="right">        0.06</td>
    <td align="right">      236.50</td>
    <td align="right">      176.10</td>
    <td align="right">      252.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.88</td>
    <td align="right">        0.00</td>
    <td align="right">      175.88</td>
    <td align="right">       52.27</td>
    <td align="right">      395.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.03</td>
    <td align="right">        0.00</td>
    <td align="right">      123.03</td>
    <td align="right">       10.05</td>
    <td align="right">      605.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">      852.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.17</td>
    <td align="right">        6.66</td>
    <td align="right">      224.51</td>
    <td align="right">      139.31</td>
    <td align="right">      430.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">      110.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      392.86</td>
    <td align="right">       35.61</td>
    <td align="right">      357.25</td>
    <td align="right">      353.38</td>
    <td align="right">      938.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.55</td>
    <td align="right">      199.42</td>
    <td align="right">      285.14</td>
    <td align="right">      135.93</td>
    <td align="right">     1664.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      642.23</td>
    <td align="right">      282.41</td>
    <td align="right">      359.82</td>
    <td align="right">      282.33</td>
    <td align="right">     1327.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      872.62</td>
    <td align="right">      346.39</td>
    <td align="right">      526.23</td>
    <td align="right">      548.96</td>
    <td align="right">      861.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1071.50</td>
    <td align="right">      469.27</td>
    <td align="right">      602.23</td>
    <td align="right">      894.03</td>
    <td align="right">      604.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1345.51</td>
    <td align="right">      587.84</td>
    <td align="right">      757.67</td>
    <td align="right">     1322.02</td>
    <td align="right">      350.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1480.66</td>
    <td align="right">      644.69</td>
    <td align="right">      835.97</td>
    <td align="right">     1602.76</td>
    <td align="right">      246.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1496.55</td>
    <td align="right">      690.42</td>
    <td align="right">      806.13</td>
    <td align="right">     1667.41</td>
    <td align="right">      218.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1261.69</td>
    <td align="right">      543.91</td>
    <td align="right">      717.78</td>
    <td align="right">     1399.10</td>
    <td align="right">      263.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1125.44</td>
    <td align="right">      531.87</td>
    <td align="right">      593.57</td>
    <td align="right">     1131.21</td>
    <td align="right">      462.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      717.15</td>
    <td align="right">      299.54</td>
    <td align="right">      417.61</td>
    <td align="right">      493.97</td>
    <td align="right">      701.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      423.14</td>
    <td align="right">      137.45</td>
    <td align="right">      285.69</td>
    <td align="right">      148.87</td>
    <td align="right">     1076.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      327.78</td>
    <td align="right">      140.77</td>
    <td align="right">      187.01</td>
    <td align="right">       89.19</td>
    <td align="right">     1531.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      938.87</td>
    <td align="right">      406.75</td>
    <td align="right">      532.12</td>
    <td align="right">      812.51</td>
    <td align="right">      773.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      327.78</td>
    <td align="right">      137.45</td>
    <td align="right">      187.01</td>
    <td align="right">       89.19</td>
    <td align="right">      218.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1496.55</td>
    <td align="right">      690.42</td>
    <td align="right">      835.97</td>
    <td align="right">     1667.41</td>
    <td align="right">     1664.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.16</td>
    <td align="right">        7.88</td>
    <td align="right">       11.27</td>
    <td align="right">        5.37</td>
    <td align="right">       65.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.39</td>
    <td align="right">       11.17</td>
    <td align="right">       14.23</td>
    <td align="right">       11.16</td>
    <td align="right">       52.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.50</td>
    <td align="right">       13.70</td>
    <td align="right">       20.81</td>
    <td align="right">       21.71</td>
    <td align="right">       34.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.37</td>
    <td align="right">       18.55</td>
    <td align="right">       23.81</td>
    <td align="right">       35.35</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.20</td>
    <td align="right">       23.24</td>
    <td align="right">       29.96</td>
    <td align="right">       52.27</td>
    <td align="right">       13.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.54</td>
    <td align="right">       25.49</td>
    <td align="right">       33.05</td>
    <td align="right">       63.37</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.17</td>
    <td align="right">       27.30</td>
    <td align="right">       31.87</td>
    <td align="right">       65.93</td>
    <td align="right">        8.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.89</td>
    <td align="right">       21.51</td>
    <td align="right">       28.38</td>
    <td align="right">       55.32</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.50</td>
    <td align="right">       21.03</td>
    <td align="right">       23.47</td>
    <td align="right">       44.73</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.36</td>
    <td align="right">       11.84</td>
    <td align="right">       16.51</td>
    <td align="right">       19.53</td>
    <td align="right">       27.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.73</td>
    <td align="right">        5.43</td>
    <td align="right">       11.30</td>
    <td align="right">        5.89</td>
    <td align="right">       42.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.96</td>
    <td align="right">        5.57</td>
    <td align="right">        7.39</td>
    <td align="right">        3.53</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.12</td>
    <td align="right">       16.08</td>
    <td align="right">       21.04</td>
    <td align="right">       32.13</td>
    <td align="right">       30.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.96</td>
    <td align="right">        5.43</td>
    <td align="right">        7.39</td>
    <td align="right">        3.53</td>
    <td align="right">        8.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       59.17</td>
    <td align="right">       27.30</td>
    <td align="right">       33.05</td>
    <td align="right">       65.93</td>
    <td align="right">       65.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      730.76</td>
    <td align="right">      500.02</td>
    <td align="right">      230.73</td>
    <td align="right">      630.60</td>
    <td align="right">      713.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.36</td>
    <td align="right">      529.31</td>
    <td align="right">      254.05</td>
    <td align="right">      670.15</td>
    <td align="right">      600.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      681.81</td>
    <td align="right">      359.16</td>
    <td align="right">      322.66</td>
    <td align="right">      563.27</td>
    <td align="right">      435.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      613.97</td>
    <td align="right">      287.02</td>
    <td align="right">      326.95</td>
    <td align="right">      490.37</td>
    <td align="right">      322.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.61</td>
    <td align="right">      137.83</td>
    <td align="right">      370.77</td>
    <td align="right">      402.23</td>
    <td align="right">      191.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      493.77</td>
    <td align="right">      100.47</td>
    <td align="right">      393.31</td>
    <td align="right">      437.96</td>
    <td align="right">      133.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      522.69</td>
    <td align="right">      131.63</td>
    <td align="right">      391.06</td>
    <td align="right">      475.64</td>
    <td align="right">      119.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      588.92</td>
    <td align="right">      211.15</td>
    <td align="right">      377.77</td>
    <td align="right">      573.56</td>
    <td align="right">      148.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      713.88</td>
    <td align="right">      376.22</td>
    <td align="right">      337.66</td>
    <td align="right">      709.68</td>
    <td align="right">      253.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.58</td>
    <td align="right">      467.85</td>
    <td align="right">      277.73</td>
    <td align="right">      719.11</td>
    <td align="right">      376.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.29</td>
    <td align="right">      351.99</td>
    <td align="right">      210.30</td>
    <td align="right">      485.67</td>
    <td align="right">      514.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.40</td>
    <td align="right">      453.98</td>
    <td align="right">      145.42</td>
    <td align="right">      554.91</td>
    <td align="right">      688.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.84</td>
    <td align="right">      324.39</td>
    <td align="right">      303.45</td>
    <td align="right">      558.83</td>
    <td align="right">      373.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      493.77</td>
    <td align="right">      100.47</td>
    <td align="right">      145.42</td>
    <td align="right">      402.23</td>
    <td align="right">      119.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      783.36</td>
    <td align="right">      529.31</td>
    <td align="right">      393.31</td>
    <td align="right">      719.11</td>
    <td align="right">      713.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      730.76</td>
    <td align="right">      500.02</td>
    <td align="right">      230.73</td>
    <td align="right">      630.60</td>
    <td align="right">      713.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.36</td>
    <td align="right">      529.31</td>
    <td align="right">      254.05</td>
    <td align="right">      670.15</td>
    <td align="right">      600.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      681.81</td>
    <td align="right">      359.16</td>
    <td align="right">      322.66</td>
    <td align="right">      563.27</td>
    <td align="right">      435.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      613.97</td>
    <td align="right">      287.02</td>
    <td align="right">      326.95</td>
    <td align="right">      490.37</td>
    <td align="right">      322.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.61</td>
    <td align="right">      137.83</td>
    <td align="right">      370.77</td>
    <td align="right">      402.23</td>
    <td align="right">      191.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      493.77</td>
    <td align="right">      100.47</td>
    <td align="right">      393.31</td>
    <td align="right">      437.96</td>
    <td align="right">      133.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      522.69</td>
    <td align="right">      131.63</td>
    <td align="right">      391.06</td>
    <td align="right">      475.64</td>
    <td align="right">      119.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      588.92</td>
    <td align="right">      211.15</td>
    <td align="right">      377.77</td>
    <td align="right">      573.56</td>
    <td align="right">      148.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      713.88</td>
    <td align="right">      376.22</td>
    <td align="right">      337.66</td>
    <td align="right">      709.68</td>
    <td align="right">      253.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.58</td>
    <td align="right">      467.85</td>
    <td align="right">      277.73</td>
    <td align="right">      719.11</td>
    <td align="right">      376.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.29</td>
    <td align="right">      351.99</td>
    <td align="right">      210.30</td>
    <td align="right">      485.67</td>
    <td align="right">      514.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.40</td>
    <td align="right">      453.98</td>
    <td align="right">      145.42</td>
    <td align="right">      554.91</td>
    <td align="right">      688.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.84</td>
    <td align="right">      324.39</td>
    <td align="right">      303.45</td>
    <td align="right">      558.83</td>
    <td align="right">      373.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      493.77</td>
    <td align="right">      100.47</td>
    <td align="right">      145.42</td>
    <td align="right">      402.23</td>
    <td align="right">      119.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      783.36</td>
    <td align="right">      529.31</td>
    <td align="right">      393.31</td>
    <td align="right">      719.11</td>
    <td align="right">      713.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      730.71</td>
    <td align="right">      499.99</td>
    <td align="right">      230.72</td>
    <td align="right">      630.56</td>
    <td align="right">      713.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.31</td>
    <td align="right">      529.27</td>
    <td align="right">      254.04</td>
    <td align="right">      670.11</td>
    <td align="right">      600.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      681.77</td>
    <td align="right">      359.13</td>
    <td align="right">      322.64</td>
    <td align="right">      563.23</td>
    <td align="right">      435.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      613.93</td>
    <td align="right">      287.00</td>
    <td align="right">      326.93</td>
    <td align="right">      490.34</td>
    <td align="right">      322.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.57</td>
    <td align="right">      137.82</td>
    <td align="right">      370.75</td>
    <td align="right">      402.21</td>
    <td align="right">      191.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      493.74</td>
    <td align="right">      100.46</td>
    <td align="right">      393.28</td>
    <td align="right">      437.93</td>
    <td align="right">      133.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      522.65</td>
    <td align="right">      131.62</td>
    <td align="right">      391.03</td>
    <td align="right">      475.61</td>
    <td align="right">      119.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      588.88</td>
    <td align="right">      211.14</td>
    <td align="right">      377.75</td>
    <td align="right">      573.53</td>
    <td align="right">      148.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      713.84</td>
    <td align="right">      376.20</td>
    <td align="right">      337.64</td>
    <td align="right">      709.64</td>
    <td align="right">      253.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.53</td>
    <td align="right">      467.82</td>
    <td align="right">      277.71</td>
    <td align="right">      719.07</td>
    <td align="right">      376.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.25</td>
    <td align="right">      351.97</td>
    <td align="right">      210.29</td>
    <td align="right">      485.64</td>
    <td align="right">      514.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.36</td>
    <td align="right">      453.95</td>
    <td align="right">      145.41</td>
    <td align="right">      554.87</td>
    <td align="right">      688.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.80</td>
    <td align="right">      324.37</td>
    <td align="right">      303.43</td>
    <td align="right">      558.80</td>
    <td align="right">      373.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      493.74</td>
    <td align="right">      100.46</td>
    <td align="right">      145.41</td>
    <td align="right">      402.21</td>
    <td align="right">      119.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      783.31</td>
    <td align="right">      529.27</td>
    <td align="right">      393.28</td>
    <td align="right">      719.07</td>
    <td align="right">      713.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.56</td>
    <td align="right">      194.46</td>
    <td align="right">      286.10</td>
    <td align="right">      156.87</td>
    <td align="right">     1699.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      704.59</td>
    <td align="right">      347.20</td>
    <td align="right">      357.39</td>
    <td align="right">      370.34</td>
    <td align="right">     1371.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      841.18</td>
    <td align="right">      312.99</td>
    <td align="right">      528.19</td>
    <td align="right">      525.13</td>
    <td align="right">      889.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1227.07</td>
    <td align="right">      606.81</td>
    <td align="right">      620.26</td>
    <td align="right">     1097.38</td>
    <td align="right">      635.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1230.40</td>
    <td align="right">      491.43</td>
    <td align="right">      738.96</td>
    <td align="right">     1215.05</td>
    <td align="right">      369.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1443.62</td>
    <td align="right">      625.48</td>
    <td align="right">      818.14</td>
    <td align="right">     1589.45</td>
    <td align="right">      266.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1550.04</td>
    <td align="right">      736.16</td>
    <td align="right">      813.88</td>
    <td align="right">     1753.38</td>
    <td align="right">      242.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1355.31</td>
    <td align="right">      621.98</td>
    <td align="right">      733.33</td>
    <td align="right">     1535.36</td>
    <td align="right">      287.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1097.23</td>
    <td align="right">      520.86</td>
    <td align="right">      576.37</td>
    <td align="right">     1120.46</td>
    <td align="right">      484.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      764.50</td>
    <td align="right">      339.88</td>
    <td align="right">      424.62</td>
    <td align="right">      576.72</td>
    <td align="right">      735.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.63</td>
    <td align="right">      169.25</td>
    <td align="right">      288.39</td>
    <td align="right">      206.76</td>
    <td align="right">     1099.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      351.97</td>
    <td align="right">      165.94</td>
    <td align="right">      186.02</td>
    <td align="right">      130.76</td>
    <td align="right">     1556.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      959.69</td>
    <td align="right">      427.79</td>
    <td align="right">      531.91</td>
    <td align="right">      858.86</td>
    <td align="right">      800.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      351.97</td>
    <td align="right">      165.94</td>
    <td align="right">      186.02</td>
    <td align="right">      130.76</td>
    <td align="right">      242.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1550.04</td>
    <td align="right">      736.16</td>
    <td align="right">      818.14</td>
    <td align="right">     1753.38</td>
    <td align="right">     1699.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.00</td>
    <td align="right">        7.69</td>
    <td align="right">       11.31</td>
    <td align="right">        6.20</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.86</td>
    <td align="right">       13.73</td>
    <td align="right">       14.13</td>
    <td align="right">       14.64</td>
    <td align="right">       54.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.26</td>
    <td align="right">       12.38</td>
    <td align="right">       20.88</td>
    <td align="right">       20.76</td>
    <td align="right">       35.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.52</td>
    <td align="right">       23.99</td>
    <td align="right">       24.52</td>
    <td align="right">       43.39</td>
    <td align="right">       25.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.65</td>
    <td align="right">       19.43</td>
    <td align="right">       29.22</td>
    <td align="right">       48.04</td>
    <td align="right">       14.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       57.08</td>
    <td align="right">       24.73</td>
    <td align="right">       32.35</td>
    <td align="right">       62.85</td>
    <td align="right">       10.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.29</td>
    <td align="right">       29.11</td>
    <td align="right">       32.18</td>
    <td align="right">       69.33</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.59</td>
    <td align="right">       24.59</td>
    <td align="right">       29.00</td>
    <td align="right">       60.71</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.38</td>
    <td align="right">       20.59</td>
    <td align="right">       22.79</td>
    <td align="right">       44.30</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.23</td>
    <td align="right">       13.44</td>
    <td align="right">       16.79</td>
    <td align="right">       22.80</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.09</td>
    <td align="right">        6.69</td>
    <td align="right">       11.40</td>
    <td align="right">        8.18</td>
    <td align="right">       43.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.92</td>
    <td align="right">        6.56</td>
    <td align="right">        7.36</td>
    <td align="right">        5.17</td>
    <td align="right">       61.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.95</td>
    <td align="right">       16.91</td>
    <td align="right">       21.03</td>
    <td align="right">       33.96</td>
    <td align="right">       31.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.92</td>
    <td align="right">        6.56</td>
    <td align="right">        7.36</td>
    <td align="right">        5.17</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.29</td>
    <td align="right">       29.11</td>
    <td align="right">       32.35</td>
    <td align="right">       69.33</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">     2878.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">      447.01</td>
    <td align="right">        9.60</td>
    <td align="right">     2363.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">      669.93</td>
    <td align="right">      130.20</td>
    <td align="right">     1540.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      773.34</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">      315.92</td>
    <td align="right">     1080.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">      668.30</td>
    <td align="right">      615.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">     1020.12</td>
    <td align="right">      411.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1105.28</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.51</td>
    <td align="right">     1018.67</td>
    <td align="right">      352.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      925.50</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">      892.88</td>
    <td align="right">      427.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">      523.83</td>
    <td align="right">      756.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">      155.62</td>
    <td align="right">     1176.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">       29.08</td>
    <td align="right">     1805.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">     2571.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.50</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">      399.38</td>
    <td align="right">     1326.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      352.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">     1020.12</td>
    <td align="right">     2878.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.72</td>
    <td align="right">      207.31</td>
    <td align="right">      296.41</td>
    <td align="right">      137.26</td>
    <td align="right">     1755.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">      285.37</td>
    <td align="right">     1408.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">      548.96</td>
    <td align="right">      930.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1113.88</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">      897.88</td>
    <td align="right">      670.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1398.72</td>
    <td align="right">      611.09</td>
    <td align="right">      787.63</td>
    <td align="right">     1338.68</td>
    <td align="right">      390.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1539.21</td>
    <td align="right">      670.19</td>
    <td align="right">      869.03</td>
    <td align="right">     1648.29</td>
    <td align="right">      266.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">     1724.86</td>
    <td align="right">      227.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1311.59</td>
    <td align="right">      565.42</td>
    <td align="right">      746.17</td>
    <td align="right">     1453.68</td>
    <td align="right">      268.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1169.95</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">     1178.05</td>
    <td align="right">      465.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">      515.40</td>
    <td align="right">      712.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.88</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">      154.45</td>
    <td align="right">     1109.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">       91.65</td>
    <td align="right">     1598.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">      834.18</td>
    <td align="right">      814.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">       91.65</td>
    <td align="right">      227.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      869.03</td>
    <td align="right">     1724.86</td>
    <td align="right">     1755.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2192.20</td>
    <td align="right">     1500.02</td>
    <td align="right">      692.18</td>
    <td align="right">     1785.52</td>
    <td align="right">     2340.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">      762.13</td>
    <td align="right">     1908.54</td>
    <td align="right">     1936.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2045.38</td>
    <td align="right">     1077.43</td>
    <td align="right">      967.94</td>
    <td align="right">     1607.20</td>
    <td align="right">     1435.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1841.86</td>
    <td align="right">      861.04</td>
    <td align="right">      980.82</td>
    <td align="right">     1401.07</td>
    <td align="right">     1076.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1525.78</td>
    <td align="right">      413.48</td>
    <td align="right">     1112.29</td>
    <td align="right">     1125.83</td>
    <td align="right">      652.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.88</td>
    <td align="right">     1268.13</td>
    <td align="right">      442.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1568.02</td>
    <td align="right">      394.88</td>
    <td align="right">     1173.14</td>
    <td align="right">     1402.88</td>
    <td align="right">      376.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1766.71</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">     1710.46</td>
    <td align="right">      448.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2141.59</td>
    <td align="right">     1128.63</td>
    <td align="right">     1012.95</td>
    <td align="right">     2114.67</td>
    <td align="right">      756.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2236.66</td>
    <td align="right">     1403.49</td>
    <td align="right">      833.17</td>
    <td align="right">     2126.23</td>
    <td align="right">     1121.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1686.82</td>
    <td align="right">     1055.94</td>
    <td align="right">      630.88</td>
    <td align="right">     1417.79</td>
    <td align="right">     1583.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1798.15</td>
    <td align="right">     1361.90</td>
    <td align="right">      436.25</td>
    <td align="right">     1611.83</td>
    <td align="right">     2197.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1883.47</td>
    <td align="right">      973.13</td>
    <td align="right">      910.33</td>
    <td align="right">     1621.80</td>
    <td align="right">     1193.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">     1125.83</td>
    <td align="right">      376.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">     1179.88</td>
    <td align="right">     2126.23</td>
    <td align="right">     2340.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">      158.55</td>
    <td align="right">     1794.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      732.46</td>
    <td align="right">      360.93</td>
    <td align="right">      371.53</td>
    <td align="right">      374.87</td>
    <td align="right">     1456.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      874.45</td>
    <td align="right">      325.37</td>
    <td align="right">      549.08</td>
    <td align="right">      523.56</td>
    <td align="right">      962.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1275.60</td>
    <td align="right">      630.81</td>
    <td align="right">      644.79</td>
    <td align="right">     1110.70</td>
    <td align="right">      702.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1279.06</td>
    <td align="right">      510.87</td>
    <td align="right">      768.19</td>
    <td align="right">     1225.24</td>
    <td align="right">      418.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1500.71</td>
    <td align="right">      650.22</td>
    <td align="right">      850.49</td>
    <td align="right">     1633.18</td>
    <td align="right">      291.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      846.06</td>
    <td align="right">     1814.79</td>
    <td align="right">      255.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1408.91</td>
    <td align="right">      646.58</td>
    <td align="right">      762.33</td>
    <td align="right">     1595.85</td>
    <td align="right">      294.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1140.62</td>
    <td align="right">      541.46</td>
    <td align="right">      599.16</td>
    <td align="right">     1165.95</td>
    <td align="right">      493.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      794.74</td>
    <td align="right">      353.33</td>
    <td align="right">      441.41</td>
    <td align="right">      598.44</td>
    <td align="right">      749.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">      213.50</td>
    <td align="right">     1134.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">      133.58</td>
    <td align="right">     1624.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      997.65</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">      881.50</td>
    <td align="right">      845.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">      133.58</td>
    <td align="right">      255.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      850.49</td>
    <td align="right">     1814.79</td>
    <td align="right">     1794.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944360E+09</td>
    <td align="right">    52356.52</td>
    <td align="right">0.751750E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108140E+10</td>
    <td align="right"> 29563769.17</td>
    <td align="right">0.552073E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179433E+10</td>
    <td align="right">0.371369E+09</td>
    <td align="right">0.395674E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200448E+10</td>
    <td align="right">  9749378.40</td>
    <td align="right">0.199473E+10</td>
    <td align="right">0.838314E+09</td>
    <td align="right">0.265678E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270090E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259966E+10</td>
    <td align="right">0.180888E+10</td>
    <td align="right">0.158340E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">0.265282E+10</td>
    <td align="right">0.102948E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.296038E+10</td>
    <td align="right">0.197591E+09</td>
    <td align="right">0.276279E+10</td>
    <td align="right">0.273089E+10</td>
    <td align="right">0.917246E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247885E+10</td>
    <td align="right"> 43698979.89</td>
    <td align="right">0.243515E+10</td>
    <td align="right">0.240155E+10</td>
    <td align="right">0.109735E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183942E+10</td>
    <td align="right">   439218.25</td>
    <td align="right">0.183898E+10</td>
    <td align="right">0.138823E+10</td>
    <td align="right">0.184658E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">0.469620E+09</td>
    <td align="right">0.292921E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956688E+09</td>
    <td align="right"> 91776362.03</td>
    <td align="right">0.442087E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.663910E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218701E+11</td>
    <td align="right">0.629627E+09</td>
    <td align="right">0.212405E+11</td>
    <td align="right">0.127831E+11</td>
    <td align="right">0.401150E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.917246E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">0.273089E+10</td>
    <td align="right">0.751750E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134916E+10</td>
    <td align="right">0.555247E+09</td>
    <td align="right">0.793909E+09</td>
    <td align="right">0.373659E+09</td>
    <td align="right">0.461657E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161514E+10</td>
    <td align="right">0.710224E+09</td>
    <td align="right">0.904911E+09</td>
    <td align="right">0.703255E+09</td>
    <td align="right">0.330156E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242964E+10</td>
    <td align="right">0.964451E+09</td>
    <td align="right">0.146519E+10</td>
    <td align="right">0.149217E+10</td>
    <td align="right">0.240001E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288716E+10</td>
    <td align="right">0.126446E+10</td>
    <td align="right">0.162271E+10</td>
    <td align="right">0.233974E+10</td>
    <td align="right">0.166686E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.374633E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.210958E+10</td>
    <td align="right">0.358922E+10</td>
    <td align="right">0.101812E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398964E+10</td>
    <td align="right">0.173712E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">0.426941E+10</td>
    <td align="right">0.672485E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.224451E+10</td>
    <td align="right">0.461228E+10</td>
    <td align="right">0.598548E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351296E+10</td>
    <td align="right">0.151443E+10</td>
    <td align="right">0.199853E+10</td>
    <td align="right">0.389482E+10</td>
    <td align="right">0.697654E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.303250E+10</td>
    <td align="right">0.143312E+10</td>
    <td align="right">0.159938E+10</td>
    <td align="right">0.306884E+10</td>
    <td align="right">0.115265E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199678E+10</td>
    <td align="right">0.834028E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">0.142116E+10</td>
    <td align="right">0.179837E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114016E+10</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.769792E+09</td>
    <td align="right">0.420037E+09</td>
    <td align="right">0.273971E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.391941E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">0.252400E+09</td>
    <td align="right">0.415048E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307790E+11</td>
    <td align="right">0.133345E+11</td>
    <td align="right">0.174445E+11</td>
    <td align="right">0.264370E+11</td>
    <td align="right">0.248130E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">0.252400E+09</td>
    <td align="right">0.598548E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">0.461228E+10</td>
    <td align="right">0.461657E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.587160E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.185394E+10</td>
    <td align="right">0.481501E+10</td>
    <td align="right">0.610752E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.568513E+10</td>
    <td align="right">0.384138E+10</td>
    <td align="right">0.184375E+10</td>
    <td align="right">0.465436E+10</td>
    <td align="right">0.451593E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547833E+10</td>
    <td align="right">0.288579E+10</td>
    <td align="right">0.259254E+10</td>
    <td align="right">0.434016E+10</td>
    <td align="right">0.368697E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.477410E+10</td>
    <td align="right">0.223182E+10</td>
    <td align="right">0.254228E+10</td>
    <td align="right">0.365293E+10</td>
    <td align="right">0.265850E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408664E+10</td>
    <td align="right">0.110747E+10</td>
    <td align="right">0.297917E+10</td>
    <td align="right">0.303270E+10</td>
    <td align="right">0.168616E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.305826E+10</td>
    <td align="right">0.329422E+10</td>
    <td align="right">0.110814E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419977E+10</td>
    <td align="right">0.105765E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">0.375894E+10</td>
    <td align="right">0.980967E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.473196E+10</td>
    <td align="right">0.169657E+10</td>
    <td align="right">0.303539E+10</td>
    <td align="right">0.459228E+10</td>
    <td align="right">0.115657E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.555100E+10</td>
    <td align="right">0.292542E+10</td>
    <td align="right">0.262558E+10</td>
    <td align="right">0.550881E+10</td>
    <td align="right">0.186185E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.375912E+10</td>
    <td align="right">0.223155E+10</td>
    <td align="right">0.575624E+10</td>
