    <td align="right">0.281523E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437223E+10</td>
    <td align="right">0.273698E+10</td>
    <td align="right">0.163525E+10</td>
    <td align="right">0.373247E+10</td>
    <td align="right">0.389419E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.481616E+10</td>
    <td align="right">0.364772E+10</td>
    <td align="right">0.116845E+10</td>
    <td align="right">0.435323E+10</td>
    <td align="right">0.567390E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593971E+11</td>
    <td align="right">0.306888E+11</td>
    <td align="right">0.287083E+11</td>
    <td align="right">0.514914E+11</td>
    <td align="right">0.361459E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.116845E+10</td>
    <td align="right">0.303270E+10</td>
    <td align="right">0.980967E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">0.575624E+10</td>
    <td align="right">0.610752E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133803E+10</td>
    <td align="right">0.541449E+09</td>
    <td align="right">0.796584E+09</td>
    <td align="right">0.426886E+09</td>
    <td align="right">0.471785E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177196E+10</td>
    <td align="right">0.873157E+09</td>
    <td align="right">0.898800E+09</td>
    <td align="right">0.915026E+09</td>
    <td align="right">0.341716E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234212E+10</td>
    <td align="right">0.871464E+09</td>
    <td align="right">0.147066E+10</td>
    <td align="right">0.141607E+10</td>
    <td align="right">0.248024E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330636E+10</td>
    <td align="right">0.163506E+10</td>
    <td align="right">0.167130E+10</td>
    <td align="right">0.288646E+10</td>
    <td align="right">0.174035E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342583E+10</td>
    <td align="right">0.136832E+10</td>
    <td align="right">0.205751E+10</td>
    <td align="right">0.329058E+10</td>
    <td align="right">0.108121E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388984E+10</td>
    <td align="right">0.168536E+10</td>
    <td align="right">0.220448E+10</td>
    <td align="right">0.423684E+10</td>
    <td align="right">0.729999E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">0.486160E+10</td>
    <td align="right">0.663756E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377362E+10</td>
    <td align="right">0.173180E+10</td>
    <td align="right">0.204183E+10</td>
    <td align="right">0.428287E+10</td>
    <td align="right">0.758745E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295649E+10</td>
    <td align="right">0.140346E+10</td>
    <td align="right">0.155302E+10</td>
    <td align="right">0.304025E+10</td>
    <td align="right">0.121352E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212863E+10</td>
    <td align="right">0.946350E+09</td>
    <td align="right">0.118228E+10</td>
    <td align="right">0.163379E+10</td>
    <td align="right">0.188678E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.777060E+09</td>
    <td align="right">0.570218E+09</td>
    <td align="right">0.280049E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.462039E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">0.363035E+09</td>
    <td align="right">0.422009E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314618E+11</td>
    <td align="right">0.140242E+11</td>
    <td align="right">0.174376E+11</td>
    <td align="right">0.279236E+11</td>
    <td align="right">0.257102E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">0.363035E+09</td>
    <td align="right">0.663756E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">0.486160E+10</td>
    <td align="right">0.471785E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314772E+09</td>
    <td align="right">    65774.51</td>
    <td align="right">0.251323E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360450E+09</td>
    <td align="right">  9322086.32</td>
    <td align="right">0.184618E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598082E+09</td>
    <td align="right">0.137336E+09</td>
    <td align="right">0.130684E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.668130E+09</td>
    <td align="right">  3249639.04</td>
    <td align="right">0.664880E+09</td>
    <td align="right">0.311773E+09</td>
    <td align="right">0.850026E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.900259E+09</td>
    <td align="right"> 33747799.03</td>
    <td align="right">0.866511E+09</td>
    <td align="right">0.658178E+09</td>
    <td align="right">0.486261E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101823E+10</td>
    <td align="right"> 92295881.84</td>
    <td align="right">0.925932E+09</td>
    <td align="right">0.915906E+09</td>
    <td align="right">0.326170E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.986747E+09</td>
    <td align="right"> 65860510.35</td>
    <td align="right">0.920886E+09</td>
    <td align="right">0.931818E+09</td>
    <td align="right">0.296727E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826244E+09</td>
    <td align="right"> 14565637.47</td>
    <td align="right">0.811679E+09</td>
    <td align="right">0.806166E+09</td>
    <td align="right">0.372664E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.613110E+09</td>
    <td align="right">   146399.16</td>
    <td align="right">0.612964E+09</td>
    <td align="right">0.456423E+09</td>
    <td align="right">0.654139E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471059E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471059E+09</td>
    <td align="right">0.139987E+09</td>
    <td align="right">0.105988E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318881E+09</td>
    <td align="right"> 26043058.12</td>
    <td align="right">0.157000E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228263E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.728970E+10</td>
    <td align="right">0.209866E+09</td>
    <td align="right">0.707983E+10</td>
    <td align="right">0.439302E+10</td>
    <td align="right">0.135647E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296727E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101823E+10</td>
    <td align="right"> 92295881.84</td>
    <td align="right">0.925932E+09</td>
    <td align="right">0.931818E+09</td>
    <td align="right">0.251323E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314792E+09</td>
    <td align="right">    65778.66</td>
    <td align="right">0.251339E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360472E+09</td>
    <td align="right">  9322675.46</td>
    <td align="right">0.184630E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598120E+09</td>
    <td align="right">0.137345E+09</td>
    <td align="right">0.130692E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.668172E+09</td>
    <td align="right">  3249844.42</td>
    <td align="right">0.664922E+09</td>
    <td align="right">0.311792E+09</td>
    <td align="right">0.850080E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.900315E+09</td>
    <td align="right"> 33749931.83</td>
    <td align="right">0.866565E+09</td>
    <td align="right">0.658220E+09</td>
    <td align="right">0.486292E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101829E+10</td>
    <td align="right"> 92301714.78</td>
    <td align="right">0.925990E+09</td>
    <td align="right">0.915964E+09</td>
    <td align="right">0.326190E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.986809E+09</td>
    <td align="right"> 65864672.63</td>
    <td align="right">0.920944E+09</td>
    <td align="right">0.931877E+09</td>
    <td align="right">0.296746E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826297E+09</td>
    <td align="right"> 14566557.99</td>
    <td align="right">0.811730E+09</td>
    <td align="right">0.806217E+09</td>
    <td align="right">0.372687E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.613149E+09</td>
    <td align="right">   146408.41</td>
    <td align="right">0.613003E+09</td>
    <td align="right">0.456452E+09</td>
    <td align="right">0.654180E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471088E+09</td>
    <td align="right">0.139996E+09</td>
    <td align="right">0.105995E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318901E+09</td>
    <td align="right"> 26044704.00</td>
    <td align="right">0.157010E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228277E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729016E+10</td>
    <td align="right">0.209879E+09</td>
    <td align="right">0.708028E+10</td>
    <td align="right">0.439330E+10</td>
    <td align="right">0.135656E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296746E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101829E+10</td>
    <td align="right"> 92301714.78</td>
    <td align="right">0.925990E+09</td>
    <td align="right">0.931877E+09</td>
    <td align="right">0.251339E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314792E+09</td>
    <td align="right">    65778.66</td>
    <td align="right">0.251339E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360472E+09</td>
    <td align="right">  9322675.46</td>
    <td align="right">0.184630E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598120E+09</td>
    <td align="right">0.137345E+09</td>
    <td align="right">0.130692E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.668172E+09</td>
    <td align="right">  3249844.42</td>
    <td align="right">0.664922E+09</td>
    <td align="right">0.311792E+09</td>
    <td align="right">0.850080E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.900315E+09</td>
    <td align="right"> 33749931.83</td>
    <td align="right">0.866565E+09</td>
    <td align="right">0.658220E+09</td>
    <td align="right">0.486292E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101829E+10</td>
    <td align="right"> 92301714.78</td>
    <td align="right">0.925990E+09</td>
    <td align="right">0.915964E+09</td>
    <td align="right">0.326190E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.986809E+09</td>
    <td align="right"> 65864672.63</td>
    <td align="right">0.920944E+09</td>
    <td align="right">0.931877E+09</td>
    <td align="right">0.296746E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826297E+09</td>
    <td align="right"> 14566557.99</td>
    <td align="right">0.811730E+09</td>
    <td align="right">0.806217E+09</td>
    <td align="right">0.372687E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.613149E+09</td>
    <td align="right">   146408.41</td>
    <td align="right">0.613003E+09</td>
    <td align="right">0.456452E+09</td>
    <td align="right">0.654180E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471088E+09</td>
    <td align="right">0.139996E+09</td>
    <td align="right">0.105995E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318901E+09</td>
    <td align="right"> 26044704.00</td>
    <td align="right">0.157010E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228277E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729016E+10</td>
    <td align="right">0.209879E+09</td>
    <td align="right">0.708028E+10</td>
    <td align="right">0.439330E+10</td>
    <td align="right">0.135656E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296746E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101829E+10</td>
    <td align="right"> 92301714.78</td>
    <td align="right">0.925990E+09</td>
    <td align="right">0.931877E+09</td>
    <td align="right">0.251339E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129783E+10</td>
    <td align="right">0.534123E+09</td>
    <td align="right">0.763708E+09</td>
    <td align="right">0.364080E+09</td>
    <td align="right">0.445907E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155369E+10</td>
    <td align="right">0.683204E+09</td>
    <td align="right">0.870488E+09</td>
    <td align="right">0.683019E+09</td>
    <td align="right">0.321036E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233721E+10</td>
    <td align="right">0.927759E+09</td>
    <td align="right">0.140945E+10</td>
    <td align="right">0.147034E+10</td>
    <td align="right">0.230617E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277733E+10</td>
    <td align="right">0.121635E+10</td>
    <td align="right">0.156098E+10</td>
    <td align="right">0.231732E+10</td>
    <td align="right">0.156699E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.360381E+10</td>
    <td align="right">0.157447E+10</td>
    <td align="right">0.202933E+10</td>
    <td align="right">0.354090E+10</td>
    <td align="right">0.938507E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383786E+10</td>
    <td align="right">0.167103E+10</td>
    <td align="right">0.216683E+10</td>
    <td align="right">0.415435E+10</td>
    <td align="right">0.639294E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.400835E+10</td>
    <td align="right">0.184922E+10</td>
    <td align="right">0.215913E+10</td>
    <td align="right">0.446598E+10</td>
    <td align="right">0.583933E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337932E+10</td>
    <td align="right">0.145681E+10</td>
    <td align="right">0.192250E+10</td>
    <td align="right">0.374734E+10</td>
    <td align="right">0.704892E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291714E+10</td>
    <td align="right">0.137860E+10</td>
    <td align="right">0.153854E+10</td>
    <td align="right">0.293211E+10</td>
    <td align="right">0.119788E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192082E+10</td>
    <td align="right">0.802298E+09</td>
    <td align="right">0.111852E+10</td>
    <td align="right">0.132306E+10</td>
    <td align="right">0.187896E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109678E+10</td>
    <td align="right">0.356274E+09</td>
    <td align="right">0.740508E+09</td>
    <td align="right">0.385867E+09</td>
    <td align="right">0.279080E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.877924E+09</td>
    <td align="right">0.377030E+09</td>
    <td align="right">0.500894E+09</td>
    <td align="right">0.238891E+09</td>
    <td align="right">0.410253E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296081E+11</td>
    <td align="right">0.128272E+11</td>
    <td align="right">0.167809E+11</td>
    <td align="right">0.256232E+11</td>
    <td align="right">0.243794E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.877924E+09</td>
    <td align="right">0.356274E+09</td>
    <td align="right">0.500894E+09</td>
    <td align="right">0.238891E+09</td>
    <td align="right">0.583933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.400835E+10</td>
    <td align="right">0.184922E+10</td>
    <td align="right">0.216683E+10</td>
    <td align="right">0.446598E+10</td>
    <td align="right">0.445907E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 51315066.86</td>
    <td align="right"> 21118748.07</td>
    <td align="right"> 30196318.79</td>
    <td align="right"> 14395380.99</td>
    <td align="right">0.176308E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 61431560.36</td>
    <td align="right"> 27013266.17</td>
    <td align="right"> 34418294.19</td>
    <td align="right"> 27005948.50</td>
    <td align="right">0.126935E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 92411286.12</td>
    <td align="right"> 36682746.88</td>
    <td align="right"> 55728539.23</td>
    <td align="right"> 58135762.43</td>
    <td align="right"> 91183828.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109813E+09</td>
    <td align="right"> 48093505.70</td>
    <td align="right"> 61719606.93</td>
    <td align="right"> 91624635.07</td>
    <td align="right"> 61957296.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142491E+09</td>
    <td align="right"> 62253227.08</td>
    <td align="right"> 80237986.23</td>
    <td align="right">0.140004E+09</td>
    <td align="right"> 37107726.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151746E+09</td>
    <td align="right"> 66071159.87</td>
    <td align="right"> 85674507.65</td>
    <td align="right">0.164259E+09</td>
    <td align="right"> 25277095.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158486E+09</td>
    <td align="right"> 73116412.26</td>
    <td align="right"> 85370031.41</td>
    <td align="right">0.176581E+09</td>
    <td align="right"> 23088196.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133615E+09</td>
    <td align="right"> 57601113.07</td>
    <td align="right"> 76014078.92</td>
    <td align="right">0.148166E+09</td>
    <td align="right"> 27870800.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115341E+09</td>
    <td align="right"> 54508504.25</td>
    <td align="right"> 60832417.38</td>
    <td align="right">0.115933E+09</td>
    <td align="right"> 47363078.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 75947452.65</td>
    <td align="right"> 31722131.84</td>
    <td align="right"> 44225320.82</td>
    <td align="right"> 52312468.10</td>
    <td align="right"> 74292477.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43365777.73</td>
    <td align="right"> 14086742.97</td>
    <td align="right"> 29279034.76</td>
    <td align="right"> 15256822.53</td>
    <td align="right">0.110346E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34712330.74</td>
    <td align="right"> 14907419.42</td>
    <td align="right"> 19804911.32</td>
    <td align="right">  9445552.22</td>
    <td align="right">0.162210E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117068E+10</td>
    <td align="right">0.507175E+09</td>
    <td align="right">0.663501E+09</td>
    <td align="right">0.101312E+10</td>
    <td align="right">0.963939E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34712330.74</td>
    <td align="right"> 14086742.97</td>
    <td align="right"> 19804911.32</td>
    <td align="right">  9445552.22</td>
    <td align="right"> 23088196.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158486E+09</td>
    <td align="right"> 73116412.26</td>
    <td align="right"> 85674507.65</td>
    <td align="right">0.176581E+09</td>
    <td align="right">0.176308E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195726E+10</td>
    <td align="right">0.133926E+10</td>
    <td align="right">0.617998E+09</td>
    <td align="right">0.168901E+10</td>
    <td align="right">0.191041E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189510E+10</td>
    <td align="right">0.128050E+10</td>
    <td align="right">0.614602E+09</td>
    <td align="right">0.162123E+10</td>
    <td align="right">0.145337E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182617E+10</td>
    <td align="right">0.961962E+09</td>
    <td align="right">0.864206E+09</td>
    <td align="right">0.150865E+10</td>
    <td align="right">0.116763E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159141E+10</td>
    <td align="right">0.743964E+09</td>
    <td align="right">0.847451E+09</td>
    <td align="right">0.127103E+10</td>
    <td align="right">0.835333E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136225E+10</td>
    <td align="right">0.369168E+09</td>
    <td align="right">0.993084E+09</td>
    <td align="right">0.107734E+10</td>
    <td align="right">0.512433E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127986E+10</td>
    <td align="right">0.260415E+09</td>
    <td align="right">0.101945E+10</td>
    <td align="right">0.113518E+10</td>
    <td align="right">0.344849E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139996E+10</td>
    <td align="right">0.352561E+09</td>
    <td align="right">0.104740E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">0.319689E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157737E+10</td>
    <td align="right">0.565541E+09</td>
    <td align="right">0.101183E+10</td>
    <td align="right">0.153623E+10</td>
    <td align="right">0.398910E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185039E+10</td>
    <td align="right">0.975172E+09</td>
    <td align="right">0.875218E+09</td>
    <td align="right">0.183949E+10</td>
    <td align="right">0.657882E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199695E+10</td>
    <td align="right">0.125308E+10</td>
    <td align="right">0.743872E+09</td>
    <td align="right">0.192607E+10</td>
    <td align="right">0.100917E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145746E+10</td>
    <td align="right">0.912358E+09</td>
    <td align="right">0.545099E+09</td>
    <td align="right">0.125886E+10</td>
    <td align="right">0.133423E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160544E+10</td>
    <td align="right">0.121594E+10</td>
    <td align="right">0.389494E+09</td>
    <td align="right">0.148627E+10</td>
    <td align="right">0.184328E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197996E+11</td>
    <td align="right">0.102299E+11</td>
    <td align="right">0.956970E+10</td>
    <td align="right">0.176233E+11</td>
    <td align="right">0.117872E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127986E+10</td>
    <td align="right">0.260415E+09</td>
    <td align="right">0.389494E+09</td>
    <td align="right">0.107734E+10</td>
    <td align="right">0.319689E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199695E+10</td>
    <td align="right">0.133926E+10</td>
    <td align="right">0.104740E+10</td>
    <td align="right">0.192607E+10</td>
    <td align="right">0.191041E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195726E+10</td>
    <td align="right">0.133926E+10</td>
    <td align="right">0.617998E+09</td>
    <td align="right">0.168901E+10</td>
    <td align="right">0.191041E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189510E+10</td>
    <td align="right">0.128050E+10</td>
    <td align="right">0.614602E+09</td>
    <td align="right">0.162123E+10</td>
    <td align="right">0.145337E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182617E+10</td>
    <td align="right">0.961962E+09</td>
    <td align="right">0.864206E+09</td>
    <td align="right">0.150865E+10</td>
    <td align="right">0.116763E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159141E+10</td>
    <td align="right">0.743964E+09</td>
    <td align="right">0.847451E+09</td>
    <td align="right">0.127103E+10</td>
    <td align="right">0.835333E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136225E+10</td>
    <td align="right">0.369168E+09</td>
    <td align="right">0.993084E+09</td>
    <td align="right">0.107734E+10</td>
    <td align="right">0.512433E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127986E+10</td>
    <td align="right">0.260415E+09</td>
    <td align="right">0.101945E+10</td>
    <td align="right">0.113518E+10</td>
    <td align="right">0.344849E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139996E+10</td>
    <td align="right">0.352561E+09</td>
    <td align="right">0.104740E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">0.319689E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157737E+10</td>
    <td align="right">0.565541E+09</td>
    <td align="right">0.101183E+10</td>
    <td align="right">0.153623E+10</td>
    <td align="right">0.398910E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185039E+10</td>
    <td align="right">0.975172E+09</td>
    <td align="right">0.875218E+09</td>
    <td align="right">0.183949E+10</td>
    <td align="right">0.657882E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199695E+10</td>
    <td align="right">0.125308E+10</td>
    <td align="right">0.743872E+09</td>
    <td align="right">0.192607E+10</td>
    <td align="right">0.100917E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145746E+10</td>
    <td align="right">0.912358E+09</td>
    <td align="right">0.545099E+09</td>
    <td align="right">0.125886E+10</td>
    <td align="right">0.133423E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160544E+10</td>
    <td align="right">0.121594E+10</td>
    <td align="right">0.389494E+09</td>
    <td align="right">0.148627E+10</td>
    <td align="right">0.184328E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197996E+11</td>
    <td align="right">0.102299E+11</td>
    <td align="right">0.956970E+10</td>
    <td align="right">0.176233E+11</td>
    <td align="right">0.117872E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127986E+10</td>
    <td align="right">0.260415E+09</td>
    <td align="right">0.389494E+09</td>
    <td align="right">0.107734E+10</td>
    <td align="right">0.319689E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199695E+10</td>
    <td align="right">0.133926E+10</td>
    <td align="right">0.104740E+10</td>
    <td align="right">0.192607E+10</td>
    <td align="right">0.191041E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195714E+10</td>
    <td align="right">0.133918E+10</td>
    <td align="right">0.617959E+09</td>
    <td align="right">0.168890E+10</td>
    <td align="right">0.191029E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189498E+10</td>
    <td align="right">0.128042E+10</td>
    <td align="right">0.614563E+09</td>
    <td align="right">0.162113E+10</td>
    <td align="right">0.145328E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182605E+10</td>
    <td align="right">0.961901E+09</td>
    <td align="right">0.864151E+09</td>
    <td align="right">0.150856E+10</td>
    <td align="right">0.116756E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159131E+10</td>
    <td align="right">0.743917E+09</td>
    <td align="right">0.847397E+09</td>
    <td align="right">0.127095E+10</td>
    <td align="right">0.835281E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136217E+10</td>
    <td align="right">0.369144E+09</td>
    <td align="right">0.993021E+09</td>
    <td align="right">0.107727E+10</td>
    <td align="right">0.512400E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127978E+10</td>
    <td align="right">0.260398E+09</td>
    <td align="right">0.101938E+10</td>
    <td align="right">0.113511E+10</td>
    <td align="right">0.344827E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139988E+10</td>
    <td align="right">0.352539E+09</td>
    <td align="right">0.104734E+10</td>
    <td align="right">0.127388E+10</td>
    <td align="right">0.319669E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157727E+10</td>
    <td align="right">0.565505E+09</td>
    <td align="right">0.101176E+10</td>
    <td align="right">0.153613E+10</td>
    <td align="right">0.398885E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185027E+10</td>
    <td align="right">0.975110E+09</td>
    <td align="right">0.875163E+09</td>
    <td align="right">0.183937E+10</td>
    <td align="right">0.657840E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199683E+10</td>
    <td align="right">0.125300E+10</td>
    <td align="right">0.743825E+09</td>
    <td align="right">0.192595E+10</td>
    <td align="right">0.100911E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145736E+10</td>
    <td align="right">0.912300E+09</td>
    <td align="right">0.545065E+09</td>
    <td align="right">0.125878E+10</td>
    <td align="right">0.133415E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160534E+10</td>
    <td align="right">0.121587E+10</td>
    <td align="right">0.389470E+09</td>
    <td align="right">0.148617E+10</td>
    <td align="right">0.184316E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197984E+11</td>
    <td align="right">0.102293E+11</td>
    <td align="right">0.956910E+10</td>
    <td align="right">0.176222E+11</td>
    <td align="right">0.117864E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127978E+10</td>
    <td align="right">0.260398E+09</td>
    <td align="right">0.389470E+09</td>
    <td align="right">0.107727E+10</td>
    <td align="right">0.319669E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199683E+10</td>
    <td align="right">0.133918E+10</td>
    <td align="right">0.104734E+10</td>
    <td align="right">0.192595E+10</td>
    <td align="right">0.191029E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128713E+10</td>
    <td align="right">0.520850E+09</td>
    <td align="right">0.766281E+09</td>
    <td align="right">0.420152E+09</td>
    <td align="right">0.455258E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170455E+10</td>
    <td align="right">0.839938E+09</td>
    <td align="right">0.864608E+09</td>
    <td align="right">0.895919E+09</td>
    <td align="right">0.331707E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225302E+10</td>
    <td align="right">0.838309E+09</td>
    <td align="right">0.141471E+10</td>
    <td align="right">0.140651E+10</td>
    <td align="right">0.238361E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318058E+10</td>
    <td align="right">0.157286E+10</td>
    <td align="right">0.160772E+10</td>
    <td align="right">0.284442E+10</td>
    <td align="right">0.164739E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329550E+10</td>
    <td align="right">0.131626E+10</td>
    <td align="right">0.197924E+10</td>
    <td align="right">0.325439E+10</td>
    <td align="right">0.990992E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374186E+10</td>
    <td align="right">0.162124E+10</td>
    <td align="right">0.212062E+10</td>
    <td align="right">0.411986E+10</td>
    <td align="right">0.689538E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415162E+10</td>
    <td align="right">0.197172E+10</td>
    <td align="right">0.217990E+10</td>
    <td align="right">0.469625E+10</td>
    <td align="right">0.650689E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363006E+10</td>
    <td align="right">0.166591E+10</td>
    <td align="right">0.196415E+10</td>
    <td align="right">0.411230E+10</td>
    <td align="right">0.770786E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284401E+10</td>
    <td align="right">0.135007E+10</td>
    <td align="right">0.149395E+10</td>
    <td align="right">0.290423E+10</td>
    <td align="right">0.125649E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204765E+10</td>
    <td align="right">0.910346E+09</td>
    <td align="right">0.113730E+10</td>
    <td align="right">0.154469E+10</td>
    <td align="right">0.196890E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118619E+10</td>
    <td align="right">0.438687E+09</td>
    <td align="right">0.747500E+09</td>
    <td align="right">0.535918E+09</td>
    <td align="right">0.285088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.942707E+09</td>
    <td align="right">0.444461E+09</td>
    <td align="right">0.498246E+09</td>
    <td align="right">0.350235E+09</td>
    <td align="right">0.416890E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302649E+11</td>
    <td align="right">0.134906E+11</td>
    <td align="right">0.167742E+11</td>
    <td align="right">0.270849E+11</td>
    <td align="right">0.252478E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.942707E+09</td>
    <td align="right">0.438687E+09</td>
    <td align="right">0.498246E+09</td>
    <td align="right">0.350235E+09</td>
    <td align="right">0.650689E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415162E+10</td>
    <td align="right">0.197172E+10</td>
    <td align="right">0.217990E+10</td>
    <td align="right">0.469625E+10</td>
    <td align="right">0.455258E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50891854.43</td>
    <td align="right"> 20593868.22</td>
    <td align="right"> 30297986.21</td>
    <td align="right"> 16612319.32</td>
    <td align="right">0.180005E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67396033.83</td>
    <td align="right"> 33210278.55</td>
    <td align="right"> 34185755.29</td>
    <td align="right"> 35423643.13</td>
    <td align="right">0.131154E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 89082314.66</td>
    <td align="right"> 33145891.43</td>
    <td align="right"> 55936423.24</td>
    <td align="right"> 55611983.76</td>
    <td align="right"> 94245720.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125757E+09</td>
    <td align="right"> 62189160.18</td>
    <td align="right"> 63567613.38</td>
    <td align="right">0.112465E+09</td>
    <td align="right"> 65136163.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130301E+09</td>
    <td align="right"> 52043503.34</td>
    <td align="right"> 78257308.93</td>
    <td align="right">0.128675E+09</td>
    <td align="right"> 39182910.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147949E+09</td>
    <td align="right"> 64102198.06</td>
    <td align="right"> 83847243.18</td>
    <td align="right">0.162895E+09</td>
    <td align="right"> 27263698.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164151E+09</td>
    <td align="right"> 77959742.77</td>
    <td align="right"> 86190953.93</td>
    <td align="right">0.185685E+09</td>
    <td align="right"> 25727654.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143529E+09</td>
    <td align="right"> 65868363.98</td>
    <td align="right"> 77660691.85</td>
    <td align="right">0.162596E+09</td>
    <td align="right"> 30476152.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112449E+09</td>
    <td align="right"> 53380328.34</td>
    <td align="right"> 59069124.18</td>
    <td align="right">0.114830E+09</td>
    <td align="right"> 49680324.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 80961916.05</td>
    <td align="right"> 35994140.97</td>
    <td align="right"> 44967775.08</td>
    <td align="right"> 61075584.83</td>
    <td align="right"> 77848452.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46900622.69</td>
    <td align="right"> 17345219.90</td>
    <td align="right"> 29555402.79</td>
    <td align="right"> 21189618.32</td>
    <td align="right">0.112721E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37273691.67</td>
    <td align="right"> 17573530.04</td>
    <td align="right"> 19700161.63</td>
    <td align="right"> 13847906.88</td>
    <td align="right">0.164835E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119664E+10</td>
    <td align="right">0.533406E+09</td>
    <td align="right">0.663236E+09</td>
    <td align="right">0.107091E+10</td>
    <td align="right">0.998276E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37273691.67</td>
    <td align="right"> 17345219.90</td>
    <td align="right"> 19700161.63</td>
    <td align="right"> 13847906.88</td>
    <td align="right"> 25727654.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164151E+09</td>
    <td align="right"> 77959742.77</td>
    <td align="right"> 86190953.93</td>
    <td align="right">0.185685E+09</td>
    <td align="right">0.180005E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944360E+09</td>
    <td align="right">     8348.72</td>
    <td align="right">0.771039E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108140E+10</td>
    <td align="right"> 23229522.25</td>
    <td align="right">0.571659E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179433E+10</td>
    <td align="right">0.348733E+09</td>
    <td align="right">0.412563E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200448E+10</td>
    <td align="right">  9749378.40</td>
    <td align="right">0.199473E+10</td>
    <td align="right">0.818867E+09</td>
    <td align="right">0.279962E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270090E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259966E+10</td>
    <td align="right">0.178998E+10</td>
    <td align="right">0.164925E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">0.264416E+10</td>
    <td align="right">0.106789E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.296038E+10</td>
    <td align="right">0.197591E+09</td>
    <td align="right">0.276279E+10</td>
    <td align="right">0.272842E+10</td>
    <td align="right">0.944746E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247885E+10</td>
    <td align="right"> 43698979.89</td>
    <td align="right">0.243515E+10</td>
    <td align="right">0.239148E+10</td>
    <td align="right">0.114495E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183942E+10</td>
    <td align="right">   439218.25</td>
    <td align="right">0.183898E+10</td>
    <td align="right">0.135778E+10</td>
    <td align="right">0.196102E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">0.416811E+09</td>
    <td align="right">0.315095E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956688E+09</td>
    <td align="right"> 75385090.74</td>
    <td align="right">0.468014E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.688739E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218701E+11</td>
    <td align="right">0.629627E+09</td>
    <td align="right">0.212405E+11</td>
    <td align="right">0.125949E+11</td>
    <td align="right">0.418386E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944746E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">0.272842E+10</td>
    <td align="right">0.771039E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134916E+10</td>
    <td align="right">0.555247E+09</td>
    <td align="right">0.793909E+09</td>
    <td align="right">0.367626E+09</td>
    <td align="right">0.470297E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161514E+10</td>
    <td align="right">0.710224E+09</td>
    <td align="right">0.904911E+09</td>
    <td align="right">0.690366E+09</td>
    <td align="right">0.340660E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242964E+10</td>
    <td align="right">0.964451E+09</td>
    <td align="right">0.146519E+10</td>
    <td align="right">0.147035E+10</td>
    <td align="right">0.249217E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288716E+10</td>
    <td align="right">0.126446E+10</td>
    <td align="right">0.162271E+10</td>
    <td align="right">0.232730E+10</td>
    <td align="right">0.173713E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.374633E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.210958E+10</td>
    <td align="right">0.358551E+10</td>
    <td align="right">0.104589E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398964E+10</td>
    <td align="right">0.173712E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">0.427236E+10</td>
    <td align="right">0.689690E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.224451E+10</td>
    <td align="right">0.461987E+10</td>
    <td align="right">0.609401E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351296E+10</td>
    <td align="right">0.151443E+10</td>
    <td align="right">0.199853E+10</td>
    <td align="right">0.389354E+10</td>
    <td align="right">0.718449E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.303250E+10</td>
    <td align="right">0.143312E+10</td>
    <td align="right">0.159938E+10</td>
    <td align="right">0.305351E+10</td>
    <td align="right">0.120559E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199678E+10</td>
    <td align="right">0.834028E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">0.138046E+10</td>
    <td align="right">0.190750E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114016E+10</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.769792E+09</td>
    <td align="right">0.400345E+09</td>
    <td align="right">0.287462E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.391941E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">0.245471E+09</td>
    <td align="right">0.428104E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307790E+11</td>
    <td align="right">0.133345E+11</td>
    <td align="right">0.174445E+11</td>
    <td align="right">0.263067E+11</td>
    <td align="right">0.256710E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">0.245471E+09</td>
    <td align="right">0.609401E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">0.461987E+10</td>
    <td align="right">0.470297E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.587160E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.185394E+10</td>
    <td align="right">0.478234E+10</td>
    <td align="right">0.626865E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.568513E+10</td>
    <td align="right">0.384138E+10</td>
    <td align="right">0.184375E+10</td>
    <td align="right">0.461714E+10</td>
    <td align="right">0.468502E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547833E+10</td>
    <td align="right">0.288579E+10</td>
    <td align="right">0.259254E+10</td>
    <td align="right">0.430473E+10</td>
    <td align="right">0.384366E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.477410E+10</td>
    <td align="right">0.223182E+10</td>
    <td align="right">0.254228E+10</td>
    <td align="right">0.363157E+10</td>
    <td align="right">0.278919E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408664E+10</td>
    <td align="right">0.110747E+10</td>
    <td align="right">0.297917E+10</td>
    <td align="right">0.301543E+10</td>
    <td align="right">0.174763E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.305826E+10</td>
    <td align="right">0.328700E+10</td>
    <td align="right">0.114784E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419977E+10</td>
    <td align="right">0.105765E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">0.375747E+10</td>
    <td align="right">0.100838E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.473196E+10</td>
    <td align="right">0.169657E+10</td>
    <td align="right">0.303539E+10</td>
    <td align="right">0.458130E+10</td>
    <td align="right">0.120147E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.555100E+10</td>
    <td align="right">0.292542E+10</td>
    <td align="right">0.262558E+10</td>
    <td align="right">0.548123E+10</td>
    <td align="right">0.196179E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.375912E+10</td>
    <td align="right">0.223155E+10</td>
    <td align="right">0.569489E+10</td>
    <td align="right">0.300423E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437223E+10</td>
    <td align="right">0.273698E+10</td>
    <td align="right">0.163525E+10</td>
    <td align="right">0.367492E+10</td>
    <td align="right">0.410533E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.481616E+10</td>
    <td align="right">0.364772E+10</td>
    <td align="right">0.116845E+10</td>
    <td align="right">0.431713E+10</td>
    <td align="right">0.588512E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593971E+11</td>
    <td align="right">0.306888E+11</td>
    <td align="right">0.287083E+11</td>
    <td align="right">0.511451E+11</td>
    <td align="right">0.376483E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.116845E+10</td>
    <td align="right">0.301543E+10</td>
    <td align="right">0.100838E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">0.569489E+10</td>
    <td align="right">0.626865E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133803E+10</td>
    <td align="right">0.541449E+09</td>
    <td align="right">0.796584E+09</td>
    <td align="right">0.424662E+09</td>
    <td align="right">0.480520E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177196E+10</td>
    <td align="right">0.873157E+09</td>
    <td align="right">0.898800E+09</td>
    <td align="right">0.906888E+09</td>
    <td align="right">0.352277E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234212E+10</td>
    <td align="right">0.871464E+09</td>
    <td align="right">0.147066E+10</td>
    <td align="right">0.140230E+10</td>
    <td align="right">0.257829E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330636E+10</td>
    <td align="right">0.163506E+10</td>
    <td align="right">0.167130E+10</td>
    <td align="right">0.287894E+10</td>
    <td align="right">0.182168E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342583E+10</td>
    <td align="right">0.136832E+10</td>
    <td align="right">0.205751E+10</td>
    <td align="right">0.328169E+10</td>
    <td align="right">0.112186E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388984E+10</td>
    <td align="right">0.168536E+10</td>
    <td align="right">0.220448E+10</td>
    <td align="right">0.423319E+10</td>
    <td align="right">0.756201E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">0.486075E+10</td>
    <td align="right">0.683029E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377362E+10</td>
    <td align="right">0.173180E+10</td>
    <td align="right">0.204183E+10</td>
    <td align="right">0.427434E+10</td>
    <td align="right">0.789281E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295649E+10</td>
    <td align="right">0.140346E+10</td>
    <td align="right">0.155302E+10</td>
    <td align="right">0.302214E+10</td>
    <td align="right">0.127805E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212863E+10</td>
    <td align="right">0.946350E+09</td>
    <td align="right">0.118228E+10</td>
    <td align="right">0.160285E+10</td>
    <td align="right">0.200831E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.777060E+09</td>
    <td align="right">0.553390E+09</td>
    <td align="right">0.293941E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.462039E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">0.357787E+09</td>
    <td align="right">0.435085E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314618E+11</td>
    <td align="right">0.140242E+11</td>
    <td align="right">0.174376E+11</td>
    <td align="right">0.277989E+11</td>
    <td align="right">0.266549E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">0.357787E+09</td>
    <td align="right">0.683029E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">0.486075E+10</td>
    <td align="right">0.480520E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.02</td>
    <td align="right">     2806.71</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.22</td>
    <td align="right">     2282.05</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      138.65</td>
    <td align="right">     1477.28</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      323.42</td>
    <td align="right">     1024.99</td>
    <td align="right">      773.34</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      675.36</td>
    <td align="right">      591.17</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1023.47</td>
    <td align="right">      397.18</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1019.60</td>
    <td align="right">      342.46</td>
    <td align="right">     1105.28</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      896.64</td>
    <td align="right">      409.70</td>
    <td align="right">      925.50</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      535.58</td>
    <td align="right">      712.41</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.34</td>
    <td align="right">     1093.64</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.41</td>
    <td align="right">     1705.58</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2478.75</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      405.35</td>
    <td align="right">     1272.04</td>
    <td align="right">      693.50</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      342.46</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1023.47</td>
    <td align="right">     2806.71</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      139.51</td>
    <td align="right">     1723.63</td>
    <td align="right">      503.72</td>
    <td align="right">      207.31</td>
    <td align="right">      296.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      290.70</td>
    <td align="right">     1364.73</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      557.11</td>
    <td align="right">      896.06</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      902.68</td>
    <td align="right">      643.08</td>
    <td align="right">     1113.88</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1340.06</td>
    <td align="right">      380.12</td>
    <td align="right">     1398.72</td>
    <td align="right">      611.09</td>
    <td align="right">      787.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1647.15</td>
    <td align="right">      259.45</td>
    <td align="right">     1539.21</td>
    <td align="right">      670.19</td>
    <td align="right">      869.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1722.03</td>
    <td align="right">      223.47</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1454.16</td>
    <td align="right">      260.47</td>
    <td align="right">     1311.59</td>
    <td align="right">      565.42</td>
    <td align="right">      746.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1183.97</td>
    <td align="right">      444.70</td>
    <td align="right">     1169.95</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      530.60</td>
    <td align="right">      671.44</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      162.05</td>
    <td align="right">     1056.99</td>
    <td align="right">      439.88</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.24</td>
    <td align="right">     1549.61</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      838.31</td>
    <td align="right">      786.82</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.24</td>
    <td align="right">      223.47</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1722.03</td>
    <td align="right">     1723.63</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      869.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1797.72</td>
    <td align="right">     2280.29</td>
    <td align="right">     2192.20</td>
    <td align="right">     1500.02</td>
    <td align="right">      692.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1923.93</td>
    <td align="right">     1866.71</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">      762.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1620.43</td>
    <td align="right">     1376.56</td>
    <td align="right">     2045.38</td>
    <td align="right">     1077.43</td>
    <td align="right">      967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1409.31</td>
    <td align="right">     1025.66</td>
    <td align="right">     1841.86</td>
    <td align="right">      861.04</td>
    <td align="right">      980.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1132.28</td>
    <td align="right">      629.54</td>
    <td align="right">     1525.78</td>
    <td align="right">      413.48</td>
    <td align="right">     1112.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1270.92</td>
    <td align="right">      427.52</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1403.43</td>
    <td align="right">      366.25</td>
    <td align="right">     1568.02</td>
    <td align="right">      394.88</td>
    <td align="right">     1173.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1714.56</td>
    <td align="right">      431.81</td>
    <td align="right">     1766.71</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2125.31</td>
    <td align="right">      718.30</td>
    <td align="right">     2141.59</td>
    <td align="right">     1128.63</td>
    <td align="right">     1012.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2149.13</td>
    <td align="right">     1051.09</td>
    <td align="right">     2236.66</td>
    <td align="right">     1403.49</td>
    <td align="right">      833.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1440.00</td>
    <td align="right">     1502.39</td>
    <td align="right">     1686.82</td>
    <td align="right">     1055.94</td>
    <td align="right">      630.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1625.31</td>
    <td align="right">     2118.39</td>
    <td align="right">     1798.15</td>
    <td align="right">     1361.90</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1632.78</td>
    <td align="right">     1146.18</td>
    <td align="right">     1883.47</td>
    <td align="right">      973.13</td>
    <td align="right">      910.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1132.28</td>
    <td align="right">      366.25</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2149.13</td>
    <td align="right">     2280.29</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">     1179.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      159.38</td>
    <td align="right">     1761.44</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.24</td>
    <td align="right">     1412.52</td>
    <td align="right">      732.46</td>
    <td align="right">      360.93</td>
    <td align="right">      371.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      528.70</td>
    <td align="right">      926.01</td>
    <td align="right">      874.45</td>
    <td align="right">      325.37</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1113.60</td>
    <td align="right">      671.43</td>
    <td align="right">     1275.60</td>
    <td align="right">      630.81</td>
    <td align="right">      644.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1228.56</td>
    <td align="right">      403.68</td>
    <td align="right">     1279.06</td>
    <td align="right">      510.87</td>
    <td align="right">      768.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1634.58</td>
    <td align="right">      281.64</td>
    <td align="right">     1500.71</td>
    <td align="right">      650.22</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1815.11</td>
    <td align="right">      247.82</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      846.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1599.04</td>
    <td align="right">      283.28</td>
    <td align="right">     1408.91</td>
    <td align="right">      646.58</td>
    <td align="right">      762.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1172.94</td>
    <td align="right">      468.18</td>
    <td align="right">     1140.62</td>
    <td align="right">      541.46</td>
    <td align="right">      599.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      609.99</td>
    <td align="right">      704.44</td>
    <td align="right">      794.74</td>
    <td align="right">      353.33</td>
    <td align="right">      441.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      219.99</td>
    <td align="right">     1080.43</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      135.54</td>
    <td align="right">     1575.60</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      885.45</td>
    <td align="right">      815.26</td>
    <td align="right">      997.65</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      135.54</td>
    <td align="right">      247.82</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1815.11</td>
    <td align="right">     1761.44</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.07</td>
    <td align="right">     2815.12</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.56</td>
    <td align="right">     2289.51</td>
    <td align="right">      447.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.83</td>
    <td align="right">     1463.81</td>
    <td align="right">      669.92</td>
    <td align="right">        0.00</td>
    <td align="right">      669.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      360.86</td>
    <td align="right">      983.87</td>
    <td align="right">      773.33</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      737.24</td>
    <td align="right">      544.67</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1060.12</td>
    <td align="right">      377.53</td>
    <td align="right">     1178.55</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1043.75</td>
    <td align="right">      332.37</td>
    <td align="right">     1105.27</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      903.00</td>
    <td align="right">      417.43</td>
    <td align="right">      925.49</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      528.29</td>
    <td align="right">      757.14</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      156.80</td>
    <td align="right">     1187.20</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.14</td>
    <td align="right">     1817.21</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2556.81</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      417.92</td>
    <td align="right">     1290.46</td>
    <td align="right">      693.49</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      332.37</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1060.12</td>
    <td align="right">     2815.12</td>
    <td align="right">     1178.55</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.31</td>
    <td align="right">     1730.65</td>
    <td align="right">      503.71</td>
    <td align="right">      207.30</td>
    <td align="right">      296.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      293.50</td>
    <td align="right">     1379.51</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      570.67</td>
    <td align="right">      895.07</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      929.38</td>
    <td align="right">      628.45</td>
    <td align="right">     1113.87</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1374.29</td>
    <td align="right">      364.25</td>
    <td align="right">     1398.71</td>
    <td align="right">      611.08</td>
    <td align="right">      787.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1666.13</td>
    <td align="right">      256.39</td>
    <td align="right">     1539.20</td>
    <td align="right">      670.18</td>
    <td align="right">      869.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1733.34</td>
    <td align="right">      226.64</td>
    <td align="right">     1555.72</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1454.41</td>
    <td align="right">      273.58</td>
    <td align="right">     1311.58</td>
    <td align="right">      565.42</td>
    <td align="right">      746.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1175.94</td>
    <td align="right">      480.42</td>
    <td align="right">     1169.94</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      513.50</td>
    <td align="right">      729.26</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      154.75</td>
    <td align="right">     1119.27</td>
    <td align="right">      439.87</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.72</td>
    <td align="right">     1592.27</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      844.63</td>
    <td align="right">      803.63</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.72</td>
    <td align="right">      226.64</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1733.34</td>
    <td align="right">     1730.65</td>
    <td align="right">     1555.72</td>
    <td align="right">      717.72</td>
    <td align="right">      869.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1891.77</td>
    <td align="right">     2139.75</td>
    <td align="right">     2192.23</td>
    <td align="right">     1500.04</td>
    <td align="right">      692.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2010.41</td>
    <td align="right">     1802.26</td>
    <td align="right">     2350.03</td>
    <td align="right">     1587.89</td>
    <td align="right">      762.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1689.76</td>
    <td align="right">     1307.80</td>
    <td align="right">     2045.40</td>
    <td align="right">     1077.44</td>
    <td align="right">      967.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1471.07</td>
    <td align="right">      966.80</td>
    <td align="right">     1841.88</td>
    <td align="right">      861.05</td>
    <td align="right">      980.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1206.67</td>
    <td align="right">      573.95</td>
    <td align="right">     1525.79</td>
    <td align="right">      413.49</td>
    <td align="right">     1112.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1313.84</td>
    <td align="right">      399.12</td>
    <td align="right">     1481.29</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1426.90</td>
    <td align="right">      358.07</td>
    <td align="right">     1568.03</td>
    <td align="right">      394.89</td>
    <td align="right">     1173.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1720.65</td>
    <td align="right">      446.80</td>
    <td align="right">     1766.73</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2129.00</td>
    <td align="right">      761.42</td>
    <td align="right">     2141.61</td>
    <td align="right">     1128.65</td>
    <td align="right">     1012.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2157.29</td>
    <td align="right">     1130.32</td>
    <td align="right">     2236.68</td>
    <td align="right">     1403.51</td>
    <td align="right">      833.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1456.98</td>
    <td align="right">     1544.22</td>
    <td align="right">     1686.84</td>
    <td align="right">     1055.95</td>
    <td align="right">      630.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1664.69</td>
    <td align="right">     2064.56</td>
    <td align="right">     1798.17</td>
    <td align="right">     1361.92</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1676.46</td>
    <td align="right">     1121.28</td>
    <td align="right">     1883.49</td>
    <td align="right">      973.15</td>
    <td align="right">      910.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1206.67</td>
    <td align="right">      358.07</td>
    <td align="right">     1481.29</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2157.29</td>
    <td align="right">     2139.75</td>
    <td align="right">     2350.03</td>
    <td align="right">     1587.89</td>
    <td align="right">     1179.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.07</td>
    <td align="right">     1766.94</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      384.98</td>
    <td align="right">     1425.36</td>
    <td align="right">      732.45</td>
    <td align="right">      360.92</td>
    <td align="right">      371.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      545.89</td>
    <td align="right">      925.12</td>
    <td align="right">      874.44</td>
    <td align="right">      325.36</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1140.77</td>
    <td align="right">      660.70</td>
    <td align="right">     1275.59</td>
    <td align="right">      630.80</td>
    <td align="right">      644.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1263.09</td>
    <td align="right">      384.62</td>
    <td align="right">     1279.05</td>
    <td align="right">      510.87</td>
    <td align="right">      768.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1652.30</td>
    <td align="right">      276.54</td>
    <td align="right">     1500.70</td>
    <td align="right">      650.21</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1822.70</td>
    <td align="right">      252.55</td>
    <td align="right">     1611.32</td>
    <td align="right">      765.26</td>
    <td align="right">      846.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1596.06</td>
    <td align="right">      299.16</td>
    <td align="right">     1408.90</td>
    <td align="right">      646.57</td>
    <td align="right">      762.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1164.76</td>
    <td align="right">      503.92</td>
    <td align="right">     1140.61</td>
    <td align="right">      541.45</td>
    <td align="right">      599.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      599.53</td>
    <td align="right">      764.17</td>
    <td align="right">      794.73</td>
    <td align="right">      353.32</td>
    <td align="right">      441.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      214.93</td>
    <td align="right">     1143.37</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      135.93</td>
    <td align="right">     1618.03</td>
    <td align="right">      365.88</td>
    <td align="right">      172.50</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      892.81</td>
    <td align="right">      832.26</td>
    <td align="right">      997.64</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      135.93</td>
    <td align="right">      252.55</td>
    <td align="right">      365.88</td>
    <td align="right">      172.50</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1822.70</td>
    <td align="right">     1766.94</td>
    <td align="right">     1611.32</td>
    <td align="right">      765.26</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2878.73</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.60</td>
    <td align="right">     2363.01</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.20</td>
    <td align="right">     1540.33</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      315.92</td>
    <td align="right">     1080.10</td>
    <td align="right">      773.34</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      668.30</td>
    <td align="right">      615.76</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1020.12</td>
    <td align="right">      411.99</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1018.67</td>
    <td align="right">      352.73</td>
    <td align="right">     1105.28</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      892.88</td>
    <td align="right">      427.48</td>
    <td align="right">      925.50</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      523.83</td>
    <td align="right">      756.57</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      155.62</td>
    <td align="right">     1176.43</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.08</td>
    <td align="right">     1805.61</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2571.46</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      399.38</td>
    <td align="right">     1326.69</td>
    <td align="right">      693.50</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      352.73</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1020.12</td>
    <td align="right">     2878.73</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.26</td>
    <td align="right">     1755.89</td>
    <td align="right">      503.72</td>
    <td align="right">      207.31</td>
    <td align="right">      296.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.37</td>
    <td align="right">     1408.15</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      548.96</td>
    <td align="right">      930.47</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      897.88</td>
    <td align="right">      670.19</td>
    <td align="right">     1113.88</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1338.68</td>
    <td align="right">      390.49</td>
    <td align="right">     1398.72</td>
    <td align="right">      611.09</td>
    <td align="right">      787.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1648.29</td>
    <td align="right">      266.08</td>
    <td align="right">     1539.21</td>
    <td align="right">      670.19</td>
    <td align="right">      869.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1724.86</td>
    <td align="right">      227.52</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1453.68</td>
    <td align="right">      268.24</td>
    <td align="right">     1311.59</td>
    <td align="right">      565.42</td>
    <td align="right">      746.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1178.05</td>
    <td align="right">      465.12</td>
    <td align="right">     1169.95</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      515.40</td>
    <td align="right">      712.18</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      154.45</td>
    <td align="right">     1109.03</td>
    <td align="right">      439.88</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.65</td>
    <td align="right">     1598.36</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      834.18</td>
    <td align="right">      814.02</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.65</td>
    <td align="right">      227.52</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1724.86</td>
    <td align="right">     1755.89</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      869.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1785.52</td>
    <td align="right">     2340.45</td>
    <td align="right">     2192.20</td>
    <td align="right">     1500.02</td>
    <td align="right">      692.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1908.54</td>
    <td align="right">     1936.60</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">      762.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1607.20</td>
    <td align="right">     1435.06</td>
    <td align="right">     2045.38</td>
    <td align="right">     1077.43</td>
    <td align="right">      967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1401.07</td>
    <td align="right">     1076.08</td>
    <td align="right">     1841.86</td>
    <td align="right">      861.04</td>
    <td align="right">      980.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1125.83</td>
    <td align="right">      652.49</td>
    <td align="right">     1525.78</td>
    <td align="right">      413.48</td>
    <td align="right">     1112.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1268.13</td>
    <td align="right">      442.84</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1402.88</td>
    <td align="right">      376.49</td>
    <td align="right">     1568.02</td>
    <td align="right">      394.88</td>
    <td align="right">     1173.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1710.46</td>
    <td align="right">      448.58</td>
    <td align="right">     1766.71</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2114.67</td>
    <td align="right">      756.86</td>
    <td align="right">     2141.59</td>
    <td align="right">     1128.63</td>
    <td align="right">     1012.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2126.23</td>
    <td align="right">     1121.65</td>
    <td align="right">     2236.66</td>
    <td align="right">     1403.49</td>
    <td align="right">      833.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1417.79</td>
    <td align="right">     1583.85</td>
    <td align="right">     1686.82</td>
    <td align="right">     1055.94</td>
    <td align="right">      630.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1611.83</td>
    <td align="right">     2197.25</td>
    <td align="right">     1798.15</td>
    <td align="right">     1361.90</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1621.80</td>
    <td align="right">     1193.82</td>
    <td align="right">     1883.47</td>
    <td align="right">      973.13</td>
    <td align="right">      910.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1125.83</td>
    <td align="right">      376.49</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2126.23</td>
    <td align="right">     2340.45</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">     1179.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      158.55</td>
    <td align="right">     1794.06</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      374.87</td>
    <td align="right">     1456.17</td>
    <td align="right">      732.46</td>
    <td align="right">      360.93</td>
    <td align="right">      371.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      523.56</td>
    <td align="right">      962.62</td>
    <td align="right">      874.45</td>
    <td align="right">      325.37</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1110.70</td>
    <td align="right">      702.81</td>
    <td align="right">     1275.60</td>
    <td align="right">      630.81</td>
    <td align="right">      644.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1225.24</td>
    <td align="right">      418.85</td>
    <td align="right">     1279.06</td>
    <td align="right">      510.87</td>
    <td align="right">      768.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1633.18</td>
    <td align="right">      291.74</td>
    <td align="right">     1500.71</td>
    <td align="right">      650.22</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1814.79</td>
    <td align="right">      255.01</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      846.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1595.85</td>
    <td align="right">      294.68</td>
    <td align="right">     1408.91</td>
    <td align="right">      646.58</td>
    <td align="right">      762.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1165.95</td>
    <td align="right">      493.07</td>
    <td align="right">     1140.62</td>
    <td align="right">      541.46</td>
    <td align="right">      599.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      598.44</td>
    <td align="right">      749.82</td>
    <td align="right">      794.74</td>
    <td align="right">      353.33</td>
    <td align="right">      441.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      213.50</td>
    <td align="right">     1134.03</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.58</td>
    <td align="right">     1624.42</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      881.50</td>
    <td align="right">      845.22</td>
    <td align="right">      997.65</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.58</td>
    <td align="right">      255.01</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1814.79</td>
    <td align="right">     1794.06</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    52356.52</td>
    <td align="right">0.751750E+10</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 29563769.17</td>
    <td align="right">0.552073E+10</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371369E+09</td>
    <td align="right">0.395674E+10</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.838314E+09</td>
    <td align="right">0.265678E+10</td>
    <td align="right">0.200448E+10</td>
    <td align="right">  9749378.40</td>
    <td align="right">0.199473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180888E+10</td>
    <td align="right">0.158340E+10</td>
    <td align="right">0.270090E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265282E+10</td>
    <td align="right">0.102948E+10</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273089E+10</td>
    <td align="right">0.917246E+09</td>
    <td align="right">0.296038E+10</td>
    <td align="right">0.197591E+09</td>
    <td align="right">0.276279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240155E+10</td>
    <td align="right">0.109735E+10</td>
    <td align="right">0.247885E+10</td>
    <td align="right"> 43698979.89</td>
    <td align="right">0.243515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138823E+10</td>
    <td align="right">0.184658E+10</td>
    <td align="right">0.183942E+10</td>
    <td align="right">   439218.25</td>
    <td align="right">0.183898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469620E+09</td>
    <td align="right">0.292921E+10</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 91776362.03</td>
    <td align="right">0.442087E+10</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.663910E+10</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127831E+11</td>
    <td align="right">0.401150E+11</td>
    <td align="right">0.218701E+11</td>
    <td align="right">0.629627E+09</td>
    <td align="right">0.212405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.917246E+09</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273089E+10</td>
    <td align="right">0.751750E+10</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.373659E+09</td>
    <td align="right">0.461657E+10</td>
    <td align="right">0.134916E+10</td>
    <td align="right">0.555247E+09</td>
    <td align="right">0.793909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.703255E+09</td>
    <td align="right">0.330156E+10</td>
    <td align="right">0.161514E+10</td>
    <td align="right">0.710224E+09</td>
    <td align="right">0.904911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149217E+10</td>
    <td align="right">0.240001E+10</td>
    <td align="right">0.242964E+10</td>
    <td align="right">0.964451E+09</td>
    <td align="right">0.146519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233974E+10</td>
    <td align="right">0.166686E+10</td>
    <td align="right">0.288716E+10</td>
    <td align="right">0.126446E+10</td>
    <td align="right">0.162271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358922E+10</td>
    <td align="right">0.101812E+10</td>
    <td align="right">0.374633E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.210958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.426941E+10</td>
    <td align="right">0.672485E+09</td>
    <td align="right">0.398964E+10</td>
    <td align="right">0.173712E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461228E+10</td>
    <td align="right">0.598548E+09</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.224451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389482E+10</td>
    <td align="right">0.697654E+09</td>
    <td align="right">0.351296E+10</td>
    <td align="right">0.151443E+10</td>
    <td align="right">0.199853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.306884E+10</td>
    <td align="right">0.115265E+10</td>
    <td align="right">0.303250E+10</td>
    <td align="right">0.143312E+10</td>
    <td align="right">0.159938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142116E+10</td>
    <td align="right">0.179837E+10</td>
    <td align="right">0.199678E+10</td>
    <td align="right">0.834028E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.420037E+09</td>
    <td align="right">0.273971E+10</td>
    <td align="right">0.114016E+10</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.769792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.252400E+09</td>
    <td align="right">0.415048E+10</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.391941E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264370E+11</td>
    <td align="right">0.248130E+11</td>
    <td align="right">0.307790E+11</td>
    <td align="right">0.133345E+11</td>
    <td align="right">0.174445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.252400E+09</td>
    <td align="right">0.598548E+09</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461228E+10</td>
    <td align="right">0.461657E+10</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481501E+10</td>
    <td align="right">0.610752E+10</td>
    <td align="right">0.587160E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.185394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.465436E+10</td>
    <td align="right">0.451593E+10</td>
    <td align="right">0.568513E+10</td>
    <td align="right">0.384138E+10</td>
    <td align="right">0.184375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.434016E+10</td>
    <td align="right">0.368697E+10</td>
    <td align="right">0.547833E+10</td>
    <td align="right">0.288579E+10</td>
    <td align="right">0.259254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365293E+10</td>
    <td align="right">0.265850E+10</td>
    <td align="right">0.477410E+10</td>
    <td align="right">0.223182E+10</td>
    <td align="right">0.254228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303270E+10</td>
    <td align="right">0.168616E+10</td>
    <td align="right">0.408664E+10</td>
    <td align="right">0.110747E+10</td>
    <td align="right">0.297917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329422E+10</td>
    <td align="right">0.110814E+10</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.305826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375894E+10</td>
    <td align="right">0.980967E+09</td>
    <td align="right">0.419977E+10</td>
    <td align="right">0.105765E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.459228E+10</td>
    <td align="right">0.115657E+10</td>
    <td align="right">0.473196E+10</td>
    <td align="right">0.169657E+10</td>
    <td align="right">0.303539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.550881E+10</td>
    <td align="right">0.186185E+10</td>
    <td align="right">0.555100E+10</td>
    <td align="right">0.292542E+10</td>
    <td align="right">0.262558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.575624E+10</td>
    <td align="right">0.281523E+10</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.375912E+10</td>
    <td align="right">0.223155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373247E+10</td>
    <td align="right">0.389419E+10</td>
    <td align="right">0.437223E+10</td>
    <td align="right">0.273698E+10</td>
    <td align="right">0.163525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435323E+10</td>
    <td align="right">0.567390E+10</td>
    <td align="right">0.481616E+10</td>
    <td align="right">0.364772E+10</td>
    <td align="right">0.116845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.514914E+11</td>
    <td align="right">0.361459E+11</td>
    <td align="right">0.593971E+11</td>
    <td align="right">0.306888E+11</td>
    <td align="right">0.287083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.303270E+10</td>
    <td align="right">0.980967E+09</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.116845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.575624E+10</td>
    <td align="right">0.610752E+10</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426886E+09</td>
    <td align="right">0.471785E+10</td>
    <td align="right">0.133803E+10</td>
    <td align="right">0.541449E+09</td>
    <td align="right">0.796584E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.915026E+09</td>
    <td align="right">0.341716E+10</td>
    <td align="right">0.177196E+10</td>
    <td align="right">0.873157E+09</td>
    <td align="right">0.898800E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141607E+10</td>
    <td align="right">0.248024E+10</td>
    <td align="right">0.234212E+10</td>
    <td align="right">0.871464E+09</td>
    <td align="right">0.147066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288646E+10</td>
    <td align="right">0.174035E+10</td>
    <td align="right">0.330636E+10</td>
    <td align="right">0.163506E+10</td>
    <td align="right">0.167130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329058E+10</td>
    <td align="right">0.108121E+10</td>
    <td align="right">0.342583E+10</td>
    <td align="right">0.136832E+10</td>
    <td align="right">0.205751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423684E+10</td>
    <td align="right">0.729999E+09</td>
    <td align="right">0.388984E+10</td>
    <td align="right">0.168536E+10</td>
    <td align="right">0.220448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.486160E+10</td>
    <td align="right">0.663756E+09</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428287E+10</td>
    <td align="right">0.758745E+09</td>
    <td align="right">0.377362E+10</td>
    <td align="right">0.173180E+10</td>
    <td align="right">0.204183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304025E+10</td>
    <td align="right">0.121352E+10</td>
    <td align="right">0.295649E+10</td>
    <td align="right">0.140346E+10</td>
    <td align="right">0.155302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163379E+10</td>
    <td align="right">0.188678E+10</td>
    <td align="right">0.212863E+10</td>
    <td align="right">0.946350E+09</td>
    <td align="right">0.118228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.570218E+09</td>
    <td align="right">0.280049E+10</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.777060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.363035E+09</td>
    <td align="right">0.422009E+10</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.462039E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.279236E+11</td>
    <td align="right">0.257102E+11</td>
    <td align="right">0.314618E+11</td>
    <td align="right">0.140242E+11</td>
    <td align="right">0.174376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.363035E+09</td>
    <td align="right">0.663756E+09</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486160E+10</td>
    <td align="right">0.471785E+10</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   197331.83</td>
    <td align="right">0.754001E+10</td>
    <td align="right">0.944355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27967437.25</td>
    <td align="right">0.553878E+10</td>
    <td align="right">0.108139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.412025E+09</td>
    <td align="right">0.392067E+10</td>
    <td align="right">0.179432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.935357E+09</td>
    <td align="right">0.255019E+10</td>
    <td align="right">0.200447E+10</td>
    <td align="right">  9749327.88</td>
    <td align="right">0.199472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197462E+10</td>
    <td align="right">0.145884E+10</td>
    <td align="right">0.270089E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274783E+10</td>
    <td align="right">0.978550E+09</td>
    <td align="right">0.305481E+10</td>
    <td align="right">0.276899E+09</td>
    <td align="right">0.277791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.279557E+10</td>
    <td align="right">0.890218E+09</td>
    <td align="right">0.296036E+10</td>
    <td align="right">0.197590E+09</td>
    <td align="right">0.276277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241860E+10</td>
    <td align="right">0.111804E+10</td>
    <td align="right">0.247884E+10</td>
    <td align="right"> 43698753.45</td>
    <td align="right">0.243514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136933E+10</td>
    <td align="right">0.196250E+10</td>
    <td align="right">0.183941E+10</td>
    <td align="right">   439215.98</td>
    <td align="right">0.183897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.419978E+09</td>
    <td align="right">0.317979E+10</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 78132466.11</td>
    <td align="right">0.471021E+10</td>
    <td align="right">0.956683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.684817E+10</td>
    <td align="right">0.641247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131796E+11</td>
    <td align="right">0.406960E+11</td>
    <td align="right">0.218700E+11</td>
    <td align="right">0.629624E+09</td>
    <td align="right">0.212404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.890218E+09</td>
    <td align="right">0.641247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279557E+10</td>
    <td align="right">0.754001E+10</td>
    <td align="right">0.305481E+10</td>
    <td align="right">0.276899E+09</td>
    <td align="right">0.277791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.378475E+09</td>
    <td align="right">0.463538E+10</td>
    <td align="right">0.134915E+10</td>
    <td align="right">0.555242E+09</td>
    <td align="right">0.793904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710025E+09</td>
    <td align="right">0.333730E+10</td>
    <td align="right">0.161512E+10</td>
    <td align="right">0.710217E+09</td>
    <td align="right">0.904906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152847E+10</td>
    <td align="right">0.239735E+10</td>
    <td align="right">0.242962E+10</td>
    <td align="right">0.964442E+09</td>
    <td align="right">0.146518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240894E+10</td>
    <td align="right">0.162895E+10</td>
    <td align="right">0.288714E+10</td>
    <td align="right">0.126445E+10</td>
    <td align="right">0.162270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.368091E+10</td>
    <td align="right">0.975615E+09</td>
    <td align="right">0.374630E+10</td>
    <td align="right">0.163673E+10</td>
    <td align="right">0.210957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431861E+10</td>
    <td align="right">0.664571E+09</td>
    <td align="right">0.398961E+10</td>
    <td align="right">0.173710E+10</td>
    <td align="right">0.225250E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.464256E+10</td>
    <td align="right">0.607021E+09</td>
    <td align="right">0.416683E+10</td>
    <td align="right">0.192233E+10</td>
    <td align="right">0.224450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389550E+10</td>
    <td align="right">0.732763E+09</td>
    <td align="right">0.351293E+10</td>
    <td align="right">0.151442E+10</td>
    <td align="right">0.199852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304804E+10</td>
    <td align="right">0.124524E+10</td>
    <td align="right">0.303248E+10</td>
    <td align="right">0.143311E+10</td>
    <td align="right">0.159937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137537E+10</td>
    <td align="right">0.195325E+10</td>
    <td align="right">0.199677E+10</td>
    <td align="right">0.834020E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401124E+09</td>
    <td align="right">0.290114E+10</td>
    <td align="right">0.114015E+10</td>
    <td align="right">0.370360E+09</td>
    <td align="right">0.769787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248337E+09</td>
    <td align="right">0.426474E+10</td>
    <td align="right">0.912636E+09</td>
    <td align="right">0.391937E+09</td>
    <td align="right">0.520699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.266364E+11</td>
    <td align="right">0.253433E+11</td>
    <td align="right">0.307787E+11</td>
    <td align="right">0.133344E+11</td>
    <td align="right">0.174444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248337E+09</td>
    <td align="right">0.607021E+09</td>
    <td align="right">0.912636E+09</td>
    <td align="right">0.370360E+09</td>
    <td align="right">0.520699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464256E+10</td>
    <td align="right">0.463538E+10</td>
    <td align="right">0.416683E+10</td>
    <td align="right">0.192233E+10</td>
    <td align="right">0.225250E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.506692E+10</td>
    <td align="right">0.573110E+10</td>
    <td align="right">0.587166E+10</td>
    <td align="right">0.401770E+10</td>
    <td align="right">0.185396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.486359E+10</td>
    <td align="right">0.436002E+10</td>
    <td align="right">0.568519E+10</td>
    <td align="right">0.384142E+10</td>
    <td align="right">0.184377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452586E+10</td>
    <td align="right">0.350281E+10</td>
    <td align="right">0.547839E+10</td>
    <td align="right">0.288583E+10</td>
    <td align="right">0.259256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.381301E+10</td>
    <td align="right">0.250595E+10</td>
    <td align="right">0.477414E+10</td>
    <td align="right">0.223184E+10</td>
    <td align="right">0.254230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323194E+10</td>
    <td align="right">0.153727E+10</td>
    <td align="right">0.408667E+10</td>
    <td align="right">0.110748E+10</td>
    <td align="right">0.297919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340547E+10</td>
    <td align="right">0.103452E+10</td>
    <td align="right">0.383951E+10</td>
    <td align="right">0.781228E+09</td>
    <td align="right">0.305828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382182E+10</td>
    <td align="right">0.959046E+09</td>
    <td align="right">0.419981E+10</td>
    <td align="right">0.105766E+10</td>
    <td align="right">0.314214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460860E+10</td>
    <td align="right">0.119670E+10</td>
    <td align="right">0.473200E+10</td>
    <td align="right">0.169659E+10</td>
    <td align="right">0.303541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.551836E+10</td>
    <td align="right">0.197360E+10</td>
    <td align="right">0.555105E+10</td>
    <td align="right">0.292545E+10</td>
    <td align="right">0.262560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.577809E+10</td>
    <td align="right">0.302745E+10</td>
    <td align="right">0.599073E+10</td>
    <td align="right">0.375916E+10</td>
    <td align="right">0.223157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.377649E+10</td>
    <td align="right">0.400262E+10</td>
    <td align="right">0.437228E+10</td>
    <td align="right">0.273702E+10</td>
    <td align="right">0.163526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.445870E+10</td>
    <td align="right">0.552972E+10</td>
    <td align="right">0.481622E+10</td>
    <td align="right">0.364776E+10</td>
    <td align="right">0.116846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.528689E+11</td>
    <td align="right">0.353608E+11</td>
    <td align="right">0.593976E+11</td>
    <td align="right">0.306891E+11</td>
    <td align="right">0.287085E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323194E+10</td>
    <td align="right">0.959046E+09</td>
    <td align="right">0.383951E+10</td>
    <td align="right">0.781228E+09</td>
    <td align="right">0.116846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577809E+10</td>
    <td align="right">0.573110E+10</td>
    <td align="right">0.599073E+10</td>
    <td align="right">0.401770E+10</td>
    <td align="right">0.314214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.436764E+09</td>
    <td align="right">0.473258E+10</td>
    <td align="right">0.133802E+10</td>
    <td align="right">0.541444E+09</td>
    <td align="right">0.796579E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.931342E+09</td>
    <td align="right">0.344822E+10</td>
    <td align="right">0.177194E+10</td>
    <td align="right">0.873148E+09</td>
    <td align="right">0.898794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146212E+10</td>
    <td align="right">0.247785E+10</td>
    <td align="right">0.234211E+10</td>
    <td align="right">0.871455E+09</td>
    <td align="right">0.147065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295689E+10</td>
    <td align="right">0.171252E+10</td>
    <td align="right">0.330633E+10</td>
    <td align="right">0.163505E+10</td>
    <td align="right">0.167129E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.338307E+10</td>
    <td align="right">0.103017E+10</td>
    <td align="right">0.342580E+10</td>
    <td align="right">0.136830E+10</td>
    <td align="right">0.205750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428275E+10</td>
    <td align="right">0.716802E+09</td>
    <td align="right">0.388981E+10</td>
    <td align="right">0.168534E+10</td>
    <td align="right">0.220447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488193E+10</td>
    <td align="right">0.676417E+09</td>
    <td align="right">0.431577E+10</td>
    <td align="right">0.204968E+10</td>
    <td align="right">0.226609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.427490E+10</td>
    <td align="right">0.801262E+09</td>
    <td align="right">0.377359E+10</td>
    <td align="right">0.173178E+10</td>
    <td align="right">0.204181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301906E+10</td>
    <td align="right">0.130617E+10</td>
    <td align="right">0.295646E+10</td>
    <td align="right">0.140345E+10</td>
    <td align="right">0.155301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160577E+10</td>
    <td align="right">0.204675E+10</td>
    <td align="right">0.212861E+10</td>
    <td align="right">0.946340E+09</td>
    <td align="right">0.118227E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.557108E+09</td>
    <td align="right">0.296360E+10</td>
    <td align="right">0.123309E+10</td>
    <td align="right">0.456032E+09</td>
    <td align="right">0.777055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.364083E+09</td>
    <td align="right">0.433374E+10</td>
    <td align="right">0.979981E+09</td>
    <td align="right">0.462035E+09</td>
    <td align="right">0.517946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281558E+11</td>
    <td align="right">0.262461E+11</td>
    <td align="right">0.314615E+11</td>
    <td align="right">0.140241E+11</td>
    <td align="right">0.174375E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364083E+09</td>
    <td align="right">0.676417E+09</td>
    <td align="right">0.979981E+09</td>
    <td align="right">0.456032E+09</td>
    <td align="right">0.517946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488193E+10</td>
    <td align="right">0.473258E+10</td>
    <td align="right">0.431577E+10</td>
    <td align="right">0.204968E+10</td>
    <td align="right">0.226609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8348.72</td>
    <td align="right">0.771039E+10</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23229522.25</td>
    <td align="right">0.571659E+10</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348733E+09</td>
    <td align="right">0.412563E+10</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.818867E+09</td>
    <td align="right">0.279962E+10</td>
    <td align="right">0.200448E+10</td>
    <td align="right">  9749378.40</td>
    <td align="right">0.199473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178998E+10</td>
    <td align="right">0.164925E+10</td>
    <td align="right">0.270090E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264416E+10</td>
    <td align="right">0.106789E+10</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272842E+10</td>
    <td align="right">0.944746E+09</td>
    <td align="right">0.296038E+10</td>
    <td align="right">0.197591E+09</td>
    <td align="right">0.276279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239148E+10</td>
    <td align="right">0.114495E+10</td>
    <td align="right">0.247885E+10</td>
    <td align="right"> 43698979.89</td>
    <td align="right">0.243515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135778E+10</td>
    <td align="right">0.196102E+10</td>
    <td align="right">0.183942E+10</td>
    <td align="right">   439218.25</td>
    <td align="right">0.183898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416811E+09</td>
    <td align="right">0.315095E+10</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 75385090.74</td>
    <td align="right">0.468014E+10</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.688739E+10</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125949E+11</td>
    <td align="right">0.418386E+11</td>
    <td align="right">0.218701E+11</td>
    <td align="right">0.629627E+09</td>
    <td align="right">0.212405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.944746E+09</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272842E+10</td>
    <td align="right">0.771039E+10</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.367626E+09</td>
    <td align="right">0.470297E+10</td>
    <td align="right">0.134916E+10</td>
    <td align="right">0.555247E+09</td>
    <td align="right">0.793909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.690366E+09</td>
    <td align="right">0.340660E+10</td>
    <td align="right">0.161514E+10</td>
    <td align="right">0.710224E+09</td>
    <td align="right">0.904911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147035E+10</td>
    <td align="right">0.249217E+10</td>
    <td align="right">0.242964E+10</td>
    <td align="right">0.964451E+09</td>
    <td align="right">0.146519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232730E+10</td>
    <td align="right">0.173713E+10</td>
    <td align="right">0.288716E+10</td>
    <td align="right">0.126446E+10</td>
    <td align="right">0.162271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358551E+10</td>
    <td align="right">0.104589E+10</td>
    <td align="right">0.374633E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.210958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427236E+10</td>
    <td align="right">0.689690E+09</td>
    <td align="right">0.398964E+10</td>
    <td align="right">0.173712E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461987E+10</td>
    <td align="right">0.609401E+09</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.224451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389354E+10</td>
    <td align="right">0.718449E+09</td>
    <td align="right">0.351296E+10</td>
    <td align="right">0.151443E+10</td>
    <td align="right">0.199853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305351E+10</td>
    <td align="right">0.120559E+10</td>
    <td align="right">0.303250E+10</td>
    <td align="right">0.143312E+10</td>
    <td align="right">0.159938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138046E+10</td>
    <td align="right">0.190750E+10</td>
    <td align="right">0.199678E+10</td>
    <td align="right">0.834028E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.400345E+09</td>
    <td align="right">0.287462E+10</td>
    <td align="right">0.114016E+10</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.769792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245471E+09</td>
    <td align="right">0.428104E+10</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.391941E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263067E+11</td>
    <td align="right">0.256710E+11</td>
    <td align="right">0.307790E+11</td>
    <td align="right">0.133345E+11</td>
    <td align="right">0.174445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245471E+09</td>
    <td align="right">0.609401E+09</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461987E+10</td>
    <td align="right">0.470297E+10</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.478234E+10</td>
    <td align="right">0.626865E+10</td>
    <td align="right">0.587160E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.185394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461714E+10</td>
    <td align="right">0.468502E+10</td>
    <td align="right">0.568513E+10</td>
    <td align="right">0.384138E+10</td>
    <td align="right">0.184375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.430473E+10</td>
    <td align="right">0.384366E+10</td>
    <td align="right">0.547833E+10</td>
    <td align="right">0.288579E+10</td>
    <td align="right">0.259254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363157E+10</td>
    <td align="right">0.278919E+10</td>
    <td align="right">0.477410E+10</td>
    <td align="right">0.223182E+10</td>
    <td align="right">0.254228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.301543E+10</td>
    <td align="right">0.174763E+10</td>
    <td align="right">0.408664E+10</td>
    <td align="right">0.110747E+10</td>
    <td align="right">0.297917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.328700E+10</td>
    <td align="right">0.114784E+10</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.305826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375747E+10</td>
    <td align="right">0.100838E+10</td>
    <td align="right">0.419977E+10</td>
    <td align="right">0.105765E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.458130E+10</td>
    <td align="right">0.120147E+10</td>
    <td align="right">0.473196E+10</td>
    <td align="right">0.169657E+10</td>
    <td align="right">0.303539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.548123E+10</td>
    <td align="right">0.196179E+10</td>
    <td align="right">0.555100E+10</td>
    <td align="right">0.292542E+10</td>
    <td align="right">0.262558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.569489E+10</td>
    <td align="right">0.300423E+10</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.375912E+10</td>
    <td align="right">0.223155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.367492E+10</td>
    <td align="right">0.410533E+10</td>
    <td align="right">0.437223E+10</td>
    <td align="right">0.273698E+10</td>
    <td align="right">0.163525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.431713E+10</td>
    <td align="right">0.588512E+10</td>
    <td align="right">0.481616E+10</td>
    <td align="right">0.364772E+10</td>
    <td align="right">0.116845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.511451E+11</td>
    <td align="right">0.376483E+11</td>
    <td align="right">0.593971E+11</td>
    <td align="right">0.306888E+11</td>
    <td align="right">0.287083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301543E+10</td>
    <td align="right">0.100838E+10</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.116845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569489E+10</td>
    <td align="right">0.626865E+10</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.424662E+09</td>
    <td align="right">0.480520E+10</td>
    <td align="right">0.133803E+10</td>
    <td align="right">0.541449E+09</td>
    <td align="right">0.796584E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.906888E+09</td>
    <td align="right">0.352277E+10</td>
    <td align="right">0.177196E+10</td>
    <td align="right">0.873157E+09</td>
    <td align="right">0.898800E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140230E+10</td>
    <td align="right">0.257829E+10</td>
    <td align="right">0.234212E+10</td>
    <td align="right">0.871464E+09</td>
    <td align="right">0.147066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287894E+10</td>
    <td align="right">0.182168E+10</td>
    <td align="right">0.330636E+10</td>
    <td align="right">0.163506E+10</td>
    <td align="right">0.167130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328169E+10</td>
    <td align="right">0.112186E+10</td>
    <td align="right">0.342583E+10</td>
    <td align="right">0.136832E+10</td>
    <td align="right">0.205751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423319E+10</td>
    <td align="right">0.756201E+09</td>
    <td align="right">0.388984E+10</td>
    <td align="right">0.168536E+10</td>
    <td align="right">0.220448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.486075E+10</td>
    <td align="right">0.683029E+09</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.427434E+10</td>
    <td align="right">0.789281E+09</td>
    <td align="right">0.377362E+10</td>
    <td align="right">0.173180E+10</td>
    <td align="right">0.204183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302214E+10</td>
    <td align="right">0.127805E+10</td>
    <td align="right">0.295649E+10</td>
    <td align="right">0.140346E+10</td>
    <td align="right">0.155302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160285E+10</td>
    <td align="right">0.200831E+10</td>
    <td align="right">0.212863E+10</td>
    <td align="right">0.946350E+09</td>
    <td align="right">0.118228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.553390E+09</td>
    <td align="right">0.293941E+10</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.777060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.357787E+09</td>
    <td align="right">0.435085E+10</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.462039E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277989E+11</td>
    <td align="right">0.266549E+11</td>
    <td align="right">0.314618E+11</td>
    <td align="right">0.140242E+11</td>
    <td align="right">0.174376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.357787E+09</td>
    <td align="right">0.683029E+09</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486075E+10</td>
    <td align="right">0.480520E+10</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        6.10</td>
    <td align="right">       -26.1</td>
    <td align="right">       37.55</td>
    <td align="right">      107.22</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -7.7</td>
    <td align="right">        -8.6</td>
    <td align="right">       -10.9</td>
    <td align="right">        6.39</td>
    <td align="right">       -21.3</td>
    <td align="right">       45.57</td>
    <td align="right">      135.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        -1.3</td>
    <td align="right">        -4.2</td>
    <td align="right">        6.99</td>
    <td align="right">       -10.6</td>
    <td align="right">       74.69</td>
    <td align="right">      127.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.02</td>
    <td align="right">        4.42</td>
    <td align="right">        1.63</td>
    <td align="right">        6.38</td>
    <td align="right">        -3.6</td>
    <td align="right">       77.59</td>
    <td align="right">      184.47</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.19</td>
    <td align="right">       11.29</td>
    <td align="right">        8.94</td>
    <td align="right">        5.14</td>
    <td align="right">        4.69</td>
    <td align="right">      102.33</td>
    <td align="right">      182.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.16</td>
    <td align="right">       15.70</td>
    <td align="right">       13.79</td>
    <td align="right">        4.87</td>
    <td align="right">        8.84</td>
    <td align="right">      110.26</td>
    <td align="right">      213.51</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.92</td>
    <td align="right">       17.86</td>
    <td align="right">       16.31</td>
    <td align="right">        4.22</td>
    <td align="right">        9.95</td>
    <td align="right">      102.99</td>
    <td align="right">      231.93</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.05</td>
    <td align="right">       16.99</td>
    <td align="right">       15.28</td>
    <td align="right">        4.97</td>
    <td align="right">       11.01</td>
    <td align="right">       95.97</td>
    <td align="right">      190.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.39</td>
    <td align="right">       11.23</td>
    <td align="right">        8.10</td>
    <td align="right">        4.97</td>
    <td align="right">        3.17</td>
    <td align="right">       72.67</td>
    <td align="right">      177.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.43</td>
    <td align="right">        4.70</td>
    <td align="right">        1.56</td>
    <td align="right">        5.55</td>
    <td align="right">        -3.9</td>
    <td align="right">       55.50</td>
    <td align="right">      131.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.4</td>
    <td align="right">        -3.9</td>
    <td align="right">        6.30</td>
    <td align="right">       -10.9</td>
    <td align="right">       41.35</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -7.6</td>
    <td align="right">        -8.4</td>
    <td align="right">       -10.6</td>
    <td align="right">        6.09</td>
    <td align="right">       -20.0</td>
    <td align="right">       22.97</td>
    <td align="right">       92.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.46</td>
    <td align="right">        4.18</td>
    <td align="right">        1.81</td>
    <td align="right">        5.66</td>
    <td align="right">        -4.8</td>
    <td align="right">       70.09</td>
    <td align="right">      154.52</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        4.22</td>
    <td align="right">       -26.1</td>
    <td align="right">       22.97</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.92</td>
    <td align="right">       17.86</td>
    <td align="right">       16.31</td>
    <td align="right">        6.99</td>
    <td align="right">       11.01</td>
    <td align="right">      110.26</td>
    <td align="right">      231.93</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.10</td>
    <td align="right">17-JAN-23:19</td>
    <td align="right">        3.74</td>
    <td align="right">        0.93</td>
    <td align="right">       10.63</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.30</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        5.61</td>
    <td align="right">        2.80</td>
    <td align="right">        5.20</td>
    <td align="right">        -7.3</td>
    <td align="right">       71.00</td>
    <td align="right">      794.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.90</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       13.92</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.00</td>
    <td align="right">15-APR-15:20</td>
    <td align="right">       19.10</td>
    <td align="right">       13.53</td>
    <td align="right">       12.70</td>
    <td align="right">       15.70</td>
    <td align="right">      115.83</td>
    <td align="right">      790.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       19.68</td>
    <td align="right">       14.40</td>
    <td align="right">        6.20</td>
    <td align="right">       19.52</td>
    <td align="right">      251.00</td>
    <td align="right">      580.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.30</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       24.80</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">       25.66</td>
    <td align="right">       24.23</td>
    <td align="right">        5.13</td>
    <td align="right">       20.98</td>
    <td align="right">      260.33</td>
    <td align="right">      436.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">       25.30</td>
    <td align="right">       22.20</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      194.50</td>
    <td align="right">      612.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.20</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       21.17</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.30</td>
    <td align="right">20-OCT-14:00</td>
    <td align="right">       13.34</td>
    <td align="right">        5.60</td>
    <td align="right">        7.20</td>
    <td align="right">        7.35</td>
    <td align="right">       55.00</td>
    <td align="right">      745.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       10.46</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">        0.51</td>
    <td align="right">       82.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.20</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        3.93</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.74</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.66</td>
    <td align="right">       24.23</td>
    <td align="right">       12.70</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      794.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -31.1</td>
    <td align="right">31-JAN-03:00</td>
    <td align="right">       -31.3</td>
    <td align="right">       -34.4</td>
    <td align="right">        4.60</td>
    <td align="right">       -46.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -36.7</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        3.10</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -17.2</td>
    <td align="right">06-MAR-00:00</td>
    <td align="right">       -17.6</td>
    <td align="right">       -20.0</td>
    <td align="right">        5.20</td>
    <td align="right">       -36.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -7.2</td>
    <td align="right">03-APR-05:19</td>
    <td align="right">        -8.0</td>
    <td align="right">        -9.8</td>
    <td align="right">        7.37</td>
    <td align="right">       -15.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.60</td>
    <td align="right">03-MAY-02:00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.1</td>
    <td align="right">        1.50</td>
    <td align="right">       -15.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.00</td>
    <td align="right">23-JUL-03:00</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">        2.60</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.30</td>
    <td align="right">07-AUG-03:00</td>
    <td align="right">        7.41</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -1.1</td>
    <td align="right">30-SEP-00:00</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.4</td>
    <td align="right">        4.10</td>
    <td align="right">       -17.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.3</td>
    <td align="right">23-OCT-05:00</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.60</td>
    <td align="right">       -19.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -28.9</td>
    <td align="right">26-NOV-06:00</td>
    <td align="right">       -29.0</td>
    <td align="right">       -30.6</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -22.8</td>
    <td align="right">09-DEC-00:20</td>
    <td align="right">       -23.0</td>
    <td align="right">       -25.0</td>
    <td align="right">       13.40</td>
    <td align="right">       -37.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -36.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">       13.40</td>
    <td align="right">        -3.2</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.87</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.30</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.92</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.93</td>
    <td align="right">18-APR-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.80</td>
    <td align="right">       13.90</td>
    <td align="right">       17.57</td>
    <td align="right">      334.00</td>
    <td align="right">      447.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.92</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.30</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.80</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.15</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.60</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.63</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.00</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.17</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.83</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       12.80</td>
    <td align="right">        3.60</td>
    <td align="right">       12.41</td>
    <td align="right">      202.00</td>
    <td align="right">      164.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.03</td>
    <td align="right">09-NOV-04:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.93</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       25.60</td>
    <td align="right">       13.90</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.30</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.87</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-05:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.04</td>
    <td align="right">        8.20</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.30</td>
    <td align="right">18-APR-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.52</td>
    <td align="right">       14.40</td>
    <td align="right">       15.57</td>
    <td align="right">      196.00</td>
    <td align="right">      741.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.30</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.92</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.20</td>
    <td align="right">13-JUN-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.34</td>
    <td align="right">        8.80</td>
    <td align="right">       16.85</td>
    <td align="right">      273.50</td>
    <td align="right">      600.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.60</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       26.15</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       26.63</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.30</td>
    <td align="right">12-SEP-02:00</td>
    <td align="right">       18.90</td>
    <td align="right">       18.46</td>
    <td align="right">        5.70</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.80</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       17.40</td>
    <td align="right">       14.50</td>
    <td align="right">        3.40</td>
    <td align="right">       11.65</td>
    <td align="right">      249.50</td>
    <td align="right">      141.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.70</td>
    <td align="right">08-NOV-10:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.62</td>
    <td align="right">        7.20</td>
    <td align="right">        9.91</td>
    <td align="right">      158.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.78</td>
    <td align="right">        7.20</td>
    <td align="right">        -8.3</td>
    <td align="right">      115.50</td>
    <td align="right">      562.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        2.78</td>
    <td align="right">        3.10</td>
    <td align="right">        -8.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       26.63</td>
    <td align="right">       14.40</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      741.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.29</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.75</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.88</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.06</td>
    <td align="right">       44.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.40</td>
    <td align="right">       51.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.02</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       43.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.63</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.44</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.25</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.92</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.71</td>
    <td align="right">       31.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200917E+10</td>
    <td align="right">-.519953E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-965765561.9</td>
    <td align="right">       69.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.191553E+10</td>
    <td align="right">-.481858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-846645763.1</td>
    <td align="right">       68.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241336E+10</td>
    <td align="right">-.564933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-905165362.7</td>
    <td align="right">       68.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175199E+10</td>
    <td align="right">-.489329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-891112315.6</td>
    <td align="right">       69.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167975E+10</td>
    <td align="right">-.494127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-912835811.6</td>
    <td align="right">       69.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141041E+10</td>
    <td align="right">-.458408E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-879748510.9</td>
    <td align="right">       69.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.804931E+09</td>
    <td align="right">-.407840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939525519.3</td>
    <td align="right">       71.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110294E+10</td>
    <td align="right">-.439693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-912862944.3</td>
    <td align="right">       69.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.836291E+09</td>
    <td align="right">-.400795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-904866546.9</td>
    <td align="right">       70.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108400E+10</td>
    <td align="right">-.434846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-936625221.7</td>
    <td align="right">       70.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142388E+10</td>
    <td align="right">-.456273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-908573773.5</td>
    <td align="right">       70.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160107E+10</td>
    <td align="right">-.481903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-957195481.6</td>
    <td align="right">       69.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180333E+11</td>
    <td align="right">-.562996E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.109609E+11</td>
    <td align="right">       69.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.804931E+09</td>
    <td align="right">-.564933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-965765561.9</td>
    <td align="right">       68.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241336E+10</td>
    <td align="right">-.400795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-846645763.1</td>
    <td align="right">       71.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     6606.29</td>
    <td align="right">       32.14</td>
    <td align="right">      166.50</td>
    <td align="right">      244.17</td>
    <td align="right">     3852.38</td>
    <td align="right">       35.18</td>
    <td align="right">      194.17</td>
    <td align="right">      213.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     8150.61</td>
    <td align="right">       35.44</td>
    <td align="right">      211.17</td>
    <td align="right">      255.17</td>
    <td align="right">     1583.82</td>
    <td align="right">       25.46</td>
    <td align="right">      174.67</td>
    <td align="right">      229.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     7681.08</td>
    <td align="right">       29.04</td>
    <td align="right">      247.17</td>
    <td align="right">      329.83</td>
    <td align="right">     1223.30</td>
    <td align="right">       21.44</td>
    <td align="right">      195.33</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     2518.84</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">      349.50</td>
    <td align="right">     1157.97</td>
    <td align="right">       21.10</td>
    <td align="right">      154.83</td>
    <td align="right">      278.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1992.61</td>
    <td align="right">       15.88</td>
    <td align="right">        0.00</td>
    <td align="right">      399.33</td>
    <td align="right">      827.16</td>
    <td align="right">       20.65</td>
    <td align="right">      188.50</td>
    <td align="right">      331.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     2019.97</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">      400.00</td>
    <td align="right">      856.24</td>
    <td align="right">       20.92</td>
    <td align="right">      211.50</td>
    <td align="right">      334.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     2091.00</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">      410.50</td>
    <td align="right">      899.21</td>
    <td align="right">       21.22</td>
    <td align="right">      227.50</td>
    <td align="right">      344.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2684.37</td>
    <td align="right">       17.11</td>
    <td align="right">       18.17</td>
    <td align="right">      381.67</td>
    <td align="right">      977.90</td>
    <td align="right">       21.11</td>
    <td align="right">      233.50</td>
    <td align="right">      329.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     8561.19</td>
    <td align="right">       28.43</td>
    <td align="right">      211.00</td>
    <td align="right">      335.33</td>
    <td align="right">     1251.63</td>
    <td align="right">       21.65</td>
    <td align="right">      201.50</td>
    <td align="right">      288.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     7106.97</td>
    <td align="right">       31.55</td>
    <td align="right">      282.17</td>
    <td align="right">      305.33</td>
    <td align="right">     1458.70</td>
    <td align="right">       22.42</td>
    <td align="right">      192.50</td>
    <td align="right">      274.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     4898.19</td>
    <td align="right">       29.15</td>
    <td align="right">      199.83</td>
    <td align="right">      247.67</td>
    <td align="right">     1769.77</td>
    <td align="right">       28.23</td>
    <td align="right">      209.50</td>
    <td align="right">      216.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     5731.14</td>
    <td align="right">       32.22</td>
    <td align="right">      146.50</td>
    <td align="right">      222.83</td>
    <td align="right">     5278.31</td>
    <td align="right">       39.80</td>
    <td align="right">      184.33</td>
    <td align="right">      169.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4623.54</td>
    <td align="right">       23.46</td>
    <td align="right">     1482.50</td>
    <td align="right">     3881.33</td>
    <td align="right">     1500.21</td>
    <td align="right">       23.68</td>
    <td align="right">     2367.83</td>
    <td align="right">     3289.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1992.61</td>
    <td align="right">       15.88</td>
    <td align="right">        0.00</td>
    <td align="right">      222.83</td>
    <td align="right">      827.16</td>
    <td align="right">       20.65</td>
    <td align="right">      154.83</td>
    <td align="right">      169.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8561.19</td>
    <td align="right">       35.44</td>
    <td align="right">      282.17</td>
    <td align="right">      410.50</td>
    <td align="right">     5278.31</td>
    <td align="right">       39.80</td>
    <td align="right">      233.50</td>
    <td align="right">      344.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     2075.94</td>
    <td align="right">       19.01</td>
    <td align="right">       67.50</td>
    <td align="right">      232.00</td>
    <td align="right">      821.09</td>
    <td align="right">       22.55</td>
    <td align="right">       89.17</td>
    <td align="right">      161.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2229.20</td>
    <td align="right">       18.61</td>
    <td align="right">       62.83</td>
    <td align="right">      241.67</td>
    <td align="right">     1122.45</td>
    <td align="right">       23.82</td>
    <td align="right">       94.17</td>
    <td align="right">      182.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2975.04</td>
    <td align="right">       19.19</td>
    <td align="right">       97.67</td>
    <td align="right">      323.50</td>
    <td align="right">     1079.58</td>
    <td align="right">       22.63</td>
    <td align="right">      106.17</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     4019.35</td>
    <td align="right">       18.29</td>
    <td align="right">       79.83</td>
    <td align="right">      350.50</td>
    <td align="right">     1300.95</td>
    <td align="right">       21.41</td>
    <td align="right">       49.50</td>
    <td align="right">      277.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     3631.00</td>
    <td align="right">       18.22</td>
    <td align="right">      109.83</td>
    <td align="right">      405.17</td>
    <td align="right">     1323.92</td>
    <td align="right">       22.02</td>
    <td align="right">       80.17</td>
    <td align="right">      342.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     4048.08</td>
    <td align="right">       18.16</td>
    <td align="right">       98.17</td>
    <td align="right">      406.17</td>
    <td align="right">     1236.49</td>
    <td align="right">       21.07</td>
    <td align="right">       44.67</td>
    <td align="right">      353.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     4041.01</td>
    <td align="right">       18.51</td>
    <td align="right">      101.83</td>
    <td align="right">      416.17</td>
    <td align="right">     1558.51</td>
    <td align="right">       22.56</td>
    <td align="right">       72.67</td>
    <td align="right">      364.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3357.75</td>
    <td align="right">       18.54</td>
    <td align="right">      108.83</td>
    <td align="right">      382.83</td>
    <td align="right">     1279.74</td>
    <td align="right">       22.49</td>
    <td align="right">       83.67</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     3968.10</td>
    <td align="right">       19.59</td>
    <td align="right">      101.00</td>
    <td align="right">      330.00</td>
    <td align="right">     1640.25</td>
    <td align="right">       23.40</td>
    <td align="right">       98.33</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2470.43</td>
    <td align="right">       19.34</td>
    <td align="right">      110.50</td>
    <td align="right">      293.17</td>
    <td align="right">      985.63</td>
    <td align="right">       22.90</td>
    <td align="right">      108.00</td>
    <td align="right">      240.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1628.18</td>
    <td align="right">       17.29</td>
    <td align="right">       61.83</td>
    <td align="right">      235.17</td>
    <td align="right">      749.94</td>
    <td align="right">       22.05</td>
    <td align="right">       80.00</td>
    <td align="right">      165.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1474.28</td>
    <td align="right">       18.87</td>
    <td align="right">       61.00</td>
    <td align="right">      201.83</td>
    <td align="right">      659.71</td>
    <td align="right">       21.84</td>
    <td align="right">       64.33</td>
    <td align="right">      104.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3180.76</td>
    <td align="right">       18.62</td>
    <td align="right">     1060.83</td>
    <td align="right">     3818.17</td>
    <td align="right">     1199.34</td>
    <td align="right">       22.36</td>
    <td align="right">      970.83</td>
    <td align="right">     3069.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1474.28</td>
    <td align="right">       17.29</td>
    <td align="right">       61.00</td>
    <td align="right">      201.83</td>
    <td align="right">      659.71</td>
    <td align="right">       21.07</td>
    <td align="right">       44.67</td>
    <td align="right">      104.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4048.08</td>
    <td align="right">       19.59</td>
    <td align="right">      110.50</td>
    <td align="right">      416.17</td>
    <td align="right">     1640.25</td>
    <td align="right">       23.82</td>
    <td align="right">      108.00</td>
    <td align="right">      364.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      680.60</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">      217.33</td>
    <td align="right">      333.29</td>
    <td align="right">       17.84</td>
    <td align="right">        0.17</td>
    <td align="right">       98.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      714.48</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">      231.17</td>
    <td align="right">      358.96</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      121.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:50</td>
    <td align="right">     1007.43</td>
    <td align="right">       14.64</td>
    <td align="right">        0.00</td>
    <td align="right">      321.83</td>
    <td align="right">      452.59</td>
    <td align="right">       19.48</td>
    <td align="right">        0.50</td>
    <td align="right">      231.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-14:50</td>
    <td align="right">     1150.95</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">      351.83</td>
    <td align="right">      568.43</td>
    <td align="right">       20.46</td>
    <td align="right">       49.67</td>
    <td align="right">      254.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1371.36</td>
    <td align="right">       16.06</td>
    <td align="right">        3.17</td>
    <td align="right">      416.00</td>
    <td align="right">      585.41</td>
    <td align="right">       20.84</td>
    <td align="right">      117.50</td>
    <td align="right">      355.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     1671.73</td>
    <td align="right">       19.63</td>
    <td align="right">       74.17</td>
    <td align="right">      415.50</td>
    <td align="right">      737.54</td>
    <td align="right">       23.84</td>
    <td align="right">      234.67</td>
    <td align="right">      379.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1571.52</td>
    <td align="right">       18.05</td>
    <td align="right">       30.50</td>
    <td align="right">      425.83</td>
    <td align="right">      677.74</td>
    <td align="right">       21.61</td>
    <td align="right">      198.33</td>
    <td align="right">      377.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     1254.38</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">      393.00</td>
    <td align="right">      571.99</td>
    <td align="right">       20.73</td>
    <td align="right">       93.33</td>
    <td align="right">      341.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     1020.36</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">      333.67</td>
    <td align="right">      500.76</td>
    <td align="right">       20.16</td>
    <td align="right">        5.83</td>
    <td align="right">      250.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">      816.56</td>
    <td align="right">       13.53</td>
    <td align="right">        0.00</td>
    <td align="right">      285.33</td>
    <td align="right">      378.43</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">      186.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">      704.96</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">      227.00</td>
    <td align="right">      306.94</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">       89.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-10:20</td>
    <td align="right">      487.93</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">      180.33</td>
    <td align="right">      251.28</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1120.37</td>
    <td align="right">       15.33</td>
    <td align="right">      107.83</td>
    <td align="right">     3798.83</td>
    <td align="right">      509.49</td>
    <td align="right">       20.06</td>
    <td align="right">      700.00</td>
    <td align="right">     2712.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      487.93</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">      180.33</td>
    <td align="right">      251.28</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1671.73</td>
    <td align="right">       19.63</td>
    <td align="right">       74.17</td>
    <td align="right">      425.83</td>
    <td align="right">      737.54</td>
    <td align="right">       23.84</td>
    <td align="right">      234.67</td>
    <td align="right">      379.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">     1971.41</td>
    <td align="right">       19.09</td>
    <td align="right">       68.17</td>
    <td align="right">      230.00</td>
    <td align="right">     1035.93</td>
    <td align="right">       24.18</td>
    <td align="right">       91.83</td>
    <td align="right">      160.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2857.51</td>
    <td align="right">       20.78</td>
    <td align="right">       86.00</td>
    <td align="right">      242.33</td>
    <td align="right">     1148.83</td>
    <td align="right">       23.44</td>
    <td align="right">       81.00</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">     2469.40</td>
    <td align="right">       17.17</td>
    <td align="right">       68.00</td>
    <td align="right">      325.83</td>
    <td align="right">      916.55</td>
    <td align="right">       21.13</td>
    <td align="right">       78.83</td>
    <td align="right">      265.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     4364.73</td>
    <td align="right">       19.77</td>
    <td align="right">       84.50</td>
    <td align="right">      352.00</td>
    <td align="right">     1638.50</td>
    <td align="right">       21.71</td>
    <td align="right">       50.33</td>
    <td align="right">      274.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">     3324.17</td>
    <td align="right">       15.98</td>
    <td align="right">       74.33</td>
    <td align="right">      405.00</td>
    <td align="right">     1024.95</td>
    <td align="right">       18.75</td>
    <td align="right">        1.83</td>
    <td align="right">      347.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     4210.40</td>
    <td align="right">       16.51</td>
    <td align="right">       77.83</td>
    <td align="right">      407.17</td>
    <td align="right">     1352.35</td>
    <td align="right">       19.22</td>
    <td align="right">        0.67</td>
    <td align="right">      353.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     4775.83</td>
    <td align="right">       17.19</td>
    <td align="right">       86.50</td>
    <td align="right">      415.33</td>
    <td align="right">     1457.25</td>
    <td align="right">       19.46</td>
    <td align="right">        5.50</td>
    <td align="right">      363.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     3820.92</td>
    <td align="right">       18.55</td>
    <td align="right">      108.17</td>
    <td align="right">      387.33</td>
    <td align="right">     1512.70</td>
    <td align="right">       21.34</td>
    <td align="right">       58.17</td>
    <td align="right">      336.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     3158.05</td>
    <td align="right">       17.80</td>
    <td align="right">       75.33</td>
    <td align="right">      336.17</td>
    <td align="right">     1242.07</td>
    <td align="right">       22.09</td>
    <td align="right">       61.00</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">     2569.96</td>
    <td align="right">       19.50</td>
    <td align="right">      106.33</td>
    <td align="right">      293.83</td>
    <td align="right">      977.17</td>
    <td align="right">       21.77</td>
    <td align="right">       84.33</td>
    <td align="right">      240.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">     1674.30</td>
    <td align="right">       17.34</td>
    <td align="right">       64.17</td>
    <td align="right">      237.83</td>
    <td align="right">      790.83</td>
    <td align="right">       21.76</td>
    <td align="right">       74.83</td>
    <td align="right">      170.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-12:09</td>
    <td align="right">     1519.99</td>
    <td align="right">       18.11</td>
    <td align="right">       55.00</td>
    <td align="right">      205.17</td>
    <td align="right">      737.84</td>
    <td align="right">       21.40</td>
    <td align="right">       51.33</td>
    <td align="right">       98.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3250.56</td>
    <td align="right">       17.95</td>
    <td align="right">      954.33</td>
    <td align="right">     3838.00</td>
    <td align="right">     1188.31</td>
    <td align="right">       21.05</td>
    <td align="right">      639.67</td>
    <td align="right">     3078.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1519.99</td>
    <td align="right">       15.98</td>
    <td align="right">       55.00</td>
    <td align="right">      205.17</td>
    <td align="right">      737.84</td>
    <td align="right">       18.75</td>
    <td align="right">        0.67</td>
    <td align="right">       98.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4775.83</td>
    <td align="right">       20.78</td>
    <td align="right">      108.17</td>
    <td align="right">      415.33</td>
    <td align="right">     1638.50</td>
    <td align="right">       24.18</td>
    <td align="right">       91.83</td>
    <td align="right">      363.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     6333.19</td>
    <td align="right">       30.88</td>
    <td align="right">      166.00</td>
    <td align="right">      241.33</td>
    <td align="right">     3709.40</td>
    <td align="right">       34.31</td>
    <td align="right">      170.00</td>
    <td align="right">      210.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     7848.84</td>
    <td align="right">       33.20</td>
    <td align="right">      197.67</td>
    <td align="right">      251.33</td>
    <td align="right">     1451.62</td>
    <td align="right">       22.97</td>
    <td align="right">       60.00</td>
    <td align="right">      227.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     7475.64</td>
    <td align="right">       28.15</td>
    <td align="right">      235.00</td>
    <td align="right">      327.33</td>
    <td align="right">     1129.29</td>
    <td align="right">       18.81</td>
    <td align="right">       11.50</td>
    <td align="right">      274.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     2350.78</td>
    <td align="right">       12.11</td>
    <td align="right">        0.00</td>
    <td align="right">      347.17</td>
    <td align="right">     1074.73</td>
    <td align="right">       18.96</td>
    <td align="right">       25.50</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1875.58</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      396.50</td>
    <td align="right">      778.96</td>
    <td align="right">       18.37</td>
    <td align="right">        2.33</td>
    <td align="right">      326.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1904.45</td>
    <td align="right">       12.13</td>
    <td align="right">        0.00</td>
    <td align="right">      396.83</td>
    <td align="right">      810.33</td>
    <td align="right">       18.84</td>
    <td align="right">        1.67</td>
    <td align="right">      329.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1968.52</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">      407.50</td>
    <td align="right">      849.11</td>
    <td align="right">       19.18</td>
    <td align="right">        8.50</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2539.97</td>
    <td align="right">       13.19</td>
    <td align="right">       17.83</td>
    <td align="right">      379.00</td>
    <td align="right">      915.37</td>
    <td align="right">       18.93</td>
    <td align="right">       15.17</td>
    <td align="right">      323.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     8370.95</td>
    <td align="right">       27.08</td>
    <td align="right">      210.00</td>
    <td align="right">      333.17</td>
    <td align="right">     1157.24</td>
    <td align="right">       19.41</td>
    <td align="right">       40.83</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     6897.24</td>
    <td align="right">       30.89</td>
    <td align="right">      280.83</td>
    <td align="right">      304.00</td>
    <td align="right">     1353.28</td>
    <td align="right">       19.75</td>
    <td align="right">       29.33</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     4698.43</td>
    <td align="right">       27.97</td>
    <td align="right">      193.67</td>
    <td align="right">      245.67</td>
    <td align="right">     1674.91</td>
    <td align="right">       26.39</td>
    <td align="right">      132.50</td>
    <td align="right">      213.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
